SAP ID,109003040913,
0.059,0.015,0.095,0.022,0.000,0.000, ,152.63,155.25,147.31,0.00,0.00,0.00 ,,2389.26,92.82,2272.04,101.47,1744.57,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.110,0.066,0.125,0.022,0.022,0.015, ,152.63,154.84,148.25,0.00,0.00,0.00 ,,2422.47,92.75,2260.32,101.65,1736.75,105.82,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.088,0.073,0.154,0.000,0.000,0.000, ,153.01,156.06,146.93,0.00,0.00,0.00 ,,2359.95,92.86,2275.95,101.61,1723.08,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.051,0.169,0.000,0.000,0.000, ,151.86,154.44,149.38,0.00,0.00,0.00 ,,2211.48,92.75,2242.74,101.54,1705.49,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.132,0.059,0.125,0.022,0.000,0.000, ,152.05,154.64,148.63,0.00,0.00,0.00 ,,2006.35,92.93,2295.48,101.58,1684.00,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.088,0.051,0.117,0.007,0.000,0.000, ,152.63,154.84,147.50,0.00,0.00,0.00 ,,1879.37,93.04,2291.58,101.58,1639.07,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.059,0.139,0.000,0.000,0.000, ,151.86,154.44,149.00,0.00,0.00,0.00 ,,1844.20,93.08,2234.92,101.61,1598.05,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.088,0.044,0.117,0.000,0.000,0.000, ,152.05,154.64,147.87,0.00,0.00,0.00 ,,1828.57,93.08,2215.38,101.47,1623.44,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.073,0.044,0.088,0.059,0.000,0.000, ,152.44,154.84,146.37,0.00,0.00,0.00 ,,1873.50,93.04,2188.03,101.65,1660.56,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.132,0.066,0.154,0.007,0.000,0.000, ,152.24,152.81,148.06,0.00,0.00,0.00 ,,1932.11,93.00,2158.73,101.54,1705.49,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.051,0.117,0.000,0.000,0.000, ,152.44,155.05,147.87,0.00,0.00,0.00 ,,2000.49,93.04,2139.19,101.61,1742.61,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.117,0.066,0.139,0.022,0.000,0.000, ,152.82,154.84,146.37,0.00,0.00,0.00 ,,2037.61,92.89,2150.92,101.65,1742.61,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.059,0.125,0.029,0.000,0.000, ,152.24,155.25,148.63,0.00,0.00,0.00 ,,2025.89,92.97,2113.80,101.61,1728.94,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.059,0.103,0.037,0.000,0.000, ,153.78,155.66,145.99,0.00,0.00,0.00 ,,2021.98,92.93,2117.70,101.54,1705.49,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.073,0.044,0.110,0.022,0.000,0.000, ,152.63,155.25,147.31,0.00,0.00,0.00 ,,1998.53,92.97,2135.29,101.68,1695.73,105.71,8000.00,0.00,8000.00,20.44,8000.00,36.34,
0.147,0.081,0.117,0.037,0.022,0.007, ,152.63,155.45,148.25,0.00,0.00,0.00 ,,2006.35,93.00,2127.47,101.61,1658.61,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.073,0.037,0.139,0.000,0.000,0.000, ,152.82,155.45,148.25,0.00,0.00,0.00 ,,1984.86,92.97,2127.47,101.65,1639.07,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.139,0.081,0.088,0.059,0.000,0.000, ,152.44,155.45,147.31,0.00,0.00,0.00 ,,1926.25,93.08,2152.87,101.65,1603.91,105.82,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.081,0.051,0.125,0.000,0.000,0.000, ,151.48,154.03,149.38,0.00,0.00,0.00 ,,1889.13,93.04,2143.10,101.61,1560.93,105.93,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.132,0.073,0.132,0.000,0.000,0.000, ,152.44,155.25,148.06,0.00,0.00,0.00 ,,1863.74,93.04,2150.92,101.61,1564.84,105.79,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.103,0.051,0.132,0.000,0.000,0.000, ,152.82,155.05,147.31,0.00,0.00,0.00 ,,1867.64,93.04,2178.27,101.68,1560.93,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.154,0.095,0.117,0.022,0.000,0.015, ,152.24,156.06,147.31,0.00,0.00,0.00 ,,1916.48,93.11,2172.41,101.61,1582.42,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.125,0.059,0.139,0.000,0.000,0.000, ,152.24,154.84,148.06,0.00,0.00,0.00 ,,1979.00,93.00,2156.78,101.54,1557.02,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.132,0.073,0.095,0.044,0.000,0.000, ,151.67,155.66,147.69,0.00,0.00,0.00 ,,2023.93,93.08,2191.94,101.61,1549.21,105.90,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.095,0.059,0.139,0.037,0.000,0.000, ,152.63,155.25,146.56,0.00,0.00,0.00 ,,2031.75,92.86,2223.20,101.65,1502.32,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.044,0.059,0.022,0.000,0.000, ,152.05,156.06,146.56,0.00,0.00,0.00 ,,2049.33,93.08,2262.27,101.47,1447.62,105.93,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.088,0.059,0.117,0.007,0.000,0.000, ,152.82,155.86,146.37,0.00,0.00,0.00 ,,2059.10,92.82,2315.02,101.54,1363.61,106.19,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.139,0.095,0.139,0.022,0.000,0.000, ,151.67,154.84,148.06,0.00,0.00,0.00 ,,2072.77,93.04,2326.74,101.50,1308.91,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.125,0.073,0.125,0.000,0.007,0.007, ,151.67,155.05,147.87,0.00,0.00,0.00 ,,2098.17,92.86,2301.34,101.39,1277.66,106.15,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.073,0.154,0.000,0.000,0.000, ,153.01,156.27,147.31,0.00,0.00,0.00 ,,2141.15,92.82,2293.53,101.54,1260.07,106.23,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.117,0.081,0.117,0.029,0.000,0.007, ,152.63,155.25,146.75,0.00,0.00,0.00 ,,2111.84,92.93,2248.60,101.50,1285.47,106.19,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.095,0.073,0.139,0.000,0.000,0.000, ,152.05,155.45,148.25,0.00,0.00,0.00 ,,2064.96,92.97,2213.43,101.54,1344.08,106.12,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.095,0.059,0.088,0.022,0.000,0.000, ,152.82,154.84,146.75,0.00,0.00,0.00 ,,1992.67,92.93,2244.69,101.54,1408.55,106.08,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.066,0.139,0.000,0.000,0.000, ,151.86,154.03,148.44,0.00,0.00,0.00 ,,1953.60,93.04,2258.36,101.61,1467.16,106.04,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.066,0.117,0.029,0.000,0.015, ,152.24,154.44,147.50,0.00,0.00,0.00 ,,1908.67,92.89,2231.01,101.43,1488.64,106.04,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.103,0.059,0.139,0.059,0.000,0.000, ,152.82,155.45,147.31,0.00,0.00,0.00 ,,1838.34,93.08,2195.85,101.58,1533.58,106.04,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.103,0.066,0.088,0.015,0.000,0.000, ,152.44,154.44,147.31,0.00,0.00,0.00 ,,1756.29,93.11,2178.27,101.58,1549.21,105.93,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.059,0.125,0.000,0.000,0.000, ,152.82,155.25,147.87,0.00,0.00,0.00 ,,1680.10,93.15,2139.19,101.54,1537.48,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.110,0.073,0.139,0.015,0.000,0.000, ,153.59,156.06,148.25,0.00,0.00,0.00 ,,1619.54,93.19,2148.96,101.61,1502.32,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.051,0.117,0.029,0.000,0.000, ,153.01,154.64,147.87,0.00,0.00,0.00 ,,1578.51,93.22,2127.47,101.65,1488.64,105.93,8000.00,0.00,8000.00,20.48,8000.00,36.45,
0.095,0.051,0.154,0.037,0.000,0.000, ,152.05,156.06,147.69,0.00,0.00,0.00 ,,1549.21,93.30,2096.21,101.61,1480.83,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.051,0.139,0.007,0.000,0.000, ,152.05,154.84,149.19,0.00,0.00,0.00 ,,1582.42,93.30,2098.17,101.68,1504.27,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.081,0.066,0.117,0.000,0.000,0.000, ,152.82,155.25,148.06,0.00,0.00,0.00 ,,1650.79,93.33,2107.94,101.72,1553.11,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.110,0.051,0.139,0.007,0.000,0.000, ,152.05,154.84,149.19,0.00,0.00,0.00 ,,1654.70,93.19,2107.94,101.65,1580.46,105.90,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.103,0.051,0.117,0.007,0.000,0.000, ,153.20,154.84,148.06,0.00,0.00,0.00 ,,1652.75,93.26,2141.15,101.68,1600.00,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.117,0.059,0.139,0.007,0.000,0.000, ,152.82,154.84,149.00,0.00,0.00,0.00 ,,1691.82,93.19,2207.57,101.58,1590.23,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.125,0.066,0.117,0.000,0.000,0.000, ,153.01,154.64,148.63,0.00,0.00,0.00 ,,1713.31,93.26,2209.52,101.32,1584.37,105.79,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.110,0.066,0.154,0.029,0.000,0.000, ,153.01,155.25,148.44,0.00,0.00,0.00 ,,1678.14,92.93,2211.48,101.39,1566.79,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.073,0.125,0.022,0.000,0.000, ,152.44,154.44,149.00,0.00,0.00,0.00 ,,1650.79,93.04,2240.78,101.21,1557.02,105.60,8000.00,0.00,8000.00,20.37,8000.00,36.45,
0.081,0.051,0.088,0.015,0.000,0.000, ,153.78,156.06,147.31,0.00,0.00,0.00 ,,1605.86,92.89,2184.13,101.17,1549.21,105.60,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.125,0.029,0.088,0.007,0.000,0.000, ,154.35,154.23,146.37,0.00,0.00,0.00 ,,1600.00,93.04,2121.61,101.10,1574.60,105.57,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.110,0.051,0.139,0.022,0.000,0.000, ,151.86,156.67,149.75,0.00,0.00,0.00 ,,1619.54,92.86,2104.03,101.21,1596.09,105.38,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.125,0.073,0.117,0.015,0.000,0.000, ,153.97,154.03,147.31,0.00,0.00,0.00 ,,1691.82,92.89,2064.96,101.28,1613.68,105.38,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.110,0.051,0.154,0.015,0.000,0.000, ,152.82,157.69,148.81,0.00,0.00,0.00 ,,1781.68,92.75,2080.59,101.14,1613.68,105.35,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.081,0.117,0.029,0.000,0.000, ,154.16,154.23,147.87,0.00,0.00,0.00 ,,1924.30,92.78,2113.80,101.21,1642.98,105.42,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.051,0.139,0.000,0.000,0.000, ,153.01,157.08,148.06,0.00,0.00,0.00 ,,2027.84,92.45,2121.61,101.25,1641.03,105.35,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.066,0.015,0.066,0.000,0.000,0.000, ,152.63,156.87,147.87,0.00,0.00,0.00 ,,2045.42,92.67,2100.12,101.14,1646.89,105.31,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.103,0.066,0.139,0.022,0.000,0.015, ,152.63,155.05,148.06,0.00,0.00,0.00 ,,2072.77,92.42,2117.70,101.25,1641.03,105.31,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.088,0.022,0.125,0.022,0.000,0.007, ,152.24,156.47,149.19,0.00,0.00,0.00 ,,2074.73,92.64,2113.80,101.32,1648.84,105.24,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.051,0.110,0.015,0.000,0.000, ,152.63,154.64,147.69,0.00,0.00,0.00 ,,2064.96,92.56,2080.59,101.17,1641.03,105.31,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.022,0.125,0.000,0.000,0.000, ,151.86,156.47,149.57,0.00,0.00,0.00 ,,2033.70,92.49,2100.12,101.21,1648.84,105.35,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.103,0.059,0.088,0.044,0.007,0.029, ,152.44,154.44,146.56,0.00,0.00,0.00 ,,1969.23,92.60,2100.12,101.32,1654.70,105.31,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.117,0.073,0.088,0.000,0.000,0.000, ,152.82,155.66,148.25,0.00,0.00,0.00 ,,1908.67,92.71,2092.31,101.28,1652.75,105.53,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.110,0.066,0.103,0.000,0.000,0.000, ,153.97,155.86,145.81,0.00,0.00,0.00 ,,1793.41,92.82,2152.87,101.43,1652.75,105.49,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.125,0.081,0.088,0.029,0.000,0.007, ,152.82,155.66,148.25,0.00,0.00,0.00 ,,1719.17,93.11,2211.48,101.50,1631.26,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.139,0.066,0.169,0.022,0.000,0.000, ,153.01,156.06,147.31,0.00,0.00,0.00 ,,1627.35,93.08,2215.38,101.43,1623.44,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.132,0.081,0.088,0.000,0.000,0.000, ,152.44,154.84,148.63,0.00,0.00,0.00 ,,1609.77,93.26,2273.99,101.54,1605.86,105.86,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.110,0.059,0.154,0.007,0.000,0.000, ,152.82,156.67,146.75,0.00,0.00,0.00 ,,1629.30,93.19,2381.44,101.39,1615.63,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.095,0.037,0.088,0.007,0.000,0.000, ,152.63,155.05,147.50,0.00,0.00,0.00 ,,1680.10,93.26,2358.00,101.43,1648.84,105.93,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.132,0.081,0.139,0.007,0.000,0.000, ,152.05,155.25,148.44,0.00,0.00,0.00 ,,1750.43,93.26,2303.30,101.43,1693.77,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.117,0.051,0.088,0.007,0.000,0.007, ,152.44,155.05,146.56,0.00,0.00,0.00 ,,1773.87,93.19,2273.99,101.58,1713.31,105.82,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.125,0.073,0.117,0.015,0.000,0.000, ,152.24,155.05,147.69,0.00,0.00,0.00 ,,1789.50,93.19,2244.69,101.43,1734.80,105.86,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.103,0.044,0.139,0.022,0.000,0.000, ,153.39,155.66,147.31,0.00,0.00,0.00 ,,1801.22,93.04,2238.83,101.47,1750.43,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.132,0.059,0.125,0.000,0.000,0.000, ,151.67,154.03,148.25,0.00,0.00,0.00 ,,1805.13,93.22,2264.22,101.58,1758.24,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.081,0.051,0.132,0.029,0.000,0.000, ,153.39,156.27,147.31,0.00,0.00,0.00 ,,1852.01,93.04,2227.11,101.54,1783.64,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.088,0.051,0.073,0.073,0.000,0.000, ,153.59,155.66,147.69,0.00,0.00,0.00 ,,1879.37,93.11,2232.97,101.58,1779.73,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.088,0.059,0.139,0.000,0.000,0.000, ,153.59,156.47,147.31,0.00,0.00,0.00 ,,1918.44,93.04,2217.34,101.50,1783.64,105.75,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.103,0.066,0.117,0.044,0.000,0.015, ,153.01,155.45,148.63,0.00,0.00,0.00 ,,1941.88,93.00,2180.22,101.72,1795.36,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.059,0.088,0.015,0.000,0.022, ,153.59,156.67,147.31,0.00,0.00,0.00 ,,1955.56,92.93,2170.45,101.54,1803.17,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.139,0.081,0.139,0.000,0.000,0.000, ,153.01,155.66,149.19,0.00,0.00,0.00 ,,1969.23,93.04,2180.22,101.65,1822.71,105.68,8000.00,0.00,8000.00,20.44,8000.00,36.26,
0.125,0.066,0.132,0.022,0.000,0.000, ,152.82,155.05,147.50,0.00,0.00,0.00 ,,1984.86,92.89,2094.26,101.58,1820.76,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.051,0.125,0.022,0.000,0.000, ,151.29,154.64,150.51,0.00,0.00,0.00 ,,1965.32,93.00,1967.28,101.72,1814.90,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.110,0.081,0.117,0.000,0.000,0.000, ,153.01,154.03,148.06,0.00,0.00,0.00 ,,1977.05,92.93,1875.46,101.83,1803.17,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.044,0.139,0.022,0.000,0.000, ,152.05,155.66,149.75,0.00,0.00,0.00 ,,1961.42,92.97,1826.62,101.83,1777.78,105.68,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.103,0.081,0.088,0.059,0.000,0.015, ,152.82,153.63,147.87,0.00,0.00,0.00 ,,1984.86,92.89,1766.06,101.83,1762.15,105.57,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.088,0.066,0.139,0.000,0.000,0.000, ,151.86,155.05,149.94,0.00,0.00,0.00 ,,1990.72,93.00,1787.55,102.01,1738.71,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.48,
0.081,0.051,0.088,0.022,0.000,0.000, ,153.39,156.06,147.31,0.00,0.00,0.00 ,,1953.60,92.97,1791.45,101.87,1760.20,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.139,0.029,0.000,0.000, ,153.01,154.64,149.57,0.00,0.00,0.00 ,,1934.07,92.89,1816.85,101.90,1803.17,105.68,8000.00,0.00,8000.00,20.44,8000.00,36.37,
0.103,0.066,0.117,0.066,0.000,0.007, ,153.78,157.28,147.31,0.00,0.00,0.00 ,,1893.04,93.00,1853.97,101.83,1822.71,105.60,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.110,0.066,0.139,0.000,0.000,0.000, ,153.01,154.64,149.19,0.00,0.00,0.00 ,,1803.17,93.08,1865.69,101.98,1828.57,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.066,0.139,0.007,0.000,0.007, ,154.16,157.08,147.69,0.00,0.00,0.00 ,,1750.43,93.04,1922.34,101.72,1873.50,105.53,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.088,0.066,0.139,0.029,0.000,0.000, ,153.39,155.45,148.06,0.00,0.00,0.00 ,,1738.71,93.19,2055.19,101.79,1883.27,105.64,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.103,0.037,0.132,0.007,0.000,0.000, ,152.63,157.08,148.06,0.00,0.00,0.00 ,,1730.89,93.11,2115.75,101.68,1889.13,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.117,0.073,0.117,0.000,0.000,0.000, ,153.01,154.03,148.06,0.00,0.00,0.00 ,,1713.31,93.19,2121.61,101.76,1873.50,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.044,0.169,0.000,0.000,0.000, ,152.82,156.47,147.87,0.00,0.00,0.00 ,,1740.66,93.22,2160.68,101.58,1848.11,105.64,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.081,0.117,0.000,0.000,0.000, ,153.01,154.23,147.50,0.00,0.00,0.00 ,,1746.52,93.00,2170.45,101.65,1809.04,105.57,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.125,0.066,0.139,0.022,0.000,0.000, ,152.05,155.05,149.57,0.00,0.00,0.00 ,,1781.68,93.26,2131.38,101.65,1769.96,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.059,0.117,0.029,0.007,0.015, ,153.01,156.47,147.31,0.00,0.00,0.00 ,,1848.11,93.08,2131.38,101.58,1717.22,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.059,0.125,0.059,0.000,0.000, ,152.24,154.84,149.19,0.00,0.00,0.00 ,,1977.05,93.11,2115.75,101.65,1687.91,105.71,8000.00,0.00,8000.00,20.40,8000.00,36.45,
0.029,0.022,0.088,0.022,0.000,0.000, ,153.78,158.50,146.37,0.00,0.00,0.00 ,,2096.21,92.86,2047.37,101.61,1648.84,105.71,8000.00,0.00,8000.00,20.44,8000.00,36.34,
0.095,0.037,0.117,0.007,0.000,0.000, ,152.44,155.05,148.63,0.00,0.00,0.00 ,,2176.31,92.93,2012.21,101.65,1607.81,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.037,0.044,0.139,0.044,0.007,0.037, ,153.39,158.70,147.31,0.00,0.00,0.00 ,,2242.74,92.75,1975.09,101.76,1570.70,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.073,0.051,0.117,0.015,0.000,0.022, ,152.44,155.25,149.00,0.00,0.00,0.00 ,,2305.25,92.78,1904.76,101.72,1547.25,105.90,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.029,0.037,0.132,0.000,0.000,0.022, ,153.20,158.30,148.06,0.00,0.00,0.00 ,,2334.55,92.64,1902.81,101.79,1514.04,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.088,0.066,0.103,0.022,0.000,0.000, ,153.01,155.66,147.31,0.00,0.00,0.00 ,,2393.16,92.67,1922.34,101.79,1510.13,106.01,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.147,0.088,0.154,0.007,0.000,0.000, ,151.86,154.44,149.75,0.00,0.00,0.00 ,,2412.70,92.53,1955.56,101.76,1506.23,105.97,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.081,0.037,0.088,0.000,0.000,0.000, ,153.20,156.87,147.31,0.00,0.00,0.00 ,,2436.14,92.64,2066.91,101.61,1535.53,105.97,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.154,0.088,0.147,0.000,0.000,0.000, ,151.67,154.44,149.00,0.00,0.00,0.00 ,,2453.72,92.56,2135.29,101.72,1558.97,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.117,0.066,0.139,0.015,0.000,0.000, ,151.86,154.84,149.57,0.00,0.00,0.00 ,,2457.63,92.67,2115.75,101.54,1592.19,105.86,8000.00,0.00,8000.00,20.40,8000.00,36.45,
0.139,0.081,0.139,0.000,0.000,0.000, ,151.48,154.03,149.19,0.00,0.00,0.00 ,,2418.56,92.60,2121.61,101.54,1641.03,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.066,0.125,0.007,0.000,0.000, ,152.24,156.06,149.38,0.00,0.00,0.00 ,,2363.86,92.75,2133.33,101.65,1672.28,105.90,8000.00,0.00,8000.00,20.44,8000.00,36.23,
0.088,0.059,0.117,0.059,0.000,0.000, ,152.44,154.84,149.00,0.00,0.00,0.00 ,,2320.88,92.56,2090.35,101.47,1721.12,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.059,0.139,0.015,0.000,0.000, ,153.39,157.28,147.69,0.00,0.00,0.00 ,,2283.76,92.64,2141.15,101.58,1742.61,105.82,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.088,0.059,0.103,0.044,0.000,0.000, ,152.63,155.25,146.75,0.00,0.00,0.00 ,,2223.20,92.67,2199.76,101.54,1760.20,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.051,0.088,0.022,0.000,0.007, ,152.82,156.67,147.87,0.00,0.00,0.00 ,,2158.73,92.82,2219.29,101.50,1771.92,105.64,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.081,0.059,0.139,0.029,0.000,0.007, ,153.39,157.48,148.44,0.00,0.00,0.00 ,,2104.03,92.78,2273.99,101.39,1771.92,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.088,0.051,0.103,0.000,0.000,0.000, ,153.78,156.87,148.25,0.00,0.00,0.00 ,,2063.00,92.89,2293.53,101.47,1793.41,105.75,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.125,0.066,0.117,0.015,0.000,0.000, ,153.01,156.67,148.63,0.00,0.00,0.00 ,,2020.02,92.82,2287.67,101.43,1810.99,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.110,0.066,0.139,0.007,0.000,0.000, ,152.24,155.45,149.94,0.00,0.00,0.00 ,,1984.86,93.00,2287.67,101.28,1838.34,105.57,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.081,0.139,0.000,0.000,0.000, ,152.05,155.45,150.51,0.00,0.00,0.00 ,,1971.18,92.89,2324.79,101.50,1834.43,105.60,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.095,0.066,0.103,0.007,0.000,0.000, ,153.39,156.27,148.44,0.00,0.00,0.00 ,,1930.16,92.93,2283.76,101.36,1840.29,105.53,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.125,0.073,0.139,0.022,0.000,0.000, ,152.24,155.66,149.57,0.00,0.00,0.00 ,,1900.85,93.00,2266.18,101.39,1842.25,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.073,0.044,0.103,0.029,0.000,0.000, ,152.63,155.66,147.87,0.00,0.00,0.00 ,,1912.58,92.97,2273.99,101.54,1812.94,105.53,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.132,0.081,0.117,0.000,0.000,0.000, ,152.24,155.66,148.63,0.00,0.00,0.00 ,,2018.07,93.04,2268.13,101.54,1777.78,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.073,0.037,0.103,0.059,0.000,0.029, ,152.63,155.66,147.50,0.00,0.00,0.00 ,,2125.52,92.89,2240.78,101.39,1719.17,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.059,0.073,0.007,0.000,0.000, ,152.24,155.25,147.69,0.00,0.00,0.00 ,,2205.62,92.89,2252.50,101.65,1672.28,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.088,0.044,0.125,0.007,0.000,0.000, ,152.24,156.27,149.75,0.00,0.00,0.00 ,,2287.67,92.71,2215.38,101.47,1605.86,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.037,0.088,0.044,0.015,0.007, ,152.44,156.27,147.87,0.00,0.00,0.00 ,,2277.90,92.75,2166.54,101.43,1598.05,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.139,0.073,0.139,0.059,0.000,0.029, ,153.20,156.06,148.25,0.00,0.00,0.00 ,,2234.92,92.56,2164.59,101.43,1586.32,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.095,0.073,0.161,0.007,0.000,0.000, ,153.01,157.69,147.50,0.00,0.00,0.00 ,,2160.68,92.78,2143.10,101.58,1594.14,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.154,0.088,0.154,0.029,0.000,0.000, ,153.01,155.45,148.44,0.00,0.00,0.00 ,,2084.49,92.78,2117.70,101.58,1615.63,105.75,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.081,0.044,0.132,0.015,0.000,0.000, ,153.39,158.09,147.31,0.00,0.00,0.00 ,,1955.56,92.78,2152.87,101.58,1625.40,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.154,0.081,0.132,0.007,0.000,0.000, ,153.01,155.45,147.87,0.00,0.00,0.00 ,,1900.85,92.97,2182.17,101.54,1646.89,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.051,0.139,0.000,0.000,0.000, ,152.24,156.47,149.19,0.00,0.00,0.00 ,,1924.30,92.93,2199.76,101.50,1641.03,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.095,0.059,0.110,0.007,0.000,0.007, ,153.01,156.47,146.75,0.00,0.00,0.00 ,,1977.05,92.93,2197.80,101.47,1662.52,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.103,0.066,0.117,0.000,0.000,0.000, ,151.67,155.66,147.69,0.00,0.00,0.00 ,,2057.14,92.86,2201.71,101.65,1672.28,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.066,0.095,0.022,0.015,0.000, ,152.63,156.47,145.62,0.00,0.00,0.00 ,,2186.08,92.75,2158.73,101.39,1680.10,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.059,0.125,0.022,0.000,0.007, ,152.05,156.67,148.44,0.00,0.00,0.00 ,,2273.99,92.82,2137.24,101.58,1664.47,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.066,0.029,0.088,0.044,0.007,0.007, ,153.39,159.72,145.99,0.00,0.00,0.00 ,,2340.42,92.64,2147.01,101.54,1666.42,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.066,0.125,0.000,0.000,0.000, ,152.44,156.67,147.69,0.00,0.00,0.00 ,,2359.95,92.64,2064.96,101.58,1666.42,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.132,0.081,0.088,0.000,0.000,0.000, ,152.82,158.91,146.18,0.00,0.00,0.00 ,,2330.65,92.53,1977.05,101.54,1668.38,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.103,0.066,0.139,0.022,0.000,0.000, ,153.01,157.48,147.69,0.00,0.00,0.00 ,,2283.76,92.67,1893.04,101.83,1672.28,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.132,0.081,0.088,0.000,0.000,0.000, ,152.24,158.30,146.93,0.00,0.00,0.00 ,,2236.87,92.86,1836.39,101.79,1687.91,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.110,0.066,0.154,0.000,0.000,0.000, ,152.63,156.27,147.87,0.00,0.00,0.00 ,,2188.03,92.67,1832.48,101.72,1697.68,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.147,0.081,0.117,0.007,0.000,0.000, ,151.48,157.08,148.63,0.00,0.00,0.00 ,,2162.64,92.86,1881.32,101.87,1682.05,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.059,0.161,0.007,0.000,0.000, ,153.01,156.47,148.06,0.00,0.00,0.00 ,,2109.89,92.75,1918.44,101.68,1672.28,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.066,0.117,0.000,0.000,0.000, ,153.59,157.48,146.75,0.00,0.00,0.00 ,,2023.93,92.93,1953.60,101.68,1674.24,105.68,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.103,0.059,0.154,0.007,0.000,0.000, ,152.63,157.08,148.25,0.00,0.00,0.00 ,,1980.95,92.78,2002.44,101.58,1674.24,105.53,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.073,0.139,0.007,0.000,0.000, ,152.63,156.27,148.63,0.00,0.00,0.00 ,,1957.51,92.67,1994.63,101.54,1664.47,105.49,8000.00,0.00,8000.00,20.37,8000.00,36.45,
0.081,0.051,0.139,0.000,0.000,0.000, ,152.82,158.09,147.31,0.00,0.00,0.00 ,,1920.39,92.64,1955.56,101.17,1646.89,105.57,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.095,0.037,0.139,0.044,0.007,0.022, ,152.44,156.27,149.19,0.00,0.00,0.00 ,,1869.60,92.75,1961.42,101.43,1652.75,105.46,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.088,0.051,0.095,0.037,0.000,0.000, ,153.39,158.09,146.93,0.00,0.00,0.00 ,,1836.39,92.60,1924.30,101.32,1650.79,105.38,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.088,0.073,0.117,0.037,0.000,0.000, ,153.20,156.47,147.50,0.00,0.00,0.00 ,,1832.48,92.75,1875.46,101.21,1662.52,105.27,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.088,0.066,0.139,0.000,0.000,0.000, ,153.39,157.69,147.50,0.00,0.00,0.00 ,,1891.09,92.53,1863.74,101.39,1666.42,105.27,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.117,0.066,0.139,0.044,0.000,0.000, ,152.82,156.06,149.38,0.00,0.00,0.00 ,,1967.28,92.53,1787.55,101.36,1695.73,105.27,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.066,0.154,0.007,0.000,0.000, ,153.01,156.67,148.06,0.00,0.00,0.00 ,,1998.53,92.49,1713.31,101.21,1709.40,105.13,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.073,0.073,0.139,0.000,0.000,0.000, ,152.63,156.06,150.69,0.00,0.00,0.00 ,,2041.51,92.42,1777.78,101.50,1697.68,105.24,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.139,0.081,0.117,0.000,0.000,0.000, ,152.63,156.06,149.19,0.00,0.00,0.00 ,,2059.10,92.49,1816.85,101.43,1699.63,105.02,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.125,0.059,0.125,0.000,0.000,0.000, ,151.86,155.05,151.07,0.00,0.00,0.00 ,,2004.40,92.42,1852.01,101.39,1693.77,105.24,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.066,0.132,0.000,0.000,0.000, ,151.48,154.23,150.69,0.00,0.00,0.00 ,,1920.39,92.49,1926.25,101.28,1693.77,105.16,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.059,0.139,0.007,0.000,0.000, ,153.01,156.87,148.63,0.00,0.00,0.00 ,,1863.74,92.45,1949.69,101.43,1705.49,105.31,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.088,0.059,0.117,0.029,0.015,0.022, ,152.05,155.25,149.19,0.00,0.00,0.00 ,,1781.68,92.56,1984.86,101.14,1732.84,105.24,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.059,0.125,0.000,0.000,0.000, ,152.24,155.45,149.94,0.00,0.00,0.00 ,,1734.80,92.78,2020.02,101.28,1754.33,105.38,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.081,0.059,0.117,0.044,0.000,0.022, ,152.44,155.66,148.44,0.00,0.00,0.00 ,,1705.49,92.78,1998.53,101.43,1775.82,105.31,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.088,0.059,0.088,0.022,0.000,0.000, ,153.01,157.69,148.25,0.00,0.00,0.00 ,,1672.28,93.04,1996.58,101.54,1781.68,105.60,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.051,0.154,0.007,0.000,0.000, ,153.01,157.89,149.19,0.00,0.00,0.00 ,,1713.31,93.00,2105.98,101.54,1762.15,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.066,0.088,0.000,0.000,0.000, ,152.63,157.28,148.44,0.00,0.00,0.00 ,,1777.78,92.97,2113.80,101.58,1768.01,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.110,0.059,0.139,0.015,0.000,0.000, ,152.24,157.08,149.38,0.00,0.00,0.00 ,,1904.76,93.08,2096.21,101.50,1760.20,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.088,0.059,0.103,0.029,0.000,0.000, ,153.20,158.30,147.50,0.00,0.00,0.00 ,,2018.07,92.82,2156.78,101.54,1728.94,105.71,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.095,0.059,0.132,0.000,0.000,0.000, ,151.48,156.47,149.38,0.00,0.00,0.00 ,,2094.26,92.93,2188.03,101.54,1715.26,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.088,0.059,0.139,0.007,0.000,0.000, ,151.67,157.48,147.87,0.00,0.00,0.00 ,,2166.54,92.75,2184.13,101.39,1668.38,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.154,0.095,0.125,0.000,0.000,0.000, ,153.39,156.87,147.50,0.00,0.00,0.00 ,,2176.31,92.89,2180.22,101.50,1670.33,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.081,0.044,0.103,0.022,0.000,0.000, ,152.63,158.09,146.56,0.00,0.00,0.00 ,,2211.48,92.64,2162.64,101.50,1703.54,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.161,0.095,0.125,0.000,0.000,0.000, ,152.82,155.86,147.87,0.00,0.00,0.00 ,,2193.89,92.82,2135.29,101.58,1750.43,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.073,0.044,0.088,0.022,0.007,0.037, ,153.01,158.09,145.99,0.00,0.00,0.00 ,,2125.52,92.67,2158.73,101.58,1744.57,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.139,0.103,0.125,0.000,0.000,0.000, ,152.82,156.27,148.06,0.00,0.00,0.00 ,,2078.63,92.78,2162.64,101.50,1726.98,105.68,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.073,0.059,0.154,0.000,0.000,0.000, ,152.63,158.09,148.06,0.00,0.00,0.00 ,,2002.44,92.78,2156.78,101.47,1699.63,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.044,0.015,0.125,0.081,0.007,0.000, ,151.67,157.69,147.87,0.00,0.00,0.00 ,,1971.18,92.89,2166.54,101.43,1697.68,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.081,0.051,0.161,0.015,0.000,0.000, ,153.01,158.09,146.75,0.00,0.00,0.00 ,,1916.48,92.82,2147.01,101.58,1684.00,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.066,0.037,0.117,0.000,0.000,0.000, ,152.24,158.09,147.87,0.00,0.00,0.00 ,,1875.46,92.93,2080.59,101.50,1670.33,105.79,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.088,0.051,0.154,0.029,0.000,0.000, ,153.01,157.28,146.56,0.00,0.00,0.00 ,,1881.32,92.82,2063.00,101.58,1662.52,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.081,0.029,0.117,0.037,0.000,0.000, ,152.63,158.91,148.44,0.00,0.00,0.00 ,,1893.04,92.89,2029.79,101.65,1668.38,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.059,0.103,0.029,0.000,0.007, ,153.39,156.67,146.37,0.00,0.00,0.00 ,,1877.41,92.89,2057.14,101.54,1658.61,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.139,0.073,0.081,0.000,0.000,0.000, ,152.05,155.25,148.63,0.00,0.00,0.00 ,,1877.41,92.89,2113.80,101.61,1635.16,105.79,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.125,0.066,0.139,0.000,0.000,0.000, ,152.63,155.66,147.50,0.00,0.00,0.00 ,,1904.76,92.89,2129.43,101.54,1605.86,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.147,0.088,0.117,0.000,0.000,0.000, ,152.44,155.66,149.19,0.00,0.00,0.00 ,,1969.23,92.97,2084.49,101.54,1578.51,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.066,0.117,0.059,0.000,0.000, ,152.82,155.25,147.87,0.00,0.00,0.00 ,,2057.14,92.75,2084.49,101.47,1574.60,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.139,0.073,0.117,0.007,0.000,0.000, ,152.05,155.25,149.38,0.00,0.00,0.00 ,,2197.80,92.78,2059.10,101.58,1588.28,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.081,0.044,0.139,0.022,0.015,0.000, ,153.39,157.69,146.56,0.00,0.00,0.00 ,,2322.83,92.60,2008.30,101.58,1590.23,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.095,0.044,0.132,0.000,0.000,0.000, ,153.01,157.48,149.38,0.00,0.00,0.00 ,,2393.16,92.71,1990.72,101.61,1598.05,105.68,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.117,0.066,0.117,0.051,0.015,0.029, ,152.82,157.89,147.69,0.00,0.00,0.00 ,,2442.00,92.64,1984.86,101.68,1590.23,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.044,0.103,0.007,0.000,0.000, ,153.39,157.08,147.31,0.00,0.00,0.00 ,,2481.07,92.45,1908.67,101.68,1557.02,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.132,0.051,0.132,0.000,0.000,0.000, ,153.01,157.69,148.06,0.00,0.00,0.00 ,,2457.63,92.67,1852.01,101.76,1560.93,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.088,0.044,0.139,0.029,0.000,0.000, ,153.01,157.69,147.50,0.00,0.00,0.00 ,,2455.68,92.45,1814.90,101.83,1539.44,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.125,0.073,0.095,0.044,0.000,0.022, ,153.59,157.48,147.50,0.00,0.00,0.00 ,,2438.10,92.64,1766.06,101.76,1539.44,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.125,0.081,0.139,0.007,0.000,0.000, ,152.24,155.66,148.63,0.00,0.00,0.00 ,,2408.79,92.49,1736.75,101.79,1525.76,105.79,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.103,0.059,0.103,0.000,0.000,0.000, ,153.78,157.48,146.56,0.00,0.00,0.00 ,,2316.97,92.67,1719.17,102.05,1537.48,105.93,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.066,0.117,0.007,0.000,0.007, ,152.63,156.27,147.31,0.00,0.00,0.00 ,,2246.64,92.64,1685.96,101.83,1553.11,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.154,0.073,0.154,0.022,0.000,0.000, ,152.82,156.47,148.25,0.00,0.00,0.00 ,,2209.52,92.67,1715.26,101.79,1586.32,105.90,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.125,0.081,0.139,0.029,0.000,0.000, ,152.05,155.86,148.25,0.00,0.00,0.00 ,,2213.43,92.67,1750.43,101.94,1617.58,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.073,0.037,0.103,0.022,0.000,0.000, ,152.82,156.27,146.93,0.00,0.00,0.00 ,,2213.43,92.71,1748.47,101.87,1639.07,105.79,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.110,0.066,0.125,0.022,0.007,0.000, ,152.63,156.06,147.87,0.00,0.00,0.00 ,,2201.71,92.67,1730.89,101.87,1648.84,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.037,0.029,0.059,0.000,0.000,0.000, ,153.01,157.08,146.75,0.00,0.00,0.00 ,,2201.71,92.67,1766.06,101.83,1642.98,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.073,0.139,0.022,0.000,0.000, ,152.44,156.87,148.25,0.00,0.00,0.00 ,,2219.29,92.67,1750.43,101.79,1629.30,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.059,0.125,0.044,0.000,0.007, ,152.24,155.86,148.63,0.00,0.00,0.00 ,,2266.18,92.71,1715.26,101.79,1586.32,105.86,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.103,0.066,0.103,0.007,0.000,0.000, ,153.39,157.48,145.99,0.00,0.00,0.00 ,,2330.65,92.53,1744.57,101.76,1562.88,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.066,0.110,0.000,0.000,0.000, ,153.01,155.66,146.37,0.00,0.00,0.00 ,,2375.58,92.53,1717.22,101.90,1545.30,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.139,0.081,0.125,0.000,0.000,0.000, ,152.05,156.47,148.63,0.00,0.00,0.00 ,,2430.28,92.45,1697.68,101.68,1502.32,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.073,0.044,0.110,0.015,0.000,0.007, ,153.39,156.27,146.18,0.00,0.00,0.00 ,,2410.74,92.60,1723.08,101.90,1480.83,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.139,0.081,0.125,0.029,0.000,0.000, ,152.05,155.66,148.63,0.00,0.00,0.00 ,,2416.61,92.42,1721.12,101.79,1486.69,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.044,0.088,0.015,0.000,0.000, ,152.44,155.25,146.18,0.00,0.00,0.00 ,,2428.33,92.53,1711.36,101.76,1523.81,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.059,0.139,0.007,0.000,0.000, ,152.82,157.08,149.00,0.00,0.00,0.00 ,,2488.89,92.53,1730.89,101.90,1574.60,105.86,8000.00,0.00,8000.00,20.15,8000.00,36.26,
0.081,0.044,0.088,0.000,0.000,0.000, ,153.59,159.11,145.62,0.00,0.00,0.00 ,,2559.22,92.38,1754.33,101.76,1615.63,105.75,8000.00,0.00,8000.00,20.40,8000.00,36.34,
0.117,0.066,0.125,0.044,0.000,0.015, ,152.44,156.47,148.06,0.00,0.00,0.00 ,,2625.64,92.42,1723.08,101.65,1629.30,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.081,0.044,0.088,0.015,0.000,0.000, ,153.39,159.11,145.62,0.00,0.00,0.00 ,,2637.36,92.42,1773.87,101.65,1654.70,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.066,0.117,0.000,0.000,0.000, ,153.39,157.89,146.75,0.00,0.00,0.00 ,,2606.11,92.42,1795.36,101.87,1660.56,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.066,0.154,0.029,0.000,0.022, ,152.24,158.50,147.69,0.00,0.00,0.00 ,,2529.91,92.31,1803.17,101.68,1660.56,105.71,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.103,0.066,0.117,0.022,0.000,0.000, ,152.82,157.48,147.31,0.00,0.00,0.00 ,,2447.86,92.45,1824.66,101.65,1658.61,105.64,8000.00,0.00,8000.00,20.37,8000.00,36.45,
0.073,0.051,0.059,0.000,0.000,0.000, ,151.67,157.08,147.50,0.00,0.00,0.00 ,,2367.77,92.42,1853.97,101.79,1633.21,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.059,0.154,0.000,0.000,0.000, ,152.05,156.87,148.44,0.00,0.00,0.00 ,,2299.39,92.75,1814.90,101.58,1609.77,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.081,0.051,0.088,0.000,0.000,0.000, ,151.67,157.08,147.50,0.00,0.00,0.00 ,,2217.34,92.53,1789.50,101.72,1560.93,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.044,0.154,0.000,0.000,0.000, ,153.01,157.48,147.31,0.00,0.00,0.00 ,,2141.15,92.64,1785.59,101.72,1519.90,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.095,0.059,0.088,0.029,0.000,0.007, ,151.29,156.47,147.31,0.00,0.00,0.00 ,,2055.19,92.71,1766.06,101.68,1490.60,105.79,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.117,0.066,0.154,0.022,0.000,0.000, ,152.05,156.47,148.06,0.00,0.00,0.00 ,,2014.16,92.78,1760.20,101.72,1474.97,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.095,0.059,0.103,0.029,0.000,0.022, ,153.01,157.69,145.43,0.00,0.00,0.00 ,,1980.95,92.75,1775.82,101.79,1465.20,105.86,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.095,0.059,0.139,0.000,0.000,0.000, ,151.48,155.66,148.44,0.00,0.00,0.00 ,,1990.72,92.89,1771.92,101.76,1465.20,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.095,0.059,0.110,0.007,0.000,0.000, ,152.82,157.28,145.62,0.00,0.00,0.00 ,,1988.77,92.67,1748.47,101.68,1486.69,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.081,0.029,0.132,0.029,0.000,0.000, ,151.67,156.47,147.87,0.00,0.00,0.00 ,,2049.33,92.78,1750.43,101.83,1506.23,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.081,0.117,0.051,0.007,0.000, ,152.24,156.47,146.93,0.00,0.00,0.00 ,,2092.31,92.71,1723.08,101.68,1514.04,105.86,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.059,0.037,0.110,0.022,0.007,0.022, ,152.63,157.48,147.31,0.00,0.00,0.00 ,,2113.80,92.75,1713.31,101.72,1519.90,105.82,8000.00,0.00,8000.00,20.44,8000.00,36.34,
0.095,0.059,0.110,0.051,0.015,0.015, ,153.01,157.08,146.75,0.00,0.00,0.00 ,,2113.80,92.60,1711.36,101.83,1521.86,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.066,0.117,0.007,0.000,0.000, ,152.44,156.67,148.63,0.00,0.00,0.00 ,,2125.52,92.75,1674.24,101.87,1531.62,105.82,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.117,0.073,0.117,0.000,0.000,0.000, ,152.44,155.45,147.31,0.00,0.00,0.00 ,,2174.36,92.56,1646.89,101.76,1535.53,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.073,0.117,0.000,0.000,0.000, ,152.24,156.27,148.44,0.00,0.00,0.00 ,,2250.55,92.75,1660.56,101.87,1549.21,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.125,0.073,0.117,0.022,0.000,0.000, ,152.44,155.25,148.25,0.00,0.00,0.00 ,,2313.06,92.60,1648.84,101.87,1535.53,105.86,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.117,0.066,0.125,0.000,0.000,0.000, ,153.39,156.47,148.25,0.00,0.00,0.00 ,,2340.42,92.53,1625.40,101.83,1506.23,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.073,0.044,0.095,0.007,0.000,0.000, ,153.01,156.27,146.93,0.00,0.00,0.00 ,,2348.23,92.45,1639.07,101.87,1484.74,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.059,0.125,0.029,0.000,0.000, ,153.01,155.66,148.81,0.00,0.00,0.00 ,,2322.83,92.56,1594.14,101.79,1467.16,105.82,8000.00,0.00,8000.00,20.40,8000.00,36.45,
0.095,0.059,0.088,0.044,0.000,0.000, ,152.82,156.06,147.31,0.00,0.00,0.00 ,,2234.92,92.60,1541.39,101.87,1445.67,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.095,0.051,0.132,0.000,0.000,0.000, ,153.78,157.69,147.31,0.00,0.00,0.00 ,,2176.31,92.67,1555.07,101.94,1443.71,105.90,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.095,0.059,0.117,0.007,0.000,0.022, ,153.59,156.27,147.31,0.00,0.00,0.00 ,,2148.96,92.71,1555.07,101.98,1469.11,105.79,8000.00,0.00,8000.00,20.40,8000.00,36.41,
0.110,0.066,0.139,0.007,0.007,0.000, ,153.39,157.08,148.06,0.00,0.00,0.00 ,,2172.41,92.53,1529.67,101.94,1461.29,105.86,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.095,0.044,0.125,0.000,0.000,0.000, ,154.54,158.09,145.99,0.00,0.00,0.00 ,,2215.38,92.71,1557.02,101.83,1449.57,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.103,0.066,0.117,0.022,0.000,0.000, ,152.82,154.84,148.44,0.00,0.00,0.00 ,,2268.13,92.64,1562.88,102.05,1426.13,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.051,0.139,0.029,0.000,0.007, ,153.97,157.89,146.75,0.00,0.00,0.00 ,,2305.25,92.64,1558.97,101.87,1430.04,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.125,0.081,0.139,0.000,0.000,0.000, ,152.44,153.42,148.63,0.00,0.00,0.00 ,,2324.79,92.49,1590.23,101.87,1433.94,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.095,0.051,0.132,0.007,0.000,0.000, ,153.59,156.67,146.37,0.00,0.00,0.00 ,,2350.18,92.38,1617.58,101.76,1433.94,106.01,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.132,0.073,0.125,0.051,0.007,0.015, ,152.63,154.44,148.44,0.00,0.00,0.00 ,,2328.69,92.27,1590.23,101.58,1435.90,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.132,0.059,0.117,0.015,0.000,0.007, ,153.01,155.66,147.87,0.00,0.00,0.00 ,,2358.00,92.34,1582.42,101.65,1443.71,105.75,8000.00,0.00,8000.00,20.44,8000.00,36.37,
0.117,0.059,0.132,0.000,0.000,0.000, ,154.16,154.64,145.24,0.00,0.00,0.00 ,,2369.72,92.16,1572.65,101.54,1445.67,105.60,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.125,0.081,0.117,0.029,0.000,0.000, ,152.44,155.05,147.87,0.00,0.00,0.00 ,,2326.74,92.31,1570.70,101.47,1435.90,105.53,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.110,0.051,0.139,0.007,0.000,0.000, ,154.35,154.84,145.24,0.00,0.00,0.00 ,,2273.99,92.12,1611.72,101.43,1430.04,105.49,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.081,0.029,0.000,0.007, ,153.01,155.66,148.06,0.00,0.00,0.00 ,,2205.62,92.34,1656.65,101.50,1467.16,105.42,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.103,0.059,0.103,0.007,0.000,0.000, ,154.16,154.64,145.24,0.00,0.00,0.00 ,,2139.19,92.16,1650.79,101.39,1467.16,105.49,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.059,0.095,0.059,0.000,0.000, ,154.16,155.66,146.37,0.00,0.00,0.00 ,,2035.65,92.31,1650.79,101.32,1478.88,105.38,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.088,0.037,0.125,0.000,0.000,0.000, ,152.82,156.47,148.06,0.00,0.00,0.00 ,,1971.18,92.31,1650.79,101.39,1471.06,105.35,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.088,0.066,0.117,0.022,0.000,0.007, ,154.16,155.66,147.31,0.00,0.00,0.00 ,,1889.13,92.45,1639.07,101.32,1498.41,105.27,8000.00,0.00,8000.00,20.40,8000.00,36.41,
0.095,0.037,0.139,0.015,0.000,0.000, ,153.20,157.08,148.06,0.00,0.00,0.00 ,,1803.17,92.49,1637.12,101.32,1508.18,105.31,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.066,0.095,0.029,0.000,0.000, ,153.97,155.45,146.37,0.00,0.00,0.00 ,,1740.66,92.56,1639.07,101.39,1533.58,105.31,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.081,0.037,0.154,0.000,0.000,0.000, ,153.59,157.08,147.50,0.00,0.00,0.00 ,,1682.05,92.53,1603.91,101.54,1558.97,105.20,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.117,0.059,0.103,0.000,0.000,0.000, ,153.78,155.05,145.99,0.00,0.00,0.00 ,,1684.00,92.60,1600.00,101.28,1562.88,105.38,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.147,0.081,0.125,0.029,0.000,0.007, ,152.44,155.25,148.44,0.00,0.00,0.00 ,,1660.56,92.64,1607.81,101.54,1592.19,105.24,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.066,0.117,0.007,0.000,0.000, ,152.82,153.83,146.75,0.00,0.00,0.00 ,,1648.84,92.75,1580.46,101.39,1615.63,105.42,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.125,0.073,0.139,0.022,0.000,0.007, ,153.01,156.06,147.69,0.00,0.00,0.00 ,,1642.98,92.78,1558.97,101.50,1652.75,105.35,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.132,0.073,0.117,0.000,0.000,0.000, ,153.01,154.44,147.31,0.00,0.00,0.00 ,,1633.21,92.89,1557.02,101.76,1664.47,105.46,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.117,0.059,0.110,0.007,0.000,0.000, ,152.44,156.87,145.62,0.00,0.00,0.00 ,,1611.72,93.08,1564.84,101.87,1654.70,105.53,8000.00,0.00,8000.00,20.40,8000.00,36.41,
0.103,0.059,0.117,0.007,0.000,0.000, ,153.39,156.06,147.87,0.00,0.00,0.00 ,,1650.79,92.97,1527.72,101.87,1629.30,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.088,0.051,0.103,0.007,0.000,0.000, ,154.54,157.69,145.24,0.00,0.00,0.00 ,,1697.68,93.08,1533.58,101.98,1603.91,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.110,0.066,0.139,0.044,0.015,0.029, ,153.01,156.27,148.63,0.00,0.00,0.00 ,,1766.06,92.93,1508.18,101.98,1572.65,105.79,8000.00,0.00,8000.00,20.44,8000.00,36.23,
0.088,0.051,0.095,0.000,0.000,0.000, ,153.78,157.08,146.18,0.00,0.00,0.00 ,,1807.08,92.93,1494.51,101.90,1553.11,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.066,0.139,0.051,0.007,0.000, ,152.63,156.27,148.63,0.00,0.00,0.00 ,,1793.41,92.93,1527.72,101.90,1535.53,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.059,0.125,0.037,0.000,0.000, ,152.82,156.47,148.06,0.00,0.00,0.00 ,,1789.50,93.00,1539.44,102.05,1516.00,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.117,0.073,0.139,0.000,0.000,0.000, ,152.82,154.44,148.25,0.00,0.00,0.00 ,,1768.01,92.97,1543.35,101.94,1504.27,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.066,0.117,0.000,0.000,0.000, ,152.44,154.03,147.31,0.00,0.00,0.00 ,,1766.06,92.93,1598.05,102.01,1480.83,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.117,0.073,0.139,0.044,0.015,0.029, ,152.63,155.05,148.25,0.00,0.00,0.00 ,,1734.80,92.89,1582.42,101.90,1449.57,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.103,0.073,0.117,0.000,0.000,0.000, ,152.63,154.84,147.50,0.00,0.00,0.00 ,,1678.14,93.08,1545.30,101.98,1437.85,106.01,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.117,0.073,0.139,0.029,0.000,0.015, ,152.82,155.45,147.31,0.00,0.00,0.00 ,,1668.38,92.93,1562.88,101.98,1431.99,105.93,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.059,0.117,0.000,0.000,0.000, ,152.24,154.64,148.06,0.00,0.00,0.00 ,,1662.52,93.08,1547.25,101.94,1402.69,105.97,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.117,0.073,0.125,0.051,0.000,0.000, ,152.05,155.25,148.63,0.00,0.00,0.00 ,,1668.38,92.89,1523.81,101.79,1361.66,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.066,0.044,0.088,0.000,0.000,0.000, ,153.01,156.27,147.12,0.00,0.00,0.00 ,,1676.19,93.04,1539.44,102.05,1338.22,106.01,8000.00,0.00,8000.00,20.40,8000.00,36.34,
0.117,0.081,0.139,0.015,0.000,0.000, ,152.05,155.05,148.63,0.00,0.00,0.00 ,,1709.40,92.97,1517.95,101.90,1346.03,105.97,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.059,0.110,0.007,0.000,0.000, ,152.63,155.05,147.31,0.00,0.00,0.00 ,,1773.87,92.97,1492.55,101.87,1389.01,105.93,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.103,0.066,0.139,0.000,0.000,0.000, ,152.24,155.66,149.94,0.00,0.00,0.00 ,,1848.11,92.89,1525.76,102.01,1441.76,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.073,0.117,0.007,0.000,0.000, ,152.05,154.23,147.87,0.00,0.00,0.00 ,,1894.99,92.93,1533.58,101.98,1463.25,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.117,0.073,0.117,0.037,0.007,0.007, ,152.24,153.63,148.81,0.00,0.00,0.00 ,,1926.25,92.93,1500.37,101.90,1474.97,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.051,0.139,0.000,0.000,0.000, ,153.01,156.47,147.87,0.00,0.00,0.00 ,,1941.88,92.82,1517.95,101.98,1476.92,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.103,0.073,0.117,0.022,0.000,0.000, ,152.44,153.42,149.19,0.00,0.00,0.00 ,,1980.95,92.78,1510.13,101.94,1490.60,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.059,0.139,0.059,0.000,0.000, ,153.39,156.87,148.44,0.00,0.00,0.00 ,,1980.95,92.86,1488.64,101.94,1471.06,105.93,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.103,0.066,0.117,0.015,0.000,0.000, ,153.39,153.83,148.44,0.00,0.00,0.00 ,,1973.14,92.82,1562.88,101.98,1467.16,105.86,8000.00,0.00,8000.00,20.44,8000.00,36.30,
0.088,0.051,0.139,0.000,0.000,0.000, ,154.16,157.28,147.50,0.00,0.00,0.00 ,,1939.93,92.75,1578.51,101.98,1455.43,105.90,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.117,0.051,0.139,0.015,0.000,0.015, ,155.31,156.47,146.18,0.00,0.00,0.00 ,,1879.37,92.89,1576.56,101.83,1443.71,105.90,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.095,0.059,0.117,0.007,0.000,0.000, ,152.63,155.66,149.00,0.00,0.00,0.00 ,,1795.36,92.86,1598.05,102.01,1461.29,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.059,0.110,0.007,0.000,0.000, ,155.31,156.47,145.99,0.00,0.00,0.00 ,,1766.06,92.93,1617.58,101.87,1474.97,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.095,0.051,0.125,0.029,0.000,0.000, ,152.82,155.86,149.75,0.00,0.00,0.00 ,,1752.38,92.86,1615.63,101.76,1469.11,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.132,0.073,0.117,0.022,0.000,0.000, ,154.54,155.86,148.25,0.00,0.00,0.00 ,,1795.36,93.04,1619.54,101.87,1474.97,105.93,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.066,0.044,0.110,0.000,0.000,0.000, ,153.97,157.08,148.25,0.00,0.00,0.00 ,,1869.60,92.78,1637.12,101.87,1469.11,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.30,
