SAP ID,109003040913,
0.073,0.037,0.103,0.029,0.000,0.000, ,153.78,156.87,146.75,0.00,0.00,0.00 ,,1990.72,92.89,1605.86,101.83,1486.69,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.132,0.066,0.154,0.015,0.000,0.000, ,153.01,154.84,148.25,0.00,0.00,0.00 ,,2133.33,92.60,1615.63,101.72,1482.78,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.117,0.051,0.132,0.029,0.000,0.000, ,153.20,155.86,148.63,0.00,0.00,0.00 ,,2225.15,92.60,1619.54,101.90,1473.02,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.095,0.066,0.103,0.000,0.000,0.000, ,153.78,155.05,146.75,0.00,0.00,0.00 ,,2289.62,92.53,1605.86,101.83,1447.62,105.90,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.110,0.059,0.117,0.044,0.000,0.007, ,153.01,156.47,147.69,0.00,0.00,0.00 ,,2330.65,92.53,1633.21,101.87,1465.20,105.86,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.117,0.073,0.154,0.000,0.000,0.007, ,153.97,155.66,147.31,0.00,0.00,0.00 ,,2352.14,92.45,1656.65,101.87,1474.97,105.86,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.081,0.037,0.110,0.059,0.000,0.015, ,153.59,155.66,146.56,0.00,0.00,0.00 ,,2350.18,92.42,1662.52,101.76,1494.51,105.86,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.125,0.066,0.139,0.037,0.000,0.000, ,153.01,155.66,148.63,0.00,0.00,0.00 ,,2281.81,92.45,1668.38,101.72,1490.60,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.051,0.132,0.029,0.000,0.015, ,153.01,155.45,147.69,0.00,0.00,0.00 ,,2195.85,92.60,1715.26,101.79,1449.57,105.93,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.103,0.059,0.139,0.029,0.000,0.000, ,153.97,155.45,146.37,0.00,0.00,0.00 ,,2031.75,92.56,1707.45,101.72,1431.99,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.132,0.081,0.125,0.022,0.000,0.000, ,152.63,155.25,148.25,0.00,0.00,0.00 ,,1863.74,92.75,1695.73,101.76,1443.71,105.97,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.117,0.059,0.132,0.029,0.000,0.007, ,153.78,157.08,146.37,0.00,0.00,0.00 ,,1756.29,92.82,1717.22,101.72,1506.23,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.066,0.029,0.088,0.029,0.015,0.000, ,153.97,156.27,146.75,0.00,0.00,0.00 ,,1689.87,92.97,1713.31,101.72,1510.13,105.93,8000.00,0.00,8000.00,20.44,8000.00,36.37,
0.117,0.066,0.139,0.000,0.000,0.000, ,152.82,155.66,148.25,0.00,0.00,0.00 ,,1678.14,92.89,1695.73,101.61,1512.09,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.103,0.037,0.117,0.022,0.007,0.000, ,152.82,154.84,148.63,0.00,0.00,0.00 ,,1725.03,92.97,1738.71,101.79,1498.41,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.103,0.059,0.088,0.022,0.000,0.000, ,153.59,155.86,146.75,0.00,0.00,0.00 ,,1779.73,92.89,1758.24,101.72,1490.60,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.066,0.139,0.000,0.000,0.000, ,152.63,154.64,149.00,0.00,0.00,0.00 ,,1799.27,92.86,1744.57,101.61,1488.64,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.059,0.088,0.015,0.000,0.015, ,153.39,155.25,147.31,0.00,0.00,0.00 ,,1787.55,92.97,1771.92,101.58,1504.27,105.82,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.103,0.037,0.073,0.037,0.000,0.000, ,153.39,156.47,146.37,0.00,0.00,0.00 ,,1750.43,92.89,1750.43,101.76,1545.30,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.117,0.073,0.125,0.022,0.000,0.015, ,153.39,156.27,147.50,0.00,0.00,0.00 ,,1742.61,93.04,1726.98,101.65,1590.23,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.103,0.044,0.103,0.029,0.000,0.015, ,153.39,156.47,146.56,0.00,0.00,0.00 ,,1773.87,92.86,1740.66,101.68,1633.21,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.125,0.066,0.117,0.007,0.000,0.000, ,153.78,155.66,147.69,0.00,0.00,0.00 ,,1793.41,92.93,1773.87,101.76,1650.79,105.75,8000.00,0.00,8000.00,20.40,8000.00,36.45,
0.095,0.044,0.132,0.029,0.000,0.007, ,153.97,156.87,147.31,0.00,0.00,0.00 ,,1775.82,92.86,1795.36,101.54,1627.35,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.125,0.066,0.139,0.022,0.000,0.007, ,152.82,156.47,148.63,0.00,0.00,0.00 ,,1777.78,93.00,1830.53,101.61,1650.79,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.095,0.059,0.103,0.015,0.000,0.000, ,153.97,155.45,147.31,0.00,0.00,0.00 ,,1764.10,92.89,1859.83,101.58,1668.38,105.53,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.059,0.154,0.029,0.000,0.000, ,152.24,154.03,149.75,0.00,0.00,0.00 ,,1769.96,92.89,1830.53,101.61,1709.40,105.64,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.110,0.066,0.117,0.000,0.000,0.000, ,153.97,155.05,147.31,0.00,0.00,0.00 ,,1793.41,92.78,1826.62,101.58,1750.43,105.60,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.051,0.154,0.007,0.000,0.000, ,152.44,154.44,149.75,0.00,0.00,0.00 ,,1807.08,92.97,1832.48,101.72,1805.13,105.53,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.081,0.117,0.015,0.000,0.007, ,153.97,155.05,147.31,0.00,0.00,0.00 ,,1842.25,92.78,1807.08,101.54,1824.66,105.53,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.051,0.139,0.000,0.000,0.000, ,152.63,153.83,149.94,0.00,0.00,0.00 ,,1879.37,92.82,1830.53,101.61,1832.48,105.53,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.088,0.059,0.139,0.022,0.000,0.000, ,154.16,157.48,147.31,0.00,0.00,0.00 ,,1932.11,92.71,1867.64,101.65,1809.04,105.57,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.095,0.037,0.088,0.059,0.000,0.015, ,154.73,154.64,147.87,0.00,0.00,0.00 ,,1961.42,92.75,1904.76,101.50,1805.13,105.57,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.095,0.051,0.139,0.029,0.000,0.000, ,154.54,156.27,146.37,0.00,0.00,0.00 ,,2006.35,93.44,1918.44,101.87,1785.59,105.90,8000.00,0.00,8000.00,20.22,8000.00,36.01,
0.125,0.066,0.117,0.000,0.000,0.161, ,154.93,155.05,148.06,0.00,0.00,0.00 ,,2084.49,92.93,1979.00,101.61,1818.80,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.081,0.051,0.110,0.015,0.066,0.498, ,154.73,157.69,146.56,0.00,0.00,0.00 ,,2195.85,92.60,1949.69,101.50,1824.66,105.49,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.139,0.073,0.161,0.007,0.110,0.718, ,154.35,155.25,148.06,0.00,0.00,0.00 ,,2283.76,92.67,1924.30,101.54,1826.62,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.110,0.066,0.110,0.015,0.205,0.938, ,153.78,156.06,147.69,0.00,0.00,0.00 ,,2309.16,92.49,1959.46,101.43,1844.20,105.49,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.139,0.081,0.117,0.037,0.300,1.128, ,154.16,156.06,149.19,0.00,0.00,0.00 ,,2309.16,92.53,1994.63,101.50,1840.29,105.53,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.139,0.073,0.088,0.103,0.440,1.275, ,153.39,155.45,148.06,0.00,0.00,0.00 ,,2307.20,92.45,2016.12,101.32,1859.83,105.53,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.059,0.117,0.073,0.462,1.341, ,153.97,156.06,148.81,0.00,0.00,0.00 ,,2246.64,92.60,2092.31,101.50,1850.06,105.49,8000.00,0.00,8000.00,20.18,8000.00,36.30,
0.132,0.066,0.088,0.147,0.593,1.487, ,153.01,154.84,147.87,0.00,0.00,0.00 ,,2219.29,92.60,2121.61,101.36,1834.43,105.57,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.110,0.022,0.125,0.132,0.623,1.539, ,154.35,157.48,148.06,0.00,0.00,0.00 ,,2191.94,92.53,2127.47,101.28,1797.31,105.53,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.095,0.066,0.103,0.169,0.667,1.568, ,154.16,155.05,146.56,0.00,0.00,0.00 ,,2209.52,92.71,2133.33,101.39,1764.10,105.53,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.132,0.073,0.125,0.110,0.681,1.590, ,152.63,155.66,148.81,0.00,0.00,0.00 ,,2201.71,92.49,2139.19,101.47,1736.75,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.125,0.066,0.117,0.220,0.755,1.671, ,153.78,155.25,147.69,0.00,0.00,0.00 ,,2147.01,92.67,2135.29,101.28,1717.22,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.073,0.088,0.176,0.762,1.700, ,153.97,157.28,146.75,0.00,0.00,0.00 ,,2057.14,92.56,2162.64,101.36,1711.36,105.64,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.125,0.073,0.139,0.139,0.769,1.649, ,153.59,155.05,148.25,0.00,0.00,0.00 ,,2031.75,92.71,2139.19,101.47,1715.26,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.147,0.081,0.125,0.212,0.813,1.737, ,152.05,156.06,149.19,0.00,0.00,0.00 ,,2088.40,92.64,2094.26,101.28,1719.17,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.044,0.154,0.205,0.806,1.722, ,153.59,156.87,148.63,0.00,0.00,0.00 ,,2147.01,92.71,2084.49,101.39,1748.47,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.132,0.066,0.139,0.198,0.835,1.744, ,152.24,154.23,149.57,0.00,0.00,0.00 ,,2232.97,92.49,2076.68,101.32,1758.24,105.49,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.051,0.132,0.249,0.865,1.788, ,153.59,156.67,147.31,0.00,0.00,0.00 ,,2313.06,92.49,2008.30,101.28,1779.73,105.49,8000.00,0.00,8000.00,20.18,8000.00,36.34,
0.139,0.073,0.125,0.242,0.865,1.780, ,151.86,154.44,148.63,0.00,0.00,0.00 ,,2371.67,92.31,1996.58,101.39,1787.55,105.46,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.051,0.139,0.169,0.828,1.729, ,153.78,156.47,147.69,0.00,0.00,0.00 ,,2434.19,92.34,2016.12,101.32,1795.36,105.38,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.147,0.066,0.125,0.256,0.894,1.832, ,152.05,154.44,149.19,0.00,0.00,0.00 ,,2471.31,92.12,2002.44,101.14,1793.41,105.20,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.088,0.059,0.088,0.286,0.909,1.824, ,154.16,156.47,147.69,0.00,0.00,0.00 ,,2512.33,92.16,2021.98,101.06,1795.36,105.24,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.117,0.073,0.139,0.322,0.938,1.854, ,153.01,156.06,148.63,0.00,0.00,0.00 ,,2551.40,91.90,2061.05,101.14,1783.64,105.13,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.081,0.037,0.139,0.264,0.909,1.854, ,153.78,156.27,148.63,0.00,0.00,0.00 ,,2559.22,91.98,2055.19,100.92,1771.92,105.02,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.110,0.066,0.117,0.352,0.916,1.839, ,153.01,155.25,148.44,0.00,0.00,0.00 ,,2572.89,91.83,2029.79,100.88,1779.73,105.02,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.051,0.015,0.081,0.344,0.953,1.876, ,154.54,157.89,147.31,0.00,0.00,0.00 ,,2565.08,91.94,2051.28,101.14,1768.01,105.05,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.066,0.125,0.308,0.945,1.883, ,153.01,156.06,149.19,0.00,0.00,0.00 ,,2563.13,91.90,2033.70,100.88,1754.33,105.05,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.066,0.051,0.147,0.315,0.945,1.883, ,154.54,157.08,148.25,0.00,0.00,0.00 ,,2621.73,91.87,2002.44,100.99,1748.47,105.09,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.139,0.081,0.117,0.337,0.953,1.912, ,152.63,155.66,148.63,0.00,0.00,0.00 ,,2670.57,91.83,2020.02,100.99,1744.57,105.13,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.081,0.037,0.139,0.352,0.923,1.854, ,154.35,156.67,148.06,0.00,0.00,0.00 ,,2674.48,92.01,1988.77,101.10,1752.38,104.98,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.139,0.088,0.132,0.344,0.982,1.912, ,152.44,154.84,149.57,0.00,0.00,0.00 ,,2658.85,91.83,1979.00,100.99,1760.20,105.16,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.066,0.029,0.088,0.374,1.011,1.920, ,153.59,155.86,148.25,0.00,0.00,0.00 ,,2635.41,91.87,1994.63,101.10,1762.15,105.09,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.132,0.073,0.139,0.308,0.953,1.898, ,152.82,154.84,149.94,0.00,0.00,0.00 ,,2621.73,92.09,1969.23,101.06,1795.36,105.16,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.066,0.022,0.103,0.366,0.975,1.890, ,153.78,156.27,147.50,0.00,0.00,0.00 ,,2613.92,92.05,1930.16,101.06,1810.99,105.13,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.059,0.088,0.440,1.011,1.956, ,153.78,155.66,147.50,0.00,0.00,0.00 ,,2608.06,92.05,1949.69,101.28,1814.90,105.27,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.110,0.044,0.139,0.388,1.004,1.920, ,152.63,155.05,149.94,0.00,0.00,0.00 ,,2580.71,92.09,1934.07,101.32,1834.43,105.27,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.103,0.066,0.095,0.388,1.018,1.971, ,153.78,155.25,147.69,0.00,0.00,0.00 ,,2518.19,92.38,1932.11,101.50,1828.57,105.42,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.066,0.037,0.139,0.396,0.996,1.956, ,153.78,156.27,148.06,0.00,0.00,0.00 ,,2514.29,92.16,1955.56,101.47,1810.99,105.53,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.110,0.059,0.117,0.469,1.048,1.971, ,153.97,155.66,147.87,0.00,0.00,0.00 ,,2516.24,92.38,1986.81,101.50,1799.27,105.49,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.147,0.088,0.154,0.410,1.055,1.964, ,153.39,154.64,149.38,0.00,0.00,0.00 ,,2586.57,92.23,1977.05,101.43,1779.73,105.53,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.110,0.051,0.117,0.403,1.048,1.964, ,152.44,155.45,149.38,0.00,0.00,0.00 ,,2610.01,92.20,2012.21,101.50,1766.06,105.53,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.117,0.066,0.132,0.454,1.062,2.000, ,154.35,155.66,147.31,0.00,0.00,0.00 ,,2656.90,92.20,2029.79,101.54,1730.89,105.53,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.103,0.051,0.117,0.418,1.062,1.986, ,153.01,155.66,148.25,0.00,0.00,0.00 ,,2733.09,92.20,2010.26,101.28,1715.26,105.53,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.154,0.081,0.154,0.440,1.084,1.993, ,153.78,155.05,148.44,0.00,0.00,0.00 ,,2746.76,92.09,2018.07,101.47,1701.59,105.53,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.125,0.073,0.139,0.469,1.033,1.993, ,151.86,154.64,150.13,0.00,0.00,0.00 ,,2776.07,92.16,2037.61,101.39,1672.28,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.066,0.037,0.088,0.520,1.143,2.008, ,153.01,156.87,146.75,0.00,0.00,0.00 ,,2770.21,92.12,2020.02,101.28,1648.84,105.71,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.117,0.073,0.139,0.432,1.062,1.978, ,152.63,155.05,149.19,0.00,0.00,0.00 ,,2774.11,92.12,2064.96,101.43,1627.35,105.71,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.081,0.044,0.095,0.520,1.143,2.059, ,152.82,156.67,147.31,0.00,0.00,0.00 ,,2768.25,92.01,2117.70,101.32,1625.40,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.103,0.066,0.139,0.498,1.092,2.015, ,152.24,154.64,149.57,0.00,0.00,0.00 ,,2740.90,92.16,2160.68,101.36,1627.35,105.82,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.066,0.037,0.088,0.520,1.143,2.022, ,153.01,157.08,146.56,0.00,0.00,0.00 ,,2740.90,92.05,2168.50,101.17,1639.07,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.044,0.117,0.476,1.136,2.030, ,152.44,155.05,149.57,0.00,0.00,0.00 ,,2699.88,92.16,2205.62,101.39,1680.10,105.57,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.073,0.110,0.491,1.143,2.044, ,153.59,157.08,147.87,0.00,0.00,0.00 ,,2637.36,92.12,2231.01,101.17,1713.31,105.49,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.125,0.081,0.125,0.491,1.143,2.059, ,153.59,156.06,148.25,0.00,0.00,0.00 ,,2570.94,92.31,2252.50,101.21,1723.08,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.139,0.081,0.169,0.447,1.150,2.008, ,153.39,156.67,148.63,0.00,0.00,0.00 ,,2518.19,92.20,2318.93,101.21,1707.45,105.60,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.117,0.059,0.117,0.491,1.150,2.037, ,153.20,155.45,148.25,0.00,0.00,0.00 ,,2455.68,92.27,2313.06,101.14,1691.82,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.154,0.095,0.154,0.491,1.150,2.052, ,152.82,156.06,149.19,0.00,0.00,0.00 ,,2371.67,92.42,2266.18,101.14,1658.61,105.60,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.110,0.059,0.117,0.491,1.158,2.052, ,152.63,154.84,148.63,0.00,0.00,0.00 ,,2281.81,92.45,2283.76,101.25,1623.44,105.64,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.103,0.059,0.154,0.550,1.187,2.066, ,153.39,155.66,147.69,0.00,0.00,0.00 ,,2262.27,92.38,2279.85,101.17,1623.44,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.066,0.147,0.542,1.180,2.059, ,152.44,155.25,149.00,0.00,0.00,0.00 ,,2260.32,92.45,2275.95,101.10,1623.44,105.60,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.073,0.044,0.088,0.586,1.172,2.044, ,153.78,155.45,147.31,0.00,0.00,0.00 ,,2320.88,92.53,2313.06,101.25,1617.58,105.60,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.117,0.066,0.139,0.520,1.209,2.110, ,153.01,156.06,148.06,0.00,0.00,0.00 ,,2358.00,92.31,2332.60,101.14,1607.81,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.081,0.044,0.132,0.557,1.150,2.052, ,153.78,156.06,147.31,0.00,0.00,0.00 ,,2350.18,92.49,2287.67,101.28,1607.81,105.53,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.103,0.066,0.117,0.550,1.231,2.103, ,153.59,156.06,147.50,0.00,0.00,0.00 ,,2356.04,92.42,2256.41,101.21,1613.68,105.57,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.088,0.059,0.088,0.557,1.216,2.074, ,153.78,157.48,146.37,0.00,0.00,0.00 ,,2350.18,92.42,2262.27,101.21,1615.63,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.110,0.073,0.139,0.550,1.187,2.081, ,153.01,155.66,149.75,0.00,0.00,0.00 ,,2338.46,92.34,2221.25,101.21,1598.05,105.75,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.095,0.059,0.088,0.564,1.224,2.081, ,153.39,156.87,147.69,0.00,0.00,0.00 ,,2328.69,92.38,2180.22,101.21,1598.05,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.125,0.073,0.154,0.572,1.231,2.103, ,153.59,156.67,148.63,0.00,0.00,0.00 ,,2316.97,92.34,2178.27,101.28,1584.37,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.059,0.117,0.586,1.224,2.096, ,152.82,156.06,149.00,0.00,0.00,0.00 ,,2350.18,92.38,2152.87,101.28,1557.02,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.110,0.066,0.139,0.564,1.253,2.110, ,153.59,156.67,147.87,0.00,0.00,0.00 ,,2352.14,92.34,2109.89,101.25,1547.25,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.117,0.073,0.103,0.593,1.216,2.052, ,153.01,155.25,146.93,0.00,0.00,0.00 ,,2369.72,92.38,2117.70,101.43,1529.67,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.125,0.059,0.125,0.608,1.275,2.140, ,152.63,154.44,148.81,0.00,0.00,0.00 ,,2367.77,92.34,2090.35,101.32,1517.95,105.79,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.117,0.066,0.132,0.586,1.238,2.081, ,153.39,155.66,147.31,0.00,0.00,0.00 ,,2359.95,92.42,2080.59,101.39,1519.90,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.059,0.125,0.593,1.246,2.110, ,152.24,153.83,148.63,0.00,0.00,0.00 ,,2334.55,92.38,2117.70,101.32,1529.67,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.073,0.044,0.139,0.601,1.246,2.118, ,153.78,156.06,148.25,0.00,0.00,0.00 ,,2301.34,92.45,2117.70,101.47,1576.56,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.095,0.059,0.125,0.645,1.268,2.125, ,152.24,154.44,149.38,0.00,0.00,0.00 ,,2287.67,92.34,2109.89,101.28,1629.30,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.051,0.132,0.623,1.246,2.110, ,154.35,156.87,147.31,0.00,0.00,0.00 ,,2250.55,92.42,2133.33,101.47,1678.14,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.125,0.081,0.139,0.579,1.268,2.132, ,152.82,154.03,149.19,0.00,0.00,0.00 ,,2217.34,92.38,2166.54,101.28,1693.77,105.57,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.066,0.059,0.103,0.601,1.253,2.118, ,154.35,156.47,146.93,0.00,0.00,0.00 ,,2203.66,92.53,2121.61,101.25,1725.03,105.49,8000.00,0.00,8000.00,20.29,8000.00,36.48,
0.132,0.073,0.139,0.659,1.297,2.169, ,153.01,154.44,149.57,0.00,0.00,0.00 ,,2205.62,92.45,2152.87,101.28,1740.66,105.53,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.081,0.066,0.117,0.608,1.260,2.088, ,153.39,155.25,148.25,0.00,0.00,0.00 ,,2217.34,92.49,2170.45,101.28,1744.57,105.53,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.117,0.073,0.169,0.608,1.290,2.140, ,153.39,155.45,148.25,0.00,0.00,0.00 ,,2215.38,92.60,2154.82,101.21,1764.10,105.49,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.073,0.029,0.103,0.630,1.312,2.161, ,153.78,157.08,148.06,0.00,0.00,0.00 ,,2209.52,92.45,2191.94,101.17,1760.20,105.49,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.125,0.081,0.139,0.645,1.290,2.132, ,152.63,155.05,149.75,0.00,0.00,0.00 ,,2209.52,92.60,2205.62,101.21,1760.20,105.53,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.088,0.059,0.117,0.637,1.312,2.154, ,152.82,155.25,150.13,0.00,0.00,0.00 ,,2227.11,92.34,2193.89,101.14,1769.96,105.46,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.059,0.088,0.630,1.326,2.183, ,153.39,155.66,147.50,0.00,0.00,0.00 ,,2309.16,92.49,2176.31,101.10,1799.27,105.49,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.110,0.066,0.125,0.630,1.334,2.183, ,152.82,155.86,149.57,0.00,0.00,0.00 ,,2424.42,92.34,2211.48,101.25,1810.99,105.49,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.081,0.059,0.088,0.637,1.312,2.198, ,153.78,156.06,147.31,0.00,0.00,0.00 ,,2543.59,92.27,2211.48,101.14,1853.97,105.46,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.117,0.073,0.125,0.637,1.370,2.213, ,153.59,156.27,149.00,0.00,0.00,0.00 ,,2621.73,92.23,2150.92,101.14,1852.01,105.38,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.044,0.015,0.139,0.659,1.334,2.205, ,154.73,159.92,147.31,0.00,0.00,0.00 ,,2656.90,92.23,2139.19,101.25,1838.34,105.49,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.117,0.066,0.117,0.667,1.326,2.169, ,153.39,155.86,149.19,0.00,0.00,0.00 ,,2701.83,92.05,2068.86,101.25,1828.57,105.49,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.029,0.000,0.103,0.608,1.326,2.169, ,154.35,159.72,147.31,0.00,0.00,0.00 ,,2733.09,92.09,2008.30,101.25,1810.99,105.49,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.125,0.073,0.139,0.667,1.363,2.213, ,153.39,156.87,149.57,0.00,0.00,0.00 ,,2711.60,92.05,2010.26,101.32,1805.13,105.38,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.059,0.022,0.088,0.637,1.363,2.205, ,153.97,159.11,147.87,0.00,0.00,0.00 ,,2643.22,92.23,1967.28,101.39,1797.31,105.49,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.059,0.103,0.674,1.370,2.191, ,153.59,156.47,147.31,0.00,0.00,0.00 ,,2527.96,92.12,1900.85,101.32,1805.13,105.38,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.154,0.073,0.161,0.659,1.341,2.205, ,152.24,155.66,149.38,0.00,0.00,0.00 ,,2502.56,92.27,1871.55,101.43,1791.45,105.53,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.125,0.073,0.139,0.681,1.356,2.169, ,152.24,156.06,149.19,0.00,0.00,0.00 ,,2483.03,92.16,1850.06,101.54,1783.64,105.42,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.139,0.081,0.117,0.637,1.326,2.198, ,153.39,156.06,148.06,0.00,0.00,0.00 ,,2432.23,92.38,1857.88,101.54,1746.52,105.57,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.066,0.154,0.674,1.370,2.227, ,152.44,156.27,148.81,0.00,0.00,0.00 ,,2412.70,92.27,1930.16,101.39,1701.59,105.53,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.125,0.095,0.125,0.667,1.341,2.176, ,152.82,155.66,148.63,0.00,0.00,0.00 ,,2373.63,92.34,1955.56,101.43,1685.96,105.53,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.117,0.066,0.125,0.733,1.363,2.205, ,152.63,156.47,148.81,0.00,0.00,0.00 ,,2301.34,92.34,1977.05,101.28,1654.70,105.49,8000.00,0.00,8000.00,20.37,8000.00,36.15,
0.022,0.015,0.088,0.667,1.377,2.220, ,154.16,157.89,147.31,0.00,0.00,0.00 ,,2195.85,92.34,2027.84,101.43,1637.12,105.60,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.117,0.066,0.139,0.718,1.326,2.235, ,153.01,157.28,149.19,0.00,0.00,0.00 ,,2104.03,92.45,2092.31,101.39,1607.81,105.57,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.051,0.029,0.088,0.711,1.356,2.191, ,154.16,157.48,147.31,0.00,0.00,0.00 ,,2020.02,92.67,2088.40,101.21,1617.58,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.066,0.139,0.674,1.356,2.205, ,152.82,157.48,149.38,0.00,0.00,0.00 ,,2002.44,92.53,2094.26,101.43,1613.68,105.57,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.095,0.066,0.139,0.733,1.363,2.235, ,153.59,156.87,148.25,0.00,0.00,0.00 ,,2014.16,92.56,2045.42,101.28,1598.05,105.68,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.132,0.073,0.088,0.733,1.385,2.205, ,153.59,155.45,147.87,0.00,0.00,0.00 ,,2053.24,92.49,1975.09,101.21,1586.32,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.125,0.066,0.125,0.652,1.348,2.183, ,152.05,154.84,149.57,0.00,0.00,0.00 ,,2102.08,92.53,1973.14,101.32,1576.56,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.110,0.059,0.088,0.689,1.370,2.235, ,153.78,155.45,147.50,0.00,0.00,0.00 ,,2137.24,92.71,1930.16,101.47,1586.32,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.139,0.081,0.139,0.703,1.348,2.227, ,152.24,154.44,149.57,0.00,0.00,0.00 ,,2135.29,92.49,1904.76,101.39,1574.60,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.117,0.066,0.117,0.652,1.319,2.191, ,152.63,153.83,149.19,0.00,0.00,0.00 ,,2090.35,92.53,1924.30,101.43,1592.19,105.64,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.095,0.059,0.103,0.681,1.370,2.235, ,153.78,156.06,147.31,0.00,0.00,0.00 ,,2025.89,92.56,1850.06,101.50,1598.05,105.64,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.073,0.044,0.088,0.718,1.363,2.227, ,153.97,154.84,146.56,0.00,0.00,0.00 ,,1949.69,92.71,1746.52,101.47,1613.68,105.64,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.117,0.066,0.139,0.718,1.370,2.257, ,153.39,155.05,148.63,0.00,0.00,0.00 ,,1967.28,92.64,1689.87,101.65,1609.77,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.12,
0.088,0.066,0.117,0.703,1.370,2.191, ,153.39,154.64,147.50,0.00,0.00,0.00 ,,2098.17,92.64,1633.21,101.72,1627.35,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.059,0.139,0.711,1.363,2.227, ,154.16,156.87,146.75,0.00,0.00,0.00 ,,2244.69,92.42,1564.84,101.54,1639.07,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.037,0.117,0.696,1.363,2.220, ,153.97,156.67,147.31,0.00,0.00,0.00 ,,2361.90,92.34,1582.42,101.72,1621.49,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.139,0.073,0.117,0.681,1.370,2.227, ,152.82,156.06,147.69,0.00,0.00,0.00 ,,2406.84,92.31,1623.44,101.65,1615.63,105.57,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.147,0.066,0.139,0.645,1.348,2.176, ,153.97,153.83,148.25,0.00,0.00,0.00 ,,2443.96,92.23,1672.28,101.47,1611.72,105.60,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.095,0.059,0.139,0.725,1.377,2.242, ,153.78,156.47,147.50,0.00,0.00,0.00 ,,2410.74,92.16,1742.61,101.39,1631.26,105.49,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.154,0.081,0.139,0.659,1.334,2.176, ,153.59,153.63,148.81,0.00,0.00,0.00 ,,2385.35,92.16,1764.10,101.47,1642.98,105.53,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.095,0.059,0.132,0.696,1.363,2.235, ,153.59,156.27,146.75,0.00,0.00,0.00 ,,2371.67,92.01,1748.47,101.03,1641.03,105.38,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.161,0.081,0.147,0.667,1.341,2.198, ,153.97,153.63,148.44,0.00,0.00,0.00 ,,2348.23,92.09,1824.66,101.21,1642.98,105.27,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.051,0.110,0.703,1.348,2.205, ,153.78,156.27,146.75,0.00,0.00,0.00 ,,2365.81,92.05,1883.27,101.14,1619.54,105.16,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.000,0.088,0.703,1.348,2.227, ,154.54,158.50,146.75,0.00,0.00,0.00 ,,2346.28,92.16,1877.41,100.99,1615.63,105.16,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.066,0.125,0.681,1.334,2.242, ,152.82,156.06,148.81,0.00,0.00,0.00 ,,2330.65,91.90,1869.60,100.99,1596.09,105.20,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.088,0.029,0.088,0.689,1.341,2.249, ,154.16,158.70,146.75,0.00,0.00,0.00 ,,2297.44,92.12,1826.62,101.21,1605.86,105.05,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.117,0.073,0.125,0.689,1.356,2.220, ,152.82,156.27,149.19,0.00,0.00,0.00 ,,2293.53,92.01,1785.59,100.88,1617.58,105.05,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.059,0.007,0.103,0.725,1.363,2.235, ,154.35,158.91,147.31,0.00,0.00,0.00 ,,2272.04,92.09,1852.01,101.10,1637.12,105.09,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.081,0.139,0.696,1.363,2.257, ,153.01,156.47,149.19,0.00,0.00,0.00 ,,2244.69,92.16,1979.00,101.17,1687.91,105.05,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.095,0.044,0.103,0.667,1.334,2.198, ,153.39,157.69,147.50,0.00,0.00,0.00 ,,2174.36,92.16,2049.33,100.84,1703.54,105.13,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.139,0.081,0.154,0.659,1.334,2.213, ,153.39,155.25,149.57,0.00,0.00,0.00 ,,2066.91,92.12,2109.89,100.95,1695.73,105.05,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.117,0.059,0.088,0.681,1.341,2.235, ,152.44,156.27,149.00,0.00,0.00,0.00 ,,1963.37,92.23,2147.01,100.84,1670.33,105.09,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.095,0.051,0.125,0.667,1.326,2.205, ,154.16,156.06,147.50,0.00,0.00,0.00 ,,1883.27,92.38,2141.15,100.88,1644.93,105.09,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.125,0.059,0.088,0.608,1.326,2.242, ,153.01,156.47,148.06,0.00,0.00,0.00 ,,1863.74,92.31,2119.66,100.88,1594.14,105.16,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.117,0.051,0.139,0.667,1.326,2.235, ,153.97,155.66,147.87,0.00,0.00,0.00 ,,1865.69,92.53,2131.38,101.03,1578.51,105.27,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.081,0.059,0.103,0.689,1.348,2.249, ,154.54,157.48,146.75,0.00,0.00,0.00 ,,1896.95,92.49,2117.70,101.03,1557.02,105.53,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.095,0.059,0.125,0.711,1.334,2.242, ,153.39,156.67,148.25,0.00,0.00,0.00 ,,1922.34,92.71,2121.61,101.10,1592.19,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.095,0.073,0.117,0.681,1.341,2.205, ,154.35,156.27,147.50,0.00,0.00,0.00 ,,1943.83,92.60,2125.52,101.21,1611.72,105.64,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.095,0.051,0.139,0.696,1.348,2.242, ,153.97,157.89,147.69,0.00,0.00,0.00 ,,1959.46,92.53,2121.61,101.21,1629.30,105.60,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.088,0.073,0.117,0.674,1.312,2.205, ,154.54,156.47,147.50,0.00,0.00,0.00 ,,1979.00,92.53,2119.66,101.17,1625.40,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.059,0.139,0.725,1.334,2.235, ,153.59,156.87,148.63,0.00,0.00,0.00 ,,1990.72,92.60,2148.96,101.28,1623.44,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.059,0.117,0.711,1.326,2.213, ,153.97,156.06,147.69,0.00,0.00,0.00 ,,1986.81,92.64,2109.89,101.39,1642.98,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.051,0.139,0.667,1.334,2.235, ,152.82,156.87,149.57,0.00,0.00,0.00 ,,1988.77,92.53,2105.98,101.28,1652.75,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.095,0.059,0.117,0.674,1.319,2.205, ,153.59,155.05,147.50,0.00,0.00,0.00 ,,1975.09,92.60,2104.03,101.21,1662.52,105.57,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.059,0.125,0.689,1.326,2.235, ,153.20,156.06,149.19,0.00,0.00,0.00 ,,1975.09,92.60,2068.86,101.32,1662.52,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.103,0.051,0.147,0.696,1.319,2.198, ,153.39,155.66,147.50,0.00,0.00,0.00 ,,1980.95,92.49,2035.65,101.21,1670.33,105.64,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.132,0.066,0.139,0.637,1.304,2.191, ,153.01,154.84,149.19,0.00,0.00,0.00 ,,1979.00,92.71,2049.33,101.25,1713.31,105.57,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.081,0.059,0.110,0.667,1.312,2.198, ,153.78,155.86,146.37,0.00,0.00,0.00 ,,2039.56,92.49,2021.98,101.28,1738.71,105.49,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.081,0.044,0.117,0.674,1.319,2.242, ,153.39,155.05,148.25,0.00,0.00,0.00 ,,2074.73,92.64,1977.05,101.39,1748.47,105.57,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.103,0.059,0.139,0.652,1.268,2.191, ,153.59,156.06,147.50,0.00,0.00,0.00 ,,2111.84,92.45,1971.18,101.39,1740.66,105.53,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.081,0.037,0.088,0.667,1.326,2.227, ,153.20,155.05,148.63,0.00,0.00,0.00 ,,2109.89,92.60,1963.37,101.47,1746.52,105.57,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.088,0.059,0.103,0.674,1.334,2.235, ,154.35,156.47,146.37,0.00,0.00,0.00 ,,2109.89,92.53,1947.74,101.36,1740.66,105.60,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.081,0.051,0.095,0.637,1.275,2.161, ,152.63,155.05,149.38,0.00,0.00,0.00 ,,2143.10,92.45,1975.09,101.36,1721.12,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.095,0.059,0.132,0.608,1.275,2.183, ,154.35,156.67,147.31,0.00,0.00,0.00 ,,2135.29,92.60,1982.91,101.43,1697.68,105.49,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.095,0.059,0.125,0.637,1.319,2.205, ,152.44,154.44,149.38,0.00,0.00,0.00 ,,2117.70,92.42,1957.51,101.32,1691.82,105.53,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.117,0.059,0.117,0.645,1.290,2.191, ,154.35,156.47,147.31,0.00,0.00,0.00 ,,2162.64,92.53,1973.14,101.47,1674.24,105.53,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.066,0.154,0.615,1.290,2.161, ,152.05,152.81,149.75,0.00,0.00,0.00 ,,2252.50,92.49,1986.81,101.36,1646.89,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.132,0.059,0.117,0.623,1.297,2.191, ,152.82,154.84,148.63,0.00,0.00,0.00 ,,2369.72,92.38,1947.74,101.43,1660.56,105.57,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.073,0.066,0.169,0.630,1.304,2.227, ,153.39,154.84,148.25,0.00,0.00,0.00 ,,2475.21,92.23,1937.97,101.32,1652.75,105.49,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.073,0.044,0.088,0.667,1.326,2.235, ,153.97,155.45,146.93,0.00,0.00,0.00 ,,2574.85,92.27,1906.72,101.43,1654.70,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.147,0.088,0.139,0.645,1.282,2.198, ,154.16,154.03,148.63,0.00,0.00,0.00 ,,2596.34,92.12,1810.99,101.43,1641.03,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.081,0.051,0.073,0.652,1.290,2.176, ,153.78,154.84,147.50,0.00,0.00,0.00 ,,2537.73,92.23,1771.92,101.58,1658.61,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.132,0.066,0.139,0.659,1.282,2.191, ,154.73,155.66,147.69,0.00,0.00,0.00 ,,2477.17,92.16,1709.40,101.54,1670.33,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.059,0.117,0.703,1.282,2.198, ,153.78,155.05,147.31,0.00,0.00,0.00 ,,2451.77,92.23,1693.77,101.54,1666.42,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.154,0.081,0.139,0.681,1.268,2.183, ,154.16,154.44,148.44,0.00,0.00,0.00 ,,2422.47,92.20,1736.75,101.54,1668.38,105.57,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.081,0.037,0.095,0.623,1.231,2.169, ,153.97,156.47,147.31,0.00,0.00,0.00 ,,2389.26,92.23,1773.87,101.58,1662.52,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.029,0.139,0.637,1.246,2.191, ,152.44,156.47,149.38,0.00,0.00,0.00 ,,2336.51,92.27,1773.87,101.43,1660.56,105.49,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.081,0.051,0.103,0.681,1.275,2.213, ,153.20,156.06,148.06,0.00,0.00,0.00 ,,2361.90,92.20,1803.17,101.61,1646.89,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.103,0.037,0.139,0.696,1.290,2.227, ,152.82,156.87,149.75,0.00,0.00,0.00 ,,2430.28,92.23,1807.08,101.50,1625.40,105.64,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.110,0.073,0.117,0.659,1.253,2.183, ,152.82,154.84,148.44,0.00,0.00,0.00 ,,2494.75,92.31,1775.82,101.50,1615.63,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.088,0.044,0.139,0.733,1.297,2.242, ,152.82,156.06,149.94,0.00,0.00,0.00 ,,2549.45,92.09,1789.50,101.39,1578.51,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.110,0.059,0.103,0.711,1.275,2.213, ,154.35,155.45,147.50,0.00,0.00,0.00 ,,2551.40,92.20,1795.36,101.58,1566.79,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.073,0.125,0.711,1.275,2.227, ,152.82,155.45,149.38,0.00,0.00,0.00 ,,2547.50,92.16,1771.92,101.43,1560.93,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.081,0.117,0.681,1.231,2.161, ,153.59,154.23,149.00,0.00,0.00,0.00 ,,2494.75,92.23,1783.64,101.54,1584.37,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.103,0.066,0.132,0.696,1.319,2.242, ,154.16,157.08,147.69,0.00,0.00,0.00 ,,2445.91,92.27,1783.64,101.54,1617.58,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.095,0.073,0.117,0.725,1.312,2.235, ,153.39,154.64,149.57,0.00,0.00,0.00 ,,2395.12,92.27,1744.57,101.61,1617.58,105.68,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.132,0.081,0.117,0.747,1.304,2.235, ,153.39,155.25,149.00,0.00,0.00,0.00 ,,2352.14,92.31,1705.49,101.58,1623.44,105.57,8000.00,0.00,8000.00,20.18,8000.00,36.34,
0.088,0.066,0.125,0.755,1.312,2.227, ,153.01,155.05,149.00,0.00,0.00,0.00 ,,2320.88,92.27,1719.17,101.54,1613.68,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.48,
0.088,0.059,0.117,0.755,1.319,2.249, ,154.16,156.06,147.31,0.00,0.00,0.00 ,,2285.71,92.42,1703.54,101.47,1621.49,105.57,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.110,0.059,0.125,0.703,1.326,2.227, ,152.82,155.05,149.00,0.00,0.00,0.00 ,,2250.55,92.34,1754.33,101.43,1633.21,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.066,0.147,0.784,1.348,2.264, ,153.20,154.84,149.19,0.00,0.00,0.00 ,,2203.66,92.53,1791.45,101.54,1662.52,105.53,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.081,0.066,0.095,0.755,1.312,2.264, ,154.16,156.27,146.93,0.00,0.00,0.00 ,,2158.73,92.34,1822.71,101.47,1666.42,105.53,8000.00,0.00,8000.00,20.15,8000.00,36.26,
0.117,0.059,0.154,0.733,1.319,2.242, ,153.01,154.03,149.00,0.00,0.00,0.00 ,,2113.80,92.49,1912.58,101.32,1660.56,105.53,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.095,0.044,0.103,0.777,1.326,2.264, ,153.97,154.84,146.56,0.00,0.00,0.00 ,,2051.28,92.45,1982.91,101.43,1646.89,105.53,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.110,0.059,0.125,0.791,1.356,2.293, ,152.05,153.02,149.19,0.00,0.00,0.00 ,,2031.75,92.64,2004.40,101.28,1623.44,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.110,0.066,0.117,0.784,1.370,2.301, ,153.59,154.23,147.31,0.00,0.00,0.00 ,,2035.65,92.45,1992.67,101.28,1609.77,105.60,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.095,0.066,0.132,0.755,1.363,2.301, ,152.24,153.22,148.81,0.00,0.00,0.00 ,,2064.96,92.53,2037.61,101.21,1601.95,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.125,0.066,0.139,0.806,1.377,2.315, ,153.20,154.84,148.25,0.00,0.00,0.00 ,,2096.21,92.38,2064.96,101.21,1576.56,105.57,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.051,0.088,0.835,1.399,2.308, ,153.20,155.45,147.31,0.00,0.00,0.00 ,,2131.38,92.53,2061.05,101.14,1568.74,105.68,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.066,0.051,0.103,0.755,1.370,2.308, ,153.78,155.25,146.75,0.00,0.00,0.00 ,,2156.78,92.38,2092.31,101.14,1553.11,105.46,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.125,0.059,0.117,0.784,1.392,2.315, ,153.20,155.05,147.50,0.00,0.00,0.00 ,,2180.22,92.49,2068.86,101.28,1525.76,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.081,0.051,0.139,0.850,1.385,2.301, ,152.82,154.44,147.50,0.00,0.00,0.00 ,,2201.71,92.27,2033.70,101.17,1488.64,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.125,0.059,0.125,0.755,1.407,2.315, ,152.44,155.05,148.63,0.00,0.00,0.00 ,,2246.64,92.45,1992.67,101.28,1467.16,105.60,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.081,0.059,0.103,0.835,1.421,2.352, ,152.63,154.64,147.31,0.00,0.00,0.00 ,,2279.85,92.42,1979.00,101.32,1424.18,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.066,0.125,0.843,1.407,2.345, ,152.63,155.45,148.63,0.00,0.00,0.00 ,,2338.46,92.34,1945.79,101.21,1430.04,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.066,0.139,0.835,1.414,2.345, ,152.44,155.05,145.62,0.00,0.00,0.00 ,,2400.98,92.23,1932.11,101.28,1445.67,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.125,0.081,0.139,0.791,1.385,2.301, ,152.44,154.44,148.63,0.00,0.00,0.00 ,,2443.96,92.34,1945.79,101.32,1465.20,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.103,0.059,0.103,0.813,1.429,2.293, ,153.78,154.64,145.99,0.00,0.00,0.00 ,,2483.03,92.16,1928.21,101.17,1482.78,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.081,0.125,0.813,1.414,2.359, ,152.24,155.66,148.63,0.00,0.00,0.00 ,,2479.12,92.23,1961.42,101.25,1510.13,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.125,0.073,0.117,0.835,1.414,2.352, ,153.39,154.03,145.99,0.00,0.00,0.00 ,,2469.35,92.20,1979.00,101.28,1525.76,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.059,0.117,0.850,1.443,2.352, ,151.48,155.05,148.63,0.00,0.00,0.00 ,,2504.52,92.20,1914.53,101.32,1539.44,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.117,0.081,0.117,0.850,1.421,2.330, ,153.39,156.27,145.99,0.00,0.00,0.00 ,,2516.24,92.12,1869.60,101.25,1539.44,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.117,0.059,0.125,0.843,1.436,2.352, ,151.29,156.47,148.06,0.00,0.00,0.00 ,,2514.29,92.20,1889.13,101.43,1512.09,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.139,0.095,0.147,0.865,1.436,2.359, ,152.05,155.05,146.75,0.00,0.00,0.00 ,,2500.61,92.23,1918.44,101.28,1482.78,105.71,8000.00,0.00,8000.00,20.18,8000.00,36.34,
0.073,0.059,0.110,0.879,1.436,2.323, ,151.29,156.06,145.99,0.00,0.00,0.00 ,,2531.87,92.16,1959.46,101.25,1463.25,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.147,0.088,0.132,0.857,1.473,2.359, ,151.10,154.84,146.75,0.00,0.00,0.00 ,,2582.66,92.16,2051.28,101.32,1435.90,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.081,0.059,0.139,0.806,1.473,2.396, ,150.71,156.27,145.62,0.00,0.00,0.00 ,,2627.59,91.90,2104.03,100.95,1426.13,105.42,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.095,0.073,0.110,0.879,1.495,2.396, ,149.76,154.23,145.62,0.00,0.00,0.00 ,,2699.88,91.83,2119.66,100.62,1394.87,105.20,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.117,0.081,0.125,0.872,1.473,2.381, ,150.14,152.61,145.99,0.00,0.00,0.00 ,,2717.46,91.79,2148.96,100.81,1389.01,105.35,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.125,0.066,0.110,0.850,1.473,2.381, ,148.99,153.42,146.18,0.00,0.00,0.00 ,,2654.95,92.05,2168.50,100.99,1414.41,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.125,0.073,0.139,0.872,1.465,2.367, ,149.37,152.61,146.56,0.00,0.00,0.00 ,,2512.33,91.94,2164.59,100.95,1490.60,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.103,0.059,0.059,0.909,1.487,2.418, ,148.99,152.61,145.05,0.00,0.00,0.00 ,,2299.39,92.16,2205.62,101.14,1553.11,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.125,0.066,0.154,0.901,1.487,2.367, ,149.18,153.02,146.18,0.00,0.00,0.00 ,,2086.45,92.16,2225.15,100.88,1601.95,105.38,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.088,0.066,0.088,0.821,1.436,2.337, ,149.56,153.02,144.68,0.00,0.00,0.00 ,,1863.74,92.27,2211.48,100.59,1668.38,105.05,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.059,0.139,0.887,1.509,2.381, ,148.99,153.42,146.56,0.00,0.00,0.00 ,,1658.61,92.42,2254.46,100.59,1746.52,105.02,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.066,0.088,0.872,1.524,2.381, ,149.95,154.64,143.74,0.00,0.00,0.00 ,,1457.39,92.71,2287.67,100.92,1803.17,105.09,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.117,0.073,0.154,0.909,1.546,2.374, ,148.41,153.83,146.18,0.00,0.00,0.00 ,,1318.68,92.82,2305.25,100.77,1836.39,105.20,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.110,0.059,0.139,0.857,1.524,2.359, ,148.61,153.83,146.18,0.00,0.00,0.00 ,,1211.23,92.89,2424.42,100.84,1836.39,105.20,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.125,0.059,0.132,0.909,1.583,2.381, ,148.22,153.42,145.62,0.00,0.00,0.00 ,,1090.11,92.97,2545.54,100.73,1777.78,105.20,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.125,0.073,0.139,0.857,1.583,2.381, ,148.22,152.81,146.37,0.00,0.00,0.00 ,,988.52,93.00,2664.71,100.33,1668.38,105.09,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.059,0.110,0.938,1.583,2.381, ,148.61,153.42,144.11,0.00,0.00,0.00 ,,898.66,92.97,2731.14,100.22,1545.30,105.09,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.117,0.066,0.125,0.923,1.597,2.396, ,148.41,152.61,145.24,0.00,0.00,0.00 ,,826.37,93.00,2729.18,100.29,1504.27,105.24,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.088,0.051,0.103,0.879,1.641,2.403, ,148.61,153.22,142.99,0.00,0.00,0.00 ,,742.37,93.11,2727.23,100.22,1463.25,105.27,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.125,0.059,0.117,0.857,1.619,2.330, ,146.88,151.39,145.05,0.00,0.00,0.00 ,,670.09,93.08,2746.76,100.15,1410.50,105.35,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.081,0.051,0.103,0.931,1.693,2.418, ,148.41,153.42,142.42,0.00,0.00,0.00 ,,603.66,93.19,2731.14,100.22,1381.20,105.20,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.059,0.029,0.059,0.938,1.707,2.411, ,147.65,153.02,143.74,0.00,0.00,0.00 ,,562.64,93.26,2731.14,100.33,1312.82,105.35,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.103,0.066,0.139,0.923,1.715,2.418, ,148.22,153.02,144.11,0.00,0.00,0.00 ,,521.61,93.22,2717.46,100.04,1256.17,105.38,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.051,0.059,0.059,0.923,1.707,2.411, ,147.84,153.02,143.36,0.00,0.00,0.00 ,,509.89,93.22,2707.69,100.44,1221.00,105.53,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.103,0.081,0.125,0.938,1.737,2.396, ,147.84,151.80,144.68,0.00,0.00,0.00 ,,484.49,93.26,2705.74,100.26,1232.72,105.57,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.095,0.059,0.117,0.901,1.744,2.425, ,147.46,152.20,143.93,0.00,0.00,0.00 ,,461.05,93.30,2649.08,100.22,1226.86,105.49,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.073,0.059,0.110,0.887,1.729,2.403, ,148.22,152.00,143.55,0.00,0.00,0.00 ,,451.28,93.33,2621.73,100.29,1181.93,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.066,0.037,0.088,0.901,1.729,2.381, ,147.27,150.78,142.61,0.00,0.00,0.00 ,,427.84,93.33,2545.54,100.48,1156.53,105.64,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.110,0.051,0.125,0.894,1.766,2.440, ,145.16,149.16,145.62,0.00,0.00,0.00 ,,429.79,93.37,2443.96,100.48,1135.04,105.64,8000.00,0.00,8000.00,20.15,8000.00,36.26,
0.125,0.059,0.125,0.916,1.737,2.396, ,146.12,149.97,144.87,0.00,0.00,0.00 ,,427.84,93.22,2400.98,100.48,1142.86,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.073,0.029,0.073,0.916,1.766,2.418, ,146.12,149.77,143.36,0.00,0.00,0.00 ,,425.89,93.77,2283.76,100.77,1146.76,105.82,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.066,0.117,0.901,1.744,2.403, ,146.50,150.17,143.36,0.00,0.00,0.00 ,,423.93,93.33,2256.41,100.81,1119.41,105.93,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.081,0.022,0.110,0.923,1.766,2.374, ,145.16,150.17,144.49,0.00,0.00,0.00 ,,447.37,93.55,2340.42,100.88,1072.53,105.97,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.073,0.044,0.088,0.857,1.737,2.425, ,146.50,153.02,141.86,0.00,0.00,0.00 ,,457.14,93.44,2436.14,100.81,982.66,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.117,0.066,0.125,0.953,1.766,2.440, ,145.35,152.41,142.61,0.00,0.00,0.00 ,,463.00,93.52,2531.87,100.81,922.10,106.15,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.066,0.051,0.088,0.916,1.744,2.389, ,144.78,153.02,141.29,0.00,0.00,0.00 ,,470.82,93.52,2664.71,100.77,865.45,106.23,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.103,0.059,0.117,0.901,1.766,2.433, ,144.20,152.61,140.92,0.00,0.00,0.00 ,,437.61,93.77,2674.48,100.70,838.10,106.30,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.066,0.139,0.953,1.758,2.418, ,142.48,152.00,141.48,0.00,0.00,0.00 ,,445.42,93.52,2658.85,100.66,779.49,106.30,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.095,0.059,0.088,0.901,1.751,2.403, ,142.86,152.00,139.23,0.00,0.00,0.00 ,,443.47,93.77,2686.20,100.77,752.14,106.41,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.110,0.066,0.073,0.938,1.758,2.396, ,141.33,149.16,139.60,0.00,0.00,0.00 ,,439.56,93.48,2643.22,100.70,742.37,106.52,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.103,0.066,0.125,0.916,1.766,2.403, ,140.56,150.58,140.17,0.00,0.00,0.00 ,,441.51,93.77,2500.61,100.70,758.00,106.45,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.132,0.073,0.117,0.967,1.788,2.462, ,140.75,147.94,139.23,0.00,0.00,0.00 ,,441.51,93.52,2383.39,100.84,797.07,106.34,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.095,0.066,0.125,0.916,1.737,2.403, ,140.56,149.16,139.41,0.00,0.00,0.00 ,,459.10,93.77,2299.39,100.92,793.16,106.48,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.125,0.073,0.117,0.945,1.780,2.418, ,140.56,146.92,138.66,0.00,0.00,0.00 ,,470.82,93.52,2191.94,101.03,800.98,106.34,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.081,0.044,0.110,0.901,1.766,2.403, ,141.14,148.75,137.53,0.00,0.00,0.00 ,,457.14,93.77,2164.59,101.14,824.42,106.34,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.110,0.051,0.088,0.945,1.766,2.411, ,141.33,147.74,136.59,0.00,0.00,0.00 ,,457.14,93.48,2166.54,101.06,890.84,106.19,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.044,0.066,0.901,1.773,2.418, ,139.99,146.31,139.41,0.00,0.00,0.00 ,,435.65,93.48,2254.46,101.03,1013.92,106.15,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.095,0.037,0.103,0.960,1.795,2.469, ,142.29,147.74,136.59,0.00,0.00,0.00 ,,439.56,93.41,2473.26,100.81,2719.41,105.09,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.088,0.066,0.088,0.967,1.780,2.433, ,140.37,146.31,138.47,0.00,0.00,0.00 ,,1215.14,93.08,2617.83,100.73,2846.40,104.69,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.103,0.051,0.103,0.960,1.795,2.411, ,141.90,146.72,136.78,0.00,0.00,0.00 ,,1551.16,92.89,2656.90,100.70,2375.58,104.69,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.088,0.081,0.125,0.945,1.795,2.440, ,140.56,146.31,138.85,0.00,0.00,0.00 ,,1449.57,92.93,2576.80,100.62,1965.32,104.95,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.095,0.044,0.132,0.938,1.773,2.425, ,142.09,148.14,137.53,0.00,0.00,0.00 ,,1338.22,92.89,2363.86,100.92,1684.00,105.24,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.103,0.081,0.117,0.916,1.773,2.418, ,140.56,146.92,138.66,0.00,0.00,0.00 ,,1287.42,92.82,2145.05,100.81,1621.49,105.35,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.081,0.051,0.103,0.938,1.751,2.389, ,140.75,148.14,137.16,0.00,0.00,0.00 ,,1219.05,92.97,2010.26,101.17,1543.35,105.42,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.125,0.044,0.117,0.938,1.817,2.477, ,139.22,147.74,138.10,0.00,0.00,0.00 ,,1123.32,92.89,1865.69,101.17,1449.57,105.49,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.095,0.044,0.139,0.909,1.751,2.425, ,139.03,147.74,137.16,0.00,0.00,0.00 ,,1060.81,93.04,1758.24,101.28,1398.78,105.38,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.125,0.044,0.088,0.996,1.810,2.418, ,138.65,147.94,136.22,0.00,0.00,0.00 ,,1060.81,92.89,2453.72,101.03,1363.61,105.57,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.088,0.051,0.066,0.967,1.773,2.447, ,139.41,146.31,135.28,0.00,0.00,0.00 ,,1080.34,93.08,2846.40,100.70,1342.12,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.081,0.051,0.139,0.901,1.780,2.433, ,138.46,147.74,135.28,0.00,0.00,0.00 ,,1066.67,92.93,2666.67,100.62,1254.21,105.79,8000.00,0.00,8000.00,20.18,8000.00,36.23,
