SAP ID,109003040913,
0.088,0.059,0.066,0.923,1.788,2.418, ,138.65,145.71,134.15,0.00,0.00,0.00 ,,1013.92,93.08,2520.15,100.70,1238.58,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.044,0.125,0.996,1.810,2.462, ,136.92,146.72,134.52,0.00,0.00,0.00 ,,970.94,93.19,2402.93,100.77,1205.37,105.79,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.103,0.051,0.117,0.916,1.773,2.418, ,137.50,145.30,134.15,0.00,0.00,0.00 ,,955.31,93.19,2363.86,100.81,1176.07,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.081,0.044,0.088,0.923,1.788,2.440, ,136.73,145.71,133.02,0.00,0.00,0.00 ,,888.89,93.22,2377.53,100.81,1142.86,105.90,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.073,0.029,0.059,0.901,1.773,2.433, ,136.16,144.28,133.96,0.00,0.00,0.00 ,,840.05,93.19,2373.63,100.99,1131.14,105.93,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.103,0.059,0.117,0.938,1.758,2.433, ,134.43,142.46,135.46,0.00,0.00,0.00 ,,797.07,93.08,2369.72,100.51,1174.11,105.53,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.073,0.037,0.059,0.901,1.744,2.440, ,135.78,143.67,133.58,0.00,0.00,0.00 ,,855.68,92.89,2430.28,100.40,1174.11,105.24,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.110,0.059,0.117,0.901,1.715,2.455, ,133.86,141.64,134.71,0.00,0.00,0.00 ,,1033.46,92.78,2504.52,100.40,1215.14,105.31,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.117,0.051,0.081,0.894,1.693,2.425, ,134.43,141.85,133.96,0.00,0.00,0.00 ,,1172.16,92.93,2522.10,100.62,1226.86,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.088,0.059,0.110,0.843,1.663,2.455, ,135.01,142.25,132.27,0.00,0.00,0.00 ,,1238.58,92.67,2510.38,100.26,1221.00,105.42,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.044,0.044,0.073,0.872,1.634,2.425, ,135.97,141.44,131.14,0.00,0.00,0.00 ,,1267.89,92.49,2518.19,100.07,1179.98,104.84,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.081,0.022,0.066,0.945,1.671,2.528, ,135.20,141.85,132.83,0.00,0.00,0.00 ,,1383.15,91.94,2547.50,99.16,1140.90,103.44,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.066,0.037,0.059,0.967,1.715,2.586, ,135.39,140.83,131.89,0.00,0.00,0.00 ,,1406.59,91.61,2539.68,98.86,1099.88,103.04,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.117,0.022,0.081,1.033,1.715,2.572, ,134.63,141.64,133.02,0.00,0.00,0.00 ,,1387.06,91.72,2574.85,98.75,1074.48,102.86,8000.00,0.00,8000.00,20.18,8000.00,36.30,
0.095,0.000,0.000,1.048,1.700,2.667, ,134.43,141.24,132.64,0.00,0.00,0.00 ,,1326.50,91.90,2522.10,99.23,1049.08,103.44,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.125,0.037,0.117,1.004,1.722,2.513, ,134.05,141.85,132.83,0.00,0.00,0.00 ,,1265.93,92.38,2397.07,99.74,1070.57,104.10,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.051,0.103,0.777,1.685,2.367, ,135.01,143.27,130.20,0.00,0.00,0.00 ,,1230.77,92.60,2315.02,100.40,1244.44,105.05,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.125,0.059,0.117,0.623,1.700,2.286, ,132.90,141.64,132.08,0.00,0.00,0.00 ,,1226.86,92.89,2158.73,100.84,1455.43,105.27,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.051,0.088,0.498,1.700,2.213, ,134.24,142.86,128.70,0.00,0.00,0.00 ,,1160.44,92.86,2004.40,100.77,1566.79,105.46,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.110,0.051,0.117,0.410,1.685,2.110, ,131.75,141.24,131.14,0.00,0.00,0.00 ,,1101.83,93.00,1857.88,101.21,1578.51,105.49,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.117,0.044,0.088,0.300,1.693,2.052, ,132.71,141.44,128.70,0.00,0.00,0.00 ,,1043.22,92.93,1717.22,101.17,1560.93,105.57,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.103,0.051,0.066,0.286,1.722,2.000, ,130.60,139.41,129.64,0.00,0.00,0.00 ,,1011.97,93.04,1574.60,101.25,1541.39,105.49,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.037,0.022,0.125,0.227,1.715,1.978, ,130.22,141.03,129.26,0.00,0.00,0.00 ,,1008.06,93.04,1451.53,101.50,1517.95,105.57,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.081,0.037,0.059,0.154,1.656,1.868, ,129.65,136.97,127.38,0.00,0.00,0.00 ,,957.26,93.08,1387.06,101.65,1514.04,105.53,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.037,0.007,0.110,0.176,1.715,1.810, ,129.07,139.61,127.00,0.00,0.00,0.00 ,,957.26,93.04,1297.19,101.61,1480.83,105.60,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.088,0.044,0.095,0.110,1.685,1.685, ,127.35,136.77,127.19,0.00,0.00,0.00 ,,943.59,93.19,1258.12,101.72,1473.02,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.022,0.059,0.088,1.685,1.583, ,127.16,137.38,124.56,0.00,0.00,0.00 ,,910.38,93.08,1168.25,101.79,1476.92,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.073,0.029,0.095,0.117,1.671,1.487, ,126.39,135.55,126.63,0.00,0.00,0.00 ,,875.21,93.15,1101.83,101.87,1457.39,105.57,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.103,0.051,0.029,0.088,1.619,1.341, ,125.82,135.96,124.94,0.00,0.00,0.00 ,,896.70,93.19,1101.83,101.94,1426.13,105.60,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.088,0.037,0.095,0.051,1.568,1.099, ,126.39,135.75,126.06,0.00,0.00,0.00 ,,912.33,93.19,1123.32,102.05,1390.96,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.088,0.051,0.051,0.051,1.524,0.835, ,126.01,134.94,124.56,0.00,0.00,0.00 ,,896.70,93.11,1117.46,101.79,1424.18,105.60,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.088,0.029,0.073,0.015,1.465,0.667, ,125.82,134.33,125.31,0.00,0.00,0.00 ,,906.47,93.11,1097.92,102.01,1474.97,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.059,0.132,0.029,1.377,0.513, ,126.01,134.94,125.50,0.00,0.00,0.00 ,,951.40,93.08,1137.00,101.87,1451.53,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.081,0.044,0.066,0.015,1.304,0.359, ,125.05,134.13,124.00,0.00,0.00,0.00 ,,1000.24,93.19,1168.25,101.87,1426.13,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.073,0.044,0.117,0.022,1.187,0.271, ,125.24,132.71,124.56,0.00,0.00,0.00 ,,1035.41,93.08,1197.56,101.76,1420.27,105.60,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.066,0.029,0.073,0.015,0.938,0.212, ,125.43,133.72,122.49,0.00,0.00,0.00 ,,996.34,93.19,1244.44,101.94,1394.87,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.066,0.037,0.088,0.000,0.681,0.147, ,125.05,132.91,123.06,0.00,0.00,0.00 ,,931.87,93.08,1277.66,101.87,1396.83,105.75,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.029,0.037,0.051,0.037,0.572,0.117, ,125.43,134.74,121.93,0.00,0.00,0.00 ,,877.17,93.19,1312.82,101.79,1402.69,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.059,0.037,0.073,0.059,0.447,0.110, ,124.86,132.91,121.93,0.00,0.00,0.00 ,,795.12,93.33,1385.10,101.90,1424.18,105.71,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.037,0.022,0.081,0.000,0.315,0.044, ,124.09,133.32,122.12,0.00,0.00,0.00 ,,720.88,93.19,1398.78,101.79,1453.48,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.066,0.029,0.088,0.000,0.227,0.015, ,123.33,133.11,121.18,0.00,0.00,0.00 ,,668.13,93.37,1400.73,101.72,1492.55,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.081,0.051,0.081,0.037,0.205,0.029, ,123.14,132.71,122.87,0.00,0.00,0.00 ,,644.69,93.26,1527.72,101.65,1514.04,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.088,0.044,0.059,0.029,0.132,0.044, ,121.60,131.69,120.42,0.00,0.00,0.00 ,,629.06,93.52,1648.84,101.61,1547.25,105.64,8000.00,0.00,8000.00,20.22,8000.00,36.41,
0.073,0.059,0.088,0.007,0.095,0.000, ,121.22,130.68,121.55,0.00,0.00,0.00 ,,611.48,93.37,1732.84,101.43,1560.93,105.64,8000.00,0.00,8000.00,20.37,8000.00,36.15,
0.051,0.022,0.081,0.000,0.066,0.000, ,121.60,131.49,119.30,0.00,0.00,0.00 ,,580.22,93.44,1820.76,101.43,1601.95,105.57,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.073,0.044,0.059,0.029,0.029,0.007, ,121.03,129.87,119.67,0.00,0.00,0.00 ,,558.73,93.37,1824.66,101.50,1537.48,105.60,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.081,0.037,0.081,0.007,0.022,0.000, ,119.69,127.84,120.80,0.00,0.00,0.00 ,,564.59,93.41,1816.85,101.43,1480.83,105.68,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.037,0.037,0.059,0.022,0.029,0.015, ,119.69,128.24,118.17,0.00,0.00,0.00 ,,548.96,93.41,1855.92,101.36,1500.37,105.68,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.059,0.022,0.081,0.000,0.015,0.000, ,118.16,127.43,119.48,0.00,0.00,0.00 ,,548.96,93.44,1896.95,101.32,1549.21,105.71,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.066,0.037,0.088,0.000,0.000,0.000, ,117.01,127.02,118.92,0.00,0.00,0.00 ,,552.87,93.37,1861.78,101.25,1590.23,105.57,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.044,0.022,0.029,0.022,0.000,0.000, ,117.58,126.82,116.29,0.00,0.00,0.00 ,,566.54,93.52,1875.46,101.39,1566.79,105.82,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.073,0.051,0.081,0.051,0.007,0.000, ,116.24,126.62,117.23,0.00,0.00,0.00 ,,580.22,93.33,1894.99,101.39,1533.58,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.044,0.022,0.081,0.007,0.000,0.000, ,117.77,128.65,116.48,0.00,0.00,0.00 ,,591.94,93.48,1875.46,101.28,1535.53,105.68,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.073,0.051,0.059,0.007,0.015,0.000, ,115.67,125.40,114.78,0.00,0.00,0.00 ,,627.11,93.33,1879.37,101.25,1576.56,105.60,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.051,0.022,0.081,0.059,0.000,0.000, ,115.09,127.02,117.23,0.00,0.00,0.00 ,,662.27,93.37,1924.30,101.32,1629.30,105.60,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.081,0.044,0.059,0.007,0.000,0.000, ,115.86,123.57,114.41,0.00,0.00,0.00 ,,685.71,93.22,1883.27,101.14,1637.12,105.42,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.044,0.000,0.081,0.000,0.000,0.000, ,115.28,127.02,115.91,0.00,0.00,0.00 ,,759.95,93.22,1814.90,101.06,1627.35,105.38,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.095,0.051,0.073,0.022,0.000,0.000, ,115.48,122.96,114.41,0.00,0.00,0.00 ,,834.19,93.00,1717.22,101.17,1590.23,105.27,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.073,0.037,0.081,0.000,0.000,0.000, ,114.14,122.76,114.78,0.00,0.00,0.00 ,,926.01,93.00,1533.58,101.14,1574.60,105.16,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.110,0.044,0.081,0.044,0.000,0.029, ,114.71,123.57,112.90,0.00,0.00,0.00 ,,1004.15,92.78,1387.06,101.25,1600.00,105.13,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.066,0.037,0.029,0.015,0.000,0.000, ,113.94,123.57,111.21,0.00,0.00,0.00 ,,1064.71,92.82,1326.50,101.25,1594.14,104.95,8000.00,0.00,8000.00,20.44,8000.00,36.34,
0.110,0.037,0.081,0.051,0.007,0.000, ,113.94,123.16,111.40,0.00,0.00,0.00 ,,1033.46,92.75,1308.91,101.21,1519.90,104.91,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.044,0.022,0.044,0.000,0.000,0.000, ,112.80,123.37,109.71,0.00,0.00,0.00 ,,947.50,92.78,1283.52,101.32,1437.85,105.13,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.088,0.044,0.037,0.059,0.000,0.000, ,112.41,122.35,109.33,0.00,0.00,0.00 ,,894.75,93.00,1312.82,101.54,1410.50,105.16,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.081,0.022,0.059,0.037,0.000,0.000, ,111.65,120.73,110.27,0.00,0.00,0.00 ,,851.77,92.89,1301.10,101.39,1367.52,105.27,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.059,0.000,0.051,0.051,0.000,0.015, ,111.84,124.18,108.58,0.00,0.00,0.00 ,,822.47,92.97,1318.68,101.32,1312.82,105.35,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.081,0.051,0.095,0.015,0.000,0.000, ,110.50,119.92,111.21,0.00,0.00,0.00 ,,773.63,92.86,1342.12,101.47,1291.33,105.49,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.066,0.000,0.015,0.051,0.000,0.000, ,109.73,121.74,109.71,0.00,0.00,0.00 ,,726.74,93.08,1312.82,101.39,1306.96,105.38,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.073,0.044,0.095,0.015,0.000,0.015, ,109.92,119.51,111.21,0.00,0.00,0.00 ,,711.11,93.04,1289.38,101.36,1334.31,105.35,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.095,0.007,0.044,0.000,0.000,0.000, ,108.77,119.71,109.89,0.00,0.00,0.00 ,,750.18,92.93,1318.68,101.54,1346.03,105.31,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.059,0.037,0.081,0.007,0.000,0.000, ,108.77,118.70,109.52,0.00,0.00,0.00 ,,795.12,92.89,1357.75,101.47,1332.36,105.38,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.095,0.029,0.059,0.000,0.000,0.000, ,107.62,117.07,109.89,0.00,0.00,0.00 ,,834.19,93.04,1394.87,101.47,1336.26,105.49,8000.00,0.00,8000.00,20.44,8000.00,36.34,
0.059,0.015,0.051,0.029,0.000,0.000, ,107.82,118.49,107.26,0.00,0.00,0.00 ,,886.94,93.08,1379.24,101.58,1316.73,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.081,0.037,0.029,0.015,0.000,0.000, ,105.52,115.85,107.26,0.00,0.00,0.00 ,,959.22,93.11,1346.03,101.72,1275.70,105.86,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.073,0.029,0.081,0.007,0.000,0.000, ,105.13,116.67,107.83,0.00,0.00,0.00 ,,1004.15,93.04,1336.26,101.72,1299.15,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.059,0.029,0.029,0.029,0.000,0.022, ,104.75,115.85,105.57,0.00,0.00,0.00 ,,1072.53,93.19,1338.22,101.79,1367.52,105.79,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.051,0.022,0.029,0.000,0.000,0.000, ,105.71,116.67,104.25,0.00,0.00,0.00 ,,1019.78,93.04,1330.40,101.79,1375.34,105.68,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.059,0.007,0.066,0.088,0.000,0.000, ,104.94,116.67,105.57,0.00,0.00,0.00 ,,914.29,93.26,1330.40,101.79,1398.78,105.79,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.059,0.029,0.029,0.037,0.000,0.000, ,104.56,115.65,104.07,0.00,0.00,0.00 ,,830.28,93.15,1334.31,101.87,1424.18,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.044,0.000,0.073,0.015,0.000,0.000, ,105.33,116.46,102.75,0.00,0.00,0.00 ,,804.88,93.26,1262.03,101.94,1435.90,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.073,0.029,0.037,0.037,0.000,0.000, ,104.37,114.84,103.50,0.00,0.00,0.00 ,,892.80,93.19,1246.40,101.79,1377.29,105.68,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.044,0.000,0.073,0.044,0.000,0.000, ,104.18,115.45,102.37,0.00,0.00,0.00 ,,931.87,93.15,1289.38,101.87,1324.54,105.71,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.059,0.022,0.051,0.029,0.000,0.007, ,103.79,112.00,100.87,0.00,0.00,0.00 ,,906.47,93.08,1301.10,101.79,1318.68,105.79,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.059,0.029,0.081,0.000,0.000,0.000, ,102.65,110.98,102.37,0.00,0.00,0.00 ,,871.31,93.22,1250.31,101.76,1357.75,105.79,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.051,0.022,0.066,0.015,0.000,0.000, ,103.03,109.76,102.00,0.00,0.00,0.00 ,,933.82,93.15,1277.66,101.79,1422.22,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.059,0.022,0.029,0.000,0.000,0.000, ,102.45,109.76,99.55,0.00,0.00,0.00 ,,1029.55,93.08,1318.68,101.79,1418.32,105.75,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.044,0.007,0.081,0.044,0.000,0.015, ,103.41,110.78,98.43,0.00,0.00,0.00 ,,1043.22,93.19,1289.38,101.83,1455.43,105.68,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.051,0.044,0.059,0.000,0.000,0.000, ,101.69,107.93,99.37,0.00,0.00,0.00 ,,1033.46,93.04,1273.75,101.87,1463.25,105.75,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.037,0.015,0.066,0.022,0.000,0.000, ,100.92,108.34,99.55,0.00,0.00,0.00 ,,1035.41,93.08,1271.79,101.90,1469.11,105.71,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.88,108.75,97.11,0.00,0.00,0.00 ,,1086.20,93.00,1283.52,101.76,1424.18,105.79,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.007,0.044,0.022,0.000,0.000, ,99.58,107.53,99.55,0.00,0.00,0.00 ,,1060.81,93.11,1357.75,101.83,1330.40,105.75,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.066,0.022,0.066,0.044,0.000,0.022, ,100.54,107.32,97.11,0.00,0.00,0.00 ,,1056.90,92.93,1428.08,101.72,1222.95,105.86,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.029,0.022,0.073,0.000,0.000,0.000, ,99.01,107.53,97.49,0.00,0.00,0.00 ,,1172.16,93.04,1482.78,101.61,1135.04,105.93,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.051,0.037,0.081,0.015,0.000,0.000, ,98.62,107.12,97.86,0.00,0.00,0.00 ,,1299.15,92.93,1558.97,101.68,1051.04,105.97,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.044,0.015,0.044,0.007,0.000,0.000, ,98.62,106.51,96.17,0.00,0.00,0.00 ,,1148.72,93.08,1637.12,101.68,1019.78,106.08,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.044,0.007,0.051,0.029,0.007,0.029, ,98.43,107.73,97.86,0.00,0.00,0.00 ,,894.75,93.04,1607.81,101.65,1105.74,106.04,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.073,0.015,0.029,0.000,0.000,0.000, ,97.86,104.08,96.73,0.00,0.00,0.00 ,,758.00,93.22,1592.19,101.54,1420.27,105.90,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.029,0.007,0.051,0.022,0.000,0.000, ,97.09,107.12,95.04,0.00,0.00,0.00 ,,783.39,93.08,1529.67,101.54,1863.74,105.64,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.059,0.007,0.000,0.015,0.000,0.000, ,97.09,103.87,95.04,0.00,0.00,0.00 ,,838.10,93.26,1463.25,101.79,1592.19,105.64,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.051,0.007,0.066,0.015,0.000,0.000, ,94.99,105.70,95.23,0.00,0.00,0.00 ,,826.37,93.19,1428.08,101.61,1623.44,105.60,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.015,0.022,0.000,0.007,0.000,0.000, ,94.22,103.87,92.60,0.00,0.00,0.00 ,,795.12,93.22,1396.83,101.79,2266.18,105.16,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.051,0.015,0.037,0.022,0.000,0.000, ,92.11,103.87,94.48,0.00,0.00,0.00 ,,773.63,93.19,1353.85,101.72,8000.00,89.93,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.022,0.000,0.000,0.051,0.007,0.000, ,93.07,107.12,90.72,0.00,0.00,0.00 ,,845.91,93.26,1310.87,101.90,8000.00,52.01,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.044,0.022,0.059,0.015,0.015,0.007, ,90.77,103.06,92.79,0.00,0.00,0.00 ,,1392.92,92.78,1355.80,101.54,8000.00,21.68,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.029,0.000,0.007,0.037,0.000,0.000, ,92.11,105.29,89.40,0.00,0.00,0.00 ,,2748.72,89.96,1332.36,101.61,8000.00,16.45,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.037,0.015,0.051,0.007,0.000,0.000, ,91.35,101.84,89.40,0.00,0.00,0.00 ,,8000.00,65.60,1226.86,101.94,8000.00,22.20,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.066,0.007,0.022,0.000,0.000,0.000, ,90.39,101.84,88.65,0.00,0.00,0.00 ,,8000.00,40.48,1170.21,101.90,8000.00,22.27,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.081,0.029,0.051,0.007,0.000,0.000, ,89.43,99.20,90.34,0.00,0.00,0.00 ,,8000.00,44.84,1113.55,101.76,8000.00,29.96,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.073,0.037,0.000,0.000,0.000,0.015, ,90.01,100.01,88.27,0.00,0.00,0.00 ,,8000.00,45.46,1205.37,101.87,8000.00,40.51,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.066,0.022,0.066,0.000,0.000,0.000, ,89.24,98.19,88.84,0.00,0.00,0.00 ,,8000.00,26.96,1219.05,101.87,8000.00,44.69,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.081,0.037,0.000,0.000,0.000,0.000, ,88.28,97.78,88.46,0.00,0.00,0.00 ,,8000.00,0.00,1281.56,101.94,8000.00,47.11,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.066,0.007,0.081,0.015,0.000,0.000, ,88.47,97.58,87.71,0.00,0.00,0.00 ,,8000.00,0.00,1389.01,101.68,8000.00,27.36,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.029,0.000,0.000,0.007,0.000,0.000, ,88.09,97.58,86.39,0.00,0.00,0.00 ,,8000.00,0.00,1349.94,101.83,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.41,
0.051,0.007,0.051,0.022,0.000,0.000, ,87.13,96.97,86.39,0.00,0.00,0.00 ,,8000.00,0.00,1336.26,101.72,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.029,0.000,0.000,0.022,0.000,0.022, ,86.37,96.56,85.26,0.00,0.00,0.00 ,,8000.00,0.00,1299.15,101.79,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.051,0.007,0.051,0.044,0.007,0.029, ,85.41,96.56,86.02,0.00,0.00,0.00 ,,8000.00,0.00,1355.80,101.76,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.037,0.015,0.000,0.000,0.000,0.000, ,84.26,95.95,85.08,0.00,0.00,0.00 ,,8000.00,0.00,1402.69,101.72,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.022,0.000,0.044,0.000,0.000,0.000, ,85.03,97.78,83.01,0.00,0.00,0.00 ,,8000.00,0.00,1547.25,101.54,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.015,0.044,0.007,0.007, ,84.26,96.16,82.82,0.00,0.00,0.00 ,,8000.00,0.00,2152.87,100.99,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.073,0.022,0.051,0.000,0.000,0.000, ,82.73,94.33,84.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,81.28,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.037,0.007,0.015,0.000,0.000,0.000, ,81.96,92.91,83.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,41.76,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.059,0.000,0.051,0.007,0.000,0.000, ,81.96,94.12,83.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,17.66,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.066,0.000,0.007,0.029,0.000,0.000, ,81.20,91.28,82.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.044,0.007,0.051,0.000,0.000,0.000, ,80.62,90.67,83.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.037,0.000,0.044,0.007,0.000,0.000, ,80.24,91.48,80.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.037,0.000,0.037,0.051,0.000,0.000, ,79.86,90.27,82.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.066,0.007,0.000,0.051,0.000,0.007, ,78.90,90.06,79.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.029,0.000,0.051,0.059,0.000,0.000, ,79.09,89.66,81.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.066,0.022,0.029,0.007,0.007,0.007, ,77.56,88.24,79.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.000,0.007,0.000, ,78.52,89.45,76.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.044,0.007,0.000,0.022,0.000,0.000, ,76.98,87.02,77.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.037,0.000,0.051,0.029,0.000,0.000, ,76.22,87.83,78.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.059,0.007,0.029,0.007,0.000,0.000, ,75.84,86.00,76.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.037,0.015,0.022,0.000,0.000,0.000, ,74.49,83.97,77.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.037,0.000,0.015,0.022,0.000,0.000, ,75.64,86.20,73.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.059,0.007,0.037,0.000,0.000,0.000, ,73.54,83.56,76.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.029,0.000,0.007,0.007,0.000,0.000, ,73.92,85.39,73.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.037,0.000,0.007,0.000,0.000,0.000, ,73.73,83.77,75.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.015,0.000,0.000,0.044,0.000,0.007, ,73.15,83.77,72.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.029,0.000,0.000,0.007,0.000,0.000, ,72.96,81.53,73.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,72.00,82.96,72.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.037,0.000,0.037,0.000,0.000,0.022, ,71.81,80.52,73.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.029,0.000,0.015,0.029,0.007,0.000, ,71.43,81.74,71.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.022,0.000,0.037,0.037,0.000,0.000, ,69.13,80.92,72.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.029,0.000,0.000,0.007,0.000,0.000, ,70.28,79.71,70.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.022,0.000,0.037,0.051,0.007,0.029, ,68.37,79.91,71.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.037,0.000,0.000,0.000,0.000,0.000, ,68.94,77.68,70.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.007,0.000,0.022,0.022,0.015,0.007, ,67.60,78.28,70.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.007,0.000,0.022,0.059,0.000,0.000, ,68.17,76.46,68.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.059,0.015,0.037,0.000,0.000,0.000, ,67.22,76.05,69.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,67.79,74.83,67.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.059,0.015,0.022,0.015,0.000,0.000, ,65.69,75.44,69.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.007,0.000,0.000,0.007,0.000,0.000, ,67.22,74.83,65.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.066,0.022,0.022,0.022,0.000,0.000, ,65.11,74.43,67.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.015,0.000,0.037,0.007,0.000,0.000, ,64.73,75.04,66.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.037,0.000,0.029,0.015,0.022,0.007, ,64.54,73.41,65.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.007,0.000,0.022,0.000,0.000,0.000, ,63.96,74.22,64.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.029,0.000,0.051,0.044,0.000,0.000, ,63.00,71.18,65.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.037,0.000,0.007,0.000,0.000,0.000, ,62.24,71.58,64.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.015,0.000,0.000,0.029,0.000,0.000, ,62.81,71.18,61.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.007,0.000,0.000,0.000,0.000,0.000, ,63.20,69.76,61.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.037,0.000,0.037,0.037,0.000,0.000, ,61.28,70.57,62.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.015,0.022,0.000,0.000,0.000,0.000, ,61.47,69.15,61.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.007,0.000,0.022,0.029,0.000,0.000, ,61.09,69.96,60.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.007,0.007,0.000,0.022,0.000,0.029, ,60.13,68.13,61.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,59.75,67.93,59.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.037,0.000,0.015,0.051,0.000,0.000, ,58.79,67.73,60.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.044,0.000,0.037,0.000,0.000,0.000, ,57.83,66.30,61.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.044,0.015,0.000,0.007,0.015,0.000, ,57.26,65.90,59.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.022,0.000,0.037,0.000,0.000,0.000, ,57.07,65.90,59.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.007,0.007,0.000,0.044,0.000,0.022, ,56.11,64.48,58.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.044,0.000,0.037,0.000,0.000,0.000, ,55.73,64.68,58.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.022,0.000,0.000,0.007,0.000,0.000, ,55.34,63.66,56.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.022,0.000,0.007,0.000,0.000,0.000, ,54.00,62.45,58.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.044,0.000,0.007,0.037,0.000,0.007, ,53.62,62.04,56.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.015,0.000,0.000,0.007,0.000,0.000, ,53.43,62.45,56.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.044,0.000,0.000,0.007,0.000,0.000, ,53.05,61.63,54.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.12,
0.022,0.000,0.007,0.022,0.000,0.000, ,52.66,62.24,55.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.029,0.007,0.029,0.015,0.000,0.000, ,53.43,62.24,52.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.022,0.000,0.007,0.015,0.000,0.000, ,50.37,61.43,55.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.044,0.022,0.000,0.000,0.000,0.000, ,50.17,59.60,52.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.022,0.000,0.022,0.000,0.000,0.000, ,49.22,61.63,54.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.044,0.022,0.000,0.000,0.000,0.000, ,49.60,59.20,51.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.029,0.000,0.022,0.029,0.000,0.000, ,47.49,60.01,53.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.051,0.000,0.000, ,48.26,58.59,49.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.037,0.000,0.037,0.000,0.000,0.000, ,47.30,56.96,49.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.022,0.000,0.000,0.000, ,46.34,57.57,49.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.044,0.007,0.000,0.000,0.000,0.000, ,45.77,56.15,48.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.007,0.037,0.015,0.022, ,45.00,57.17,48.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.044,0.000,0.037,0.000,0.000,0.000, ,43.47,53.71,49.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.022,0.000,0.022,0.015,0.000,0.000, ,44.43,54.93,47.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.037,0.000,0.029,0.059,0.000,0.000, ,44.05,52.09,46.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.037,0.000,0.022,0.007,0.000,0.000, ,42.90,53.31,47.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.029,0.007,0.037,0.022,0.000,0.000, ,41.94,51.89,47.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.037,0.000,0.000,0.015,0.000,0.007, ,41.56,51.89,45.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.051,0.000,0.037,0.000,0.000,0.000, ,40.60,51.68,45.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,40.60,51.07,43.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.029,0.000,0.007,0.037,0.000,0.015, ,38.49,51.07,44.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.007,0.000,0.000,0.044,0.000,0.000, ,39.26,50.26,42.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.044,0.000,0.000,0.007,0.000,0.000, ,37.34,48.84,41.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.000,0.000,0.000,0.015,0.000,0.000, ,37.34,48.23,41.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.007,0.000,0.022,0.059,0.000,0.015, ,38.11,50.46,39.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.015,0.000,0.000,0.007,0.000,0.000, ,38.11,48.84,38.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.000,0.022,0.029,0.000,0.000, ,36.96,47.42,40.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.022,0.000,0.000,0.044,0.000,0.007, ,36.00,47.21,39.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,36.77,47.01,38.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,35.24,46.20,38.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.029,0.000,0.022,0.022,0.000,0.000, ,35.43,44.78,39.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.022,0.000,0.000,0.000, ,34.85,43.97,37.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.029,0.000,0.000,0.000,0.000,0.000, ,33.32,40.72,37.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.022,0.000,0.022,0.015,0.000,0.000, ,33.51,41.12,38.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.015,0.000,0.000,0.022,0.000,0.000, ,32.56,39.70,35.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.029,0.007,0.022,0.000,0.000,0.000, ,32.17,38.69,36.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,32.56,39.90,34.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.000,0.000,0.000,0.059,0.000,0.000, ,32.94,42.14,33.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.022,0.000,0.022,0.022,0.000,0.000, ,31.60,39.90,34.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.022,0.000,0.007,0.022,0.000,0.000, ,30.64,40.11,34.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.000,0.000,0.015,0.007,0.000,0.000, ,31.21,39.70,32.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.022,0.000,0.022,0.059,0.000,0.007, ,29.49,39.70,33.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.015,0.000,0.000,0.000,0.000,0.000, ,29.49,38.48,31.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.015,0.000,0.000,0.000,0.000,0.000, ,28.15,38.69,31.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,27.38,37.67,31.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.029,0.000,0.022,0.015,0.015,0.000, ,27.38,38.08,30.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,26.24,35.44,30.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.022,0.037,0.000,0.000, ,26.43,36.45,29.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,25.66,34.62,29.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.022,0.000,0.022,0.000,0.000,0.000, ,25.85,35.03,26.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.000,0.037,0.000,0.000, ,24.90,36.05,26.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.007,0.000,0.007,0.022,0.000,0.007, ,25.66,35.23,25.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.022,0.000,0.000,0.000,0.000,0.000, ,24.13,35.03,25.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.015,0.000,0.022,0.015,0.000,0.000, ,24.32,33.61,24.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.037,0.000,0.000,0.000,0.000,0.000, ,22.21,32.59,26.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.015,0.000,0.000,0.007,0.000,0.000, ,22.21,30.97,23.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.029,0.000,0.000,0.000,0.000,0.000, ,21.83,28.73,24.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.051,0.000,0.000,0.015,0.000,0.000, ,19.92,28.53,24.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.044,0.000,0.000,0.000,0.007,0.000, ,21.07,28.33,22.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.015,0.000,0.000,0.022,0.000,0.000, ,18.77,27.72,23.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.022,0.000,0.000,0.007,0.000,0.007, ,20.11,27.92,21.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.007,0.000,0.000,0.051,0.000,0.007, ,19.72,29.34,20.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.000,0.000,0.000,0.051,0.000,0.022, ,18.19,26.70,22.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.037,0.000,0.000,0.000,0.000,0.000, ,18.58,27.72,20.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.000,0.000,0.000,0.059,0.000,0.000, ,18.77,27.31,19.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.037,0.000,0.000,0.007,0.000,0.000, ,17.62,26.50,20.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.007,0.000,0.000,0.044,0.000,0.000, ,17.62,26.30,17.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.022,0.000,0.000,0.015,0.000,0.007, ,16.66,24.88,18.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.022,0.000,0.000,0.000,0.000,0.000, ,15.32,23.66,18.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.000,0.007,0.000,0.000,0.000, ,14.55,25.08,19.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.051,0.000,0.007,0.029,0.000,0.000, ,13.41,23.25,18.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.000,0.022,0.000,0.000, ,13.79,23.25,17.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.059,0.000,0.007,0.007,0.000,0.000, ,12.45,22.64,18.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,11.68,21.42,14.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.029,0.000,0.000,0.022,0.000,0.000, ,12.83,22.64,16.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.022,0.007,0.000, ,11.11,20.61,14.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.015,0.000,0.007,0.000,0.000,0.000, ,12.26,22.44,14.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.022,0.000,0.000,0.037,0.000,0.000, ,11.49,20.61,14.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,11.87,20.61,11.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.044,0.000,0.000,0.000,0.000,0.000, ,10.34,19.39,13.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.000,0.000,0.000,0.029,0.000,0.000, ,9.96,19.60,11.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.044,0.000,0.000,0.000,0.000,0.000, ,8.81,17.16,11.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.015,0.000,0.007,0.007,0.000,0.000, ,7.09,17.36,12.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.066,0.000,0.000,0.029,0.000,0.000, ,7.47,15.13,11.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.007,0.000,0.000,0.000, ,6.70,15.94,9.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.029,0.000,0.000,0.037,0.000,0.007, ,6.70,16.35,9.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,5.94,13.91,9.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.051,0.022,0.029, ,5.55,15.94,10.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.015,0.000,0.000,0.029,0.000,0.000, ,5.75,13.30,8.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.000,0.000,0.007,0.037,0.000,0.000, ,5.36,14.93,8.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.015,0.000,0.000,0.022,0.000,0.015, ,4.79,13.91,9.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.037,0.000,0.000,0.051,0.000,0.007, ,4.98,13.50,6.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.037,0.000,0.007,0.000,0.000,0.000, ,4.98,11.68,7.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.051,0.000,0.000,0.007,0.000,0.000, ,3.83,12.29,5.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.037,0.000,0.007,0.000,0.000,0.000, ,4.02,11.27,7.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.059,0.000,0.000,0.029,0.000,0.015, ,2.49,11.07,7.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.64,10.46,5.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,2.87,9.24,4.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.34,8.83,6.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.000,0.000,0.000,0.015,0.000,0.007, ,1.53,8.43,5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.000,0.000,0.000,0.059,0.000,0.015, ,2.11,8.22,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.022,0.000,0.000,0.029,0.000,0.000, ,1.15,8.43,4.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.34,7.21,2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.19,7.41,3.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.007,0.000,0.000,0.007,0.000,0.000, ,0.00,9.24,3.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.029,0.000,0.000,0.022,0.000,0.007, ,-0.57,7.62,2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.007,0.000,0.007,0.000,0.000,0.000, ,0.00,8.83,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.007,0.000,0.000,0.044,0.000,0.015, ,-0.57,7.21,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.015,0.000,0.022,0.007,0.000,0.000, ,0.19,7.82,2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.96,6.40,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.77,5.38,2.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.007,0.000,0.007,0.022,0.007,0.029, ,0.38,7.21,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.007,0.000,0.000,0.000,0.000, ,-0.77,4.77,2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.38,5.58,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.37,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.77,3.76,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.022,0.000,0.007,0.000,0.000,0.000, ,-0.77,4.98,2.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.015,0.000,0.000,0.000,0.000,0.000, ,-1.15,3.76,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.015,0.000,0.007,0.029,0.000,0.000, ,-0.77,4.57,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.007,0.000,0.000,0.015,0.000,0.000, ,-1.92,2.74,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.029,0.000,0.007,0.000,0.000,0.000, ,-1.92,3.35,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.037,0.000,0.000,0.000,0.000,0.000, ,-2.87,1.52,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.007,0.000,0.000, ,-3.06,1.93,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.037,0.000,0.000,0.029,0.000,0.000, ,-2.30,0.91,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.059,0.000,0.007, ,-2.87,1.93,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.044,0.000,0.000,0.007,0.000,0.000, ,-2.87,2.54,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.68,3.15,-3.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.037,0.000,0.022,0.044,0.000,0.007, ,-2.87,2.74,-2.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.029,0.000,0.015, ,-2.30,3.55,-5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,-4.02,3.55,-2.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.015,0.000,0.000,0.000,0.000,0.000, ,-3.83,1.93,-4.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
