SAP ID,109003040913,
0.015,0.000,0.000,0.000,0.000,0.000, ,-5.55,-2.74,-3.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.029,0.000,0.000,0.022,0.000,0.000, ,-5.94,-1.73,-2.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.029,0.000,0.000, ,-5.36,-2.13,-3.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.022,0.000,0.000,0.007,0.000,0.000, ,-6.51,-2.74,-1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-5.75,-2.13,-2.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.015,0.000,0.007,0.088,0.015,0.037, ,-6.51,-2.13,-1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.60,-1.32,-5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.015,0.000,0.000,0.007,0.000,0.000, ,-6.70,-2.54,-4.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.000,0.000,0.000,0.029,0.000,0.000, ,-5.55,-2.13,-5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.022,0.000,0.000,0.022,0.000,0.000, ,-7.09,-1.73,-3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.007,0.000,0.000,0.000,0.000,0.000, ,-7.09,-3.55,-3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.007,0.000,0.000,0.022,0.000,0.007, ,-6.32,-0.91,-5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.000,0.000,0.000,0.029,0.000,0.000, ,-6.70,-2.34,-4.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.007,0.000,0.022,0.000,0.000,0.000, ,-7.28,-3.76,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.000,0.000,0.000,0.022,0.000,0.000, ,-6.51,-2.94,-4.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.015,0.000,0.022,0.029,0.000,0.000, ,-6.51,-2.94,-2.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.007,0.000,0.000,0.000,0.000,0.000, ,-6.51,-3.35,-4.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.015,0.000,0.022,0.007,0.000,0.000, ,-6.32,-2.54,-3.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.12,
0.000,0.000,0.000,0.007,0.000,0.000, ,-5.17,-1.52,-4.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.007,0.000,0.000,0.044,0.015,0.037, ,-6.70,-2.74,-2.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,-5.36,-1.52,-5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.000,0.051,0.007,0.000, ,-7.28,-2.54,-2.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.000,0.000,0.000,0.029,0.000,0.007, ,-6.70,-1.73,-2.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-6.51,-2.54,-4.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-6.51,-2.54,-3.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.029,0.000,0.000,0.015,0.000,0.000, ,-7.66,-3.15,-2.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-7.09,-3.15,-3.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.022,0.000,0.000,0.022,0.000,0.000, ,-8.04,-3.55,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.007,0.000,0.000,0.022,0.000,0.000, ,-7.85,-3.76,-3.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.037,0.000,0.007,0.029,0.000,0.000, ,-7.85,-3.15,-2.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-7.66,-4.37,-4.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.015,0.000,0.000,0.007,0.000,0.000, ,-7.28,-2.94,-3.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.007,0.000,0.000,0.022,0.007,0.000, ,-8.04,-4.37,-2.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.000,0.029,0.000,0.000, ,-6.70,-2.74,-5.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.007,0.015,0.000,0.000, ,-7.28,-3.55,-4.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.007,0.000,0.000,0.007,0.000,0.000, ,-6.32,-2.34,-4.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.029,0.000,0.000,0.007,0.000,0.000, ,-6.13,-2.13,-4.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.007,0.000,0.007,0.022,0.000,0.000, ,-7.47,-2.74,-1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.037,0.000,0.000,0.015,0.000,0.000, ,-6.13,-2.34,-4.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.022,0.000,0.000,0.000,0.000,0.000, ,-7.85,-3.76,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.037,0.000,0.000,0.007,0.000,0.000, ,-6.32,-2.74,-4.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.007,0.000,0.000,0.044,0.000,0.007, ,-7.66,-2.54,-2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.000,0.000,0.000,0.044,0.000,0.007, ,-7.09,-1.52,-4.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.007,0.000,0.000,0.015,0.000,0.000, ,-7.09,-2.74,-2.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,-6.89,-1.73,-3.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.007,0.000,0.000,0.059,0.000,0.000, ,-7.28,-3.35,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.037,0.000,0.000, ,-6.89,-1.73,-4.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,-6.89,-3.35,-3.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.000,0.000,0.000,0.022,0.000,0.000, ,-6.51,-2.74,-4.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.022,0.000,0.000,0.007,0.000,0.000, ,-6.70,-2.74,-2.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.022,0.000,0.000,0.029,0.000,0.000, ,-5.75,-2.54,-4.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.037,0.000,0.000,0.007,0.000,0.000, ,-6.51,-3.96,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.007,0.000,0.000, ,-5.94,-3.15,-3.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.029,0.000,0.000,0.015,0.000,0.000, ,-5.94,-3.55,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.007,0.000,0.000,0.000, ,-5.94,-2.94,-3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.000,0.000,0.000,0.059,0.000,0.022, ,-6.32,-4.16,-2.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.000,0.022,0.000,0.000, ,-5.17,-2.74,-3.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.000,0.044,0.000,0.015, ,-6.70,-3.15,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.000,0.000,0.000,0.044,0.000,0.007, ,-5.17,-2.34,-4.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.007,0.000,0.007,0.059,0.000,0.000, ,-5.75,-1.32,-2.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.007,0.000,0.000, ,-5.75,-2.13,-3.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.015,0.000,0.000,0.022,0.000,0.000, ,-6.51,-1.32,-1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.015,0.000,0.007,0.059,0.000,0.000, ,-6.89,-1.93,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.022,0.000,0.000,0.000,0.000,0.000, ,-6.51,-1.93,-1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-6.13,-2.74,-2.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.037,0.000,0.007,0.022,0.007,0.000, ,-6.89,-2.13,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.000,0.000,0.000,0.007,0.000,0.000, ,-5.17,-2.34,-3.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.007,0.000,0.007,0.015,0.000,0.000, ,-6.89,-2.94,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.015,0.000,0.000,0.022,0.000,0.000, ,-5.55,-2.94,-2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.007,0.022,0.000,0.000, ,-5.94,-2.54,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.015,0.000,0.000,0.029,0.000,0.000, ,-4.98,-2.54,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,-5.55,-2.54,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,-4.60,-0.91,-2.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.059,0.007,0.015,0.022,0.000,0.000, ,-5.17,-3.15,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.60,-0.71,-1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.015,0.000,0.007,0.007,0.000,0.000, ,-5.36,-2.94,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.029,0.000,0.000,0.000,0.000,0.000, ,-4.98,-0.71,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.037,0.000,0.022,0.029,0.007,0.000, ,-4.98,-2.74,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.022,0.000,0.007, ,-5.36,-2.54,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.022,0.000,0.000,0.015,0.000,0.015, ,-5.75,-2.13,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.000,0.000,0.000,0.029,0.000,0.000, ,-5.17,-1.73,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.022,0.000,0.007,0.044,0.007,0.022, ,-5.36,-1.52,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,-6.13,-2.94,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.60,-1.52,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.40,-0.51,-2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.037,0.000,0.000, ,-4.79,-1.12,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,-4.60,-0.51,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.029,0.000,0.000,0.000,0.000,0.000, ,-5.55,-0.71,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.022,0.000,0.000,0.007,0.000,0.000, ,-5.55,-1.52,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.007,0.000,0.000,0.000,0.000,0.000, ,-4.98,-0.30,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.015,0.000,0.000,0.000,0.000,0.000, ,-4.40,-1.12,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.022,0.000,0.000,0.000,0.000,0.000, ,-5.36,-1.93,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.015,0.000,0.000,0.022,0.007,0.000, ,-4.21,-1.12,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.029,0.000,0.000,0.000,0.000,0.000, ,-4.60,-2.13,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.022,0.000,0.022,0.022,0.000,0.000, ,-4.60,-0.71,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.022,0.000,0.000,0.007,0.000,0.000, ,-4.98,-2.34,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.037,0.000,0.000,0.044,0.000,0.000, ,-4.40,-1.12,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.000,0.000,0.000,0.000, ,-5.17,-0.71,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.000,0.000,0.000,0.059,0.000,0.000, ,-4.02,-0.71,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.02,0.71,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.022,0.000,0.000,0.007,0.000,0.000, ,-4.21,-0.91,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.007,0.000,0.022,0.007,0.000,0.000, ,-4.60,0.30,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,-3.83,-0.30,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.30,
0.022,0.000,0.007,0.000,0.000,0.000, ,-5.55,-2.13,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-3.83,-0.30,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.007,0.000,0.000,0.044,0.022,0.029, ,-4.79,-1.52,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.007,0.000,0.007,0.000,0.000,0.000, ,-4.21,-0.30,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.41,
0.007,0.000,0.000,0.066,0.000,0.000, ,-5.55,-2.13,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,-4.21,-0.30,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.044,0.000,0.000,0.044,0.007,0.000, ,-3.83,0.10,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.000,0.015,0.000,0.000, ,-4.21,-1.12,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.029,0.000,0.000,0.059,0.000,0.000, ,-4.60,-0.10,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.007,0.000,0.000,0.007,0.000,0.000, ,-4.21,-0.71,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.037,0.000,0.000,0.007,0.000,0.000, ,-4.98,0.51,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.007,0.000,0.000,0.000,0.000,0.000, ,-3.45,-1.73,-1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.037,0.000,0.000,0.007,0.000,0.000, ,-4.40,-0.91,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.022,0.000,0.007,0.000,0.000,0.000, ,-3.26,-1.52,-2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.051,0.000,0.000,0.022,0.000,0.000, ,-4.40,-0.71,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.029,0.000,0.007,0.029,0.007,0.000, ,-4.02,-1.32,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.044,0.000,0.000,0.000,0.000,0.000, ,-4.60,-0.71,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.02,2.13,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.022,0.000,0.007,0.081,0.007,0.037, ,-4.79,0.10,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.000,0.000,0.000,0.029,0.000,0.000, ,-4.60,1.32,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.015,0.000,0.000,0.015,0.000,0.000, ,-3.64,0.71,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.000,0.000,0.000,0.015,0.000,0.022, ,-4.21,1.52,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.12,
0.000,0.000,0.000,0.007,0.000,0.000, ,-3.45,1.12,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.059,0.000,0.000,0.007,0.000,0.000, ,-4.21,0.71,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,-3.45,0.71,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.059,0.000,0.000,0.000,0.000,0.000, ,-4.60,1.12,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.007,0.000,0.000,0.029,0.000,0.000, ,-2.68,1.93,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.059,0.000,0.000,0.007,0.000,0.000, ,-4.98,-0.30,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.022,0.000,0.000,0.007,0.000,0.000, ,-3.26,2.13,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.26,
0.000,0.000,0.000,0.007,0.000,0.015, ,-2.68,2.34,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.02,2.74,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.088,0.007,0.029, ,-2.87,3.35,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-4.21,2.54,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.000,0.000,0.000,0.007,0.000,0.000, ,-3.45,3.15,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.000,0.000,0.000,0.015,0.000,0.000, ,-3.83,4.37,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.007,0.000,0.000,0.015,0.000,0.000, ,-4.02,3.76,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.015,0.000,0.000,0.044,0.000,0.000, ,-4.21,2.94,2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.022,0.000,0.000,0.015,0.000,0.000, ,-3.83,2.74,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.015,0.000,0.000,0.007,0.000,0.000, ,-4.02,2.74,2.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.059,0.000,0.000,0.022,0.000,0.000, ,-4.21,2.54,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.30,
0.007,0.000,0.000,0.007,0.000,0.000, ,-3.26,3.76,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.015,0.000,0.000, ,-3.64,2.34,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.000,0.000,0.000,0.007,0.007,0.000, ,-4.02,2.74,3.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.87,3.15,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.015,0.000,0.000,0.029,0.000,0.007, ,-4.02,2.34,3.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.007,0.037,0.000,0.000, ,-2.87,3.15,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.007,0.000,0.000,0.007,0.000,0.000, ,-4.02,2.13,3.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.022,0.000,0.000,0.007,0.000,0.000, ,-4.02,1.73,2.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.007,0.000,0.007,0.000,0.000,0.007, ,-3.64,1.12,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.022,0.000,0.000,0.022,0.000,0.000, ,-4.40,1.52,2.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-3.64,1.12,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.029,0.000,0.000,0.000,0.000,0.000, ,-4.40,1.12,2.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,-3.26,0.91,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.029,0.000,0.000, ,-3.45,2.13,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.037,0.000,0.007,0.037,0.000,0.000, ,-2.30,1.93,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.15,
0.007,0.000,0.000,0.029,0.000,0.000, ,-3.45,2.54,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.000,0.022,0.037,0.000,0.000, ,-1.92,2.13,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.007,0.000,0.000,0.000,0.000,0.000, ,-3.26,3.35,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.022,0.000,0.000,0.059,0.000,0.007, ,-0.96,4.77,-1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.68,2.34,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.007,0.000,0.000,0.029,0.000,0.000, ,-3.83,4.16,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.68,2.13,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.015,0.000,0.000,0.037,0.007,0.000, ,-4.02,3.96,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.029,0.000,0.000,0.000,0.000,0.000, ,-3.64,1.52,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.40,8000.00,36.23,
0.000,0.000,0.000,0.044,0.000,0.000, ,-2.87,4.77,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.029,0.000,0.000, ,-2.68,2.94,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.029,0.000,0.000,0.059,0.000,0.000, ,-4.40,2.94,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.68,4.77,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.015,0.000,0.000,0.037,0.000,0.000, ,-4.21,2.94,3.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.015, ,-3.45,4.37,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-3.45,4.37,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.059,0.007,0.000, ,-3.45,3.35,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.015,0.000,0.007,0.022,0.000,0.000, ,-3.83,3.35,2.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.41,
0.007,0.000,0.000,0.000,0.000,0.000, ,-3.64,3.35,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,-4.60,1.93,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.000,0.000,0.000,0.007,0.000,0.000, ,-3.45,3.35,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.007,0.000,0.000,0.000,0.000,0.000, ,-4.02,3.35,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,-4.21,2.54,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.007,0.000,0.007,0.022,0.000,0.000, ,-4.02,2.74,2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.000,0.051,0.015,0.029, ,-3.83,3.35,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.007,0.015,0.000,0.000, ,-3.64,3.15,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.015,0.000,0.000,0.044,0.000,0.007, ,-4.02,3.15,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.000,0.000,0.000,0.007,0.000,0.000, ,-2.68,4.16,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-3.64,3.15,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.029,0.000,0.000,0.022,0.000,0.000, ,-3.45,2.54,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.007,0.000,0.022,0.015,0.000,0.000, ,-3.83,3.96,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.029,0.000,0.000,0.000,0.000,0.000, ,-3.26,2.34,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-3.45,2.74,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.037,0.000,0.000,0.029,0.000,0.000, ,-3.83,2.13,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.029,0.000,0.000,0.007,0.000,0.000, ,-2.30,3.55,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.022,0.000,0.000,0.029,0.000,0.000, ,-2.87,4.37,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.015,0.000,0.000,0.000,0.000,0.000, ,-2.49,3.15,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.022,0.000,0.000,0.015,0.000,0.000, ,-2.68,4.37,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.022,0.000,0.007,0.029,0.000,0.000, ,-3.45,2.54,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-1.92,5.38,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.007,0.000,0.037,0.000,0.000, ,-2.11,3.55,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.015,0.000,0.007,0.007,0.000,0.000, ,-3.45,3.76,3.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.007,0.000,0.007,0.029,0.000,0.000, ,-2.68,4.16,2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.022,0.000,0.007,0.029,0.000,0.000, ,-3.26,3.15,3.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.007,0.000,0.000,0.007,0.000,0.000, ,-2.11,3.55,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.000,0.007,0.007,0.000,0.000, ,-3.45,2.94,3.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.022,0.000,0.000,0.000,0.000,0.000, ,-2.87,3.35,2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.015,0.000,0.000,0.044,0.022,0.000, ,-3.45,0.30,3.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.007,0.000,0.000,0.007,0.000,0.000, ,-2.87,3.15,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.015,0.000,0.000,0.029,0.000,0.000, ,-3.83,0.51,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.007,0.000,0.000,0.007,0.000,0.000, ,-2.87,3.15,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.022,0.000,0.000,0.007,0.000,0.000, ,-4.21,0.71,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.68,4.98,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.015,0.000,0.000,0.022,0.000,0.000, ,-3.26,4.98,2.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.15,
0.022,0.000,0.000,0.000,0.000,0.000, ,-3.83,3.96,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.000,0.000,0.007,0.000,0.000,0.000, ,-3.26,5.38,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.022,0.000,0.000,0.022,0.000,0.000, ,-3.45,4.57,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.007,0.000,0.022,0.029,0.000,0.000, ,-3.45,4.57,2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,-3.26,2.94,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.044,0.000,0.007,0.000,0.000,0.000, ,-4.21,3.35,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,-4.21,2.54,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.007,0.000,0.000,0.000,0.000,0.000, ,-3.26,3.35,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.000,0.000,0.000,0.015,0.000,0.000, ,-4.02,2.34,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.87,4.16,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.000,0.000,0.000,0.059,0.000,0.000, ,-2.87,3.96,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.007,0.022,0.000,0.000, ,-2.87,2.34,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.015,0.000,0.000,0.007,0.000,0.000, ,-3.64,2.34,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.015,0.000,0.000,0.044,0.000,0.007, ,-1.92,3.35,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.015,0.000,0.007,0.000,0.000,0.000, ,-3.45,2.34,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.022,0.000,0.015, ,-2.49,2.94,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.029,0.000,0.000,0.007,0.000,0.000, ,-3.45,0.51,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.037,0.000,0.000,0.000,0.000,0.000, ,-4.02,0.71,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.037,0.000,0.000,0.000,0.000,0.000, ,-3.45,-0.10,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.15,
0.015,0.000,0.007,0.037,0.000,0.000, ,-4.02,0.51,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.037,0.000,0.000,0.022,0.000,0.000, ,-4.02,-0.10,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.87,0.91,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.000,0.000,0.000,0.015,0.000,0.007, ,-2.49,3.76,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.029,0.000,0.000,0.007,0.000,0.000, ,-2.87,1.93,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.49,3.96,-1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.15,
0.037,0.000,0.000,0.000,0.000,0.000, ,-3.26,2.34,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.022,0.000,0.000,0.044,0.007,0.022, ,-2.49,4.37,-1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.037,0.000,0.000,0.000,0.000,0.000, ,-2.49,1.93,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.037,0.000,0.000,0.000,0.000,0.000, ,-4.02,1.52,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.000,0.000,0.000,0.029,0.000,0.015, ,-4.40,2.34,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.037,0.000,0.000,0.029,0.000,0.000, ,-3.64,1.12,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.02,2.34,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.044,0.000,0.000,0.022,0.000,0.000, ,-4.02,0.91,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.45,
0.000,0.000,0.007,0.015,0.000,0.000, ,-4.40,2.54,-0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,-3.45,2.34,-2.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.022,0.000,0.000,0.007,0.000,0.000, ,-4.98,1.32,-0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.000,0.000,0.000,0.022,0.000,0.015, ,-2.87,1.52,-3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.022,0.000,0.000,0.015,0.000,0.015, ,-3.83,0.71,-0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,-3.06,-0.30,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.029,0.000,0.022,0.029,0.000,0.000, ,-3.45,0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-3.64,-0.71,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.015,0.000,0.000,0.000,0.000,0.000, ,-4.02,-2.54,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.000,0.000,0.000,0.022,0.000,0.007, ,-3.45,0.10,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.022,0.000,0.000,0.029,0.000,0.000, ,-4.40,-2.94,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-3.45,-0.51,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.007,0.000,0.000,0.007,0.000,0.000, ,-4.60,-2.94,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.007, ,-2.87,1.12,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.015,0.000,0.000,0.059,0.007,0.000, ,-3.26,0.10,-0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.68,0.71,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.015,0.000,0.000,0.000,0.000,0.000, ,-4.02,0.71,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.30,1.32,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.022,0.000,0.000,0.037,0.000,0.000, ,-4.21,0.71,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.007,0.000,0.007,0.022,0.000,0.000, ,-4.40,0.71,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.029,0.000,0.000,0.007,0.000,0.000, ,-3.64,1.12,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.000,0.000,0.000,0.000, ,-4.98,0.91,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.029,0.000,0.000,0.029,0.000,0.007, ,-3.64,2.34,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.007,0.059,0.000,0.000, ,-4.02,1.52,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.037,0.000,0.000,0.000,0.000,0.000, ,-4.79,0.91,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.21,1.12,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.000,0.000,0.000,0.037,0.000,0.000, ,-4.21,1.12,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.015,0.000,0.000,0.022,0.000,0.000, ,-4.02,0.51,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.015,0.000,0.000, ,-4.21,0.91,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.015,0.000,0.000,0.022,0.000,0.000, ,-4.40,-0.30,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.007,0.000,0.022,0.059,0.000,0.000, ,-3.26,0.71,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.029,0.000,0.000,0.000,0.000,0.007, ,-2.49,0.30,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.022,0.000,0.000,0.000,0.000,0.000, ,-4.79,-1.73,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.30,
0.029,0.000,0.000,0.007,0.000,0.000, ,-2.49,-0.71,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.60,-2.34,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.066,0.000,0.000,0.022,0.007,0.022, ,-3.83,-2.34,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,-3.83,-1.12,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.000,0.000,0.000,0.059,0.000,0.000, ,-3.45,-0.51,-2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.015,0.000,0.000,0.000,0.000,0.000, ,-4.40,-2.54,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.000,0.000,0.000,0.081,0.000,0.000, ,-3.83,-0.51,-2.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.015,0.000,0.000,0.007,0.000,0.000, ,-4.21,-1.32,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.029,0.000,0.007, ,-2.87,1.32,-3.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.007,0.000,0.000,0.007,0.000,0.000, ,-4.79,-1.73,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.037,0.000,0.000,0.015,0.000,0.000, ,-5.17,-0.71,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.30,
0.022,0.000,0.000,0.015,0.000,0.000, ,-5.17,-0.71,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.022,0.000,0.000,0.029,0.000,0.007, ,-4.79,0.30,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.007,0.000,0.000,0.007,0.000,0.000, ,-5.75,-1.73,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.022,0.000,0.000,0.007,0.000,0.000, ,-5.17,-0.30,-1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.007,0.000,0.000,0.007,0.000,0.000, ,-6.70,-2.13,-2.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.000,0.000,0.000,0.022,0.000,0.007, ,-6.89,-2.13,-2.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,-6.13,-1.32,-5.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.44,8000.00,36.26,
0.000,0.000,0.000,0.029,0.000,0.000, ,-7.66,-2.54,-2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,-7.28,-2.34,-4.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.022,0.007,0.007, ,-6.70,-2.13,-3.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.007,0.000,0.000,0.015,0.000,0.000, ,-7.09,-1.32,-3.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.015,0.000,0.000,0.029,0.000,0.000, ,-6.70,-3.15,-3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.037,0.000,0.022,0.000,0.000,0.000, ,-6.70,-2.34,-3.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-6.51,-2.94,-4.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.044,0.000,0.007,0.007,0.000,0.000, ,-7.09,-3.35,-1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.015,0.000,0.000,0.015,0.000,0.000, ,-6.51,-2.94,-3.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.34,
0.037,0.000,0.015,0.007,0.000,0.000, ,-6.13,-2.54,-3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.022,0.000,0.000,0.000,0.000,0.000, ,-5.94,-2.94,-4.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.40,8000.00,36.30,
0.000,0.000,0.007,0.051,0.000,0.000, ,-7.09,-2.34,-2.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.022,0.000,0.000,0.015,0.000,0.000, ,-5.75,0.30,-4.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.000,0.000,0.007,0.029,0.000,0.000, ,-7.66,-2.34,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-5.75,0.10,-4.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.007,0.000,0.007,0.051,0.000,0.007, ,-7.09,-1.52,-2.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.000,0.000,0.000,0.022,0.000,0.007, ,-5.55,-0.51,-4.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
