SAP ID,109003040913,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.57,1.32,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.029,0.000,0.007,0.066,0.007,0.000, ,-0.77,0.30,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.015,0.015,0.000, ,-0.38,1.93,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.037,0.000,0.000,0.051,0.000,0.000, ,-0.77,0.71,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.007,0.000,0.000,0.022,0.000,0.000, ,-0.38,1.12,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.051,0.000,0.007,0.007,0.000,0.000, ,-1.34,0.71,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.000,0.000,0.000,0.000,0.000, ,-0.38,0.10,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.037,0.000,0.022,0.022,0.000,0.000, ,-1.53,0.10,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.037,0.000,0.000,0.000,0.000,0.000, ,-0.57,0.51,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.059,0.000,0.022,0.007,0.000,0.000, ,-1.15,0.10,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,0.91,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.022,0.000,0.000,0.000,0.000,0.000, ,-0.57,1.52,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.000,0.000,0.000,0.029,0.000,0.007, ,0.19,1.52,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.029,0.000,0.015, ,-0.38,1.73,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.38,1.12,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,2.54,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,1.52,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.044,0.000,0.022,0.051,0.007,0.022, ,-0.38,1.12,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.022,0.000,0.007,0.029,0.000,0.000, ,-0.57,0.30,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.015,0.000,0.000,0.000,0.000,0.000, ,-0.19,0.51,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.029,0.000,0.007, ,-0.19,1.32,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.022,0.000,0.000,0.015,0.000,0.000, ,-0.96,-0.30,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.19,0.71,-0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.53,-0.91,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.007,0.000,0.007,0.000, ,-0.38,0.71,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.000,0.029,0.000,0.000, ,-1.15,-0.10,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.015,0.000,0.007,0.037,0.000,0.000, ,-0.19,-0.10,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.19,
0.000,0.000,0.000,0.007,0.000,0.015, ,0.00,0.30,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.015,0.000,0.000,0.022,0.022,0.007, ,-0.19,2.13,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.015,0.000,0.007,0.000,0.000,0.000, ,0.19,0.51,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.022,0.000,0.000,0.059,0.007,0.022, ,-0.96,1.73,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.19,-0.10,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.000,0.000,0.000,0.000,0.000, ,-1.15,0.91,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.19,-0.30,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.015,0.000,0.000,0.022,0.000,0.029, ,-0.57,-0.10,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.000,0.000,0.007,0.029,0.000,0.000, ,-0.77,1.32,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.007,0.000,0.000,0.015,0.000,0.000, ,-1.15,-0.30,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.77,2.13,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.19,1.32,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.57,3.15,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.037,0.000,0.022,0.044,0.000,0.000, ,-0.19,1.12,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.029,0.000,0.000,0.022,0.015,0.000, ,-1.72,1.32,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.007,0.000,0.022,0.000,0.000,0.000, ,-0.19,1.32,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.044,0.000,0.000,0.044,0.007,0.007, ,-0.96,2.34,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.000,0.000,0.022,0.029,0.000,0.000, ,-0.19,1.12,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,-0.96,1.73,1.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.38,1.12,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.022,0.000,0.022,0.007,0.000,0.015, ,-1.15,-0.10,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.38,1.52,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.007,0.000,0.007,0.007,0.000,0.000, ,-0.77,0.91,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.022,0.000,0.000,0.029,0.000,0.000, ,-0.38,1.12,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.007,0.000,0.007,0.029,0.000,0.000, ,-0.57,1.32,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.38,2.34,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.015,0.000,0.000,0.007,0.000,0.000, ,0.19,2.34,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.015,0.000,0.000,0.022,0.000,0.015, ,-0.19,2.13,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.007,0.000,0.000,0.000,0.000,0.000, ,-0.19,1.73,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,1.73,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.000,0.000,0.007,0.022,0.000,0.000, ,0.77,2.74,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.19,0.91,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.044,0.000,0.000,0.000,0.000,0.000, ,-1.15,-0.51,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.77,1.73,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.044,0.000,0.000,0.000,0.000,0.000, ,-0.77,-0.10,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.96,2.34,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.037,0.000,0.000,0.022,0.000,0.007, ,-0.38,0.71,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.77,0.51,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.000,0.000,0.022,0.037,0.000,0.007, ,0.38,1.93,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.15,-0.30,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.38,1.12,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.022,0.000,0.000,0.000,0.000,0.000, ,-0.38,-0.71,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.19,
0.037,0.000,0.007,0.022,0.000,0.007, ,-0.77,1.12,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.015,0.000,0.000,0.029,0.000,0.007, ,0.38,-1.12,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.000,0.000,0.000,0.000, ,-1.34,-1.12,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.19,-1.73,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.12,
0.007,0.000,0.000,0.029,0.000,0.000, ,-1.34,-1.52,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.007,0.000,0.007,0.022,0.000,0.000, ,0.19,-1.52,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.015,0.000,0.000,0.029,0.000,0.000, ,-1.15,-1.12,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.044,0.000,0.007, ,1.34,-0.10,-2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.007,0.000,0.000,0.029,0.000,0.000, ,-0.19,-1.32,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.000,0.000,0.000,0.037,0.000,0.007, ,0.19,1.52,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.015,0.000,0.000,0.000,0.000,0.000, ,-0.57,-0.71,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.015, ,-0.38,2.94,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.015,0.000,0.000,0.029,0.000,0.000, ,-0.77,-1.32,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.044,0.000,0.022,0.000,0.000,0.000, ,-0.77,0.91,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.037,0.000,0.000,0.007,0.000,0.000, ,-0.57,-0.91,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.059,0.000,0.022,0.015,0.000,0.000, ,0.00,0.91,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.037,0.000,0.000,0.000,0.000,0.000, ,-0.96,-1.73,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.051,0.000,0.000,0.000,0.000,0.000, ,-0.57,0.30,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.037,0.000,0.000,0.022,0.000,0.000, ,-0.77,-0.71,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.000,0.000,0.000,0.073,0.000,0.000, ,0.19,0.71,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.96,0.10,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.34,
0.007,0.000,0.000,0.037,0.000,0.000, ,-0.38,-0.30,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.000,0.000,0.007,0.015,0.000,0.022, ,-0.19,1.52,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.19,0.10,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.007,0.000,0.022,0.007,0.000,0.000, ,-0.57,0.71,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.38,-0.51,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.022,0.000,0.000,0.000,0.000,0.000, ,-0.96,-1.73,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.38,-0.10,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.037,0.000,0.000,0.015,0.015,0.007, ,-0.77,-1.32,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.000,0.000,0.007,0.000,0.000,0.000, ,-0.38,-0.71,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.40,8000.00,36.34,
0.015,0.000,0.000,0.007,0.000,0.000, ,-1.72,-2.54,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.015,0.000,0.007,0.007,0.000,0.000, ,-0.77,-0.10,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.000,0.051,0.000,0.000, ,0.00,0.51,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.007,0.000,0.007,0.000,0.000,0.000, ,-0.77,0.10,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.000,0.022,0.007,0.029, ,-0.57,0.30,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.19,1.12,-0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.007,0.000,0.007,0.029,0.000,0.000, ,-1.15,-0.30,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.19,0.71,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.022,0.000,0.000,0.022,0.000,0.000, ,-1.72,-1.12,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.007,0.000,0.000,0.029,0.000,0.000, ,-1.15,-0.51,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.022,0.000,0.000,0.000,0.007,0.007, ,-0.38,-0.51,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.007,0.000,0.000,0.037,0.000,0.000, ,-0.77,0.71,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.059,0.000,0.022,0.007,0.000,0.000, ,-1.15,-2.13,2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.96,0.91,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.015,0.000,0.000,0.000,0.000,0.000, ,-0.96,-0.30,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.059,0.000,0.007, ,-1.34,0.91,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.000,0.000,0.022,0.015,0.000,0.000, ,0.19,0.91,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.015,0.000,0.000, ,-2.11,0.51,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.015,0.000,0.007,0.044,0.000,0.007, ,-0.96,-0.10,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.41,
0.044,0.000,0.022,0.000,0.000,0.000, ,-1.72,1.12,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.11,0.91,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.037,0.000,0.022,0.000,0.000,0.000, ,-2.49,-0.91,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.022,0.000,0.000,0.037,0.007,0.000, ,-3.64,-0.30,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.40,8000.00,36.26,
0.022,0.000,0.000,0.007,0.000,0.000, ,-2.49,-1.52,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.029,0.000,0.000,0.037,0.000,0.015, ,-3.06,-0.10,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.000,0.000,0.015,0.029,0.000,0.000, ,-1.34,0.30,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.044,0.000,0.000,0.000,0.000,0.000, ,-2.30,-0.71,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.029,0.000,0.000,0.007,0.000,0.000, ,-2.68,-1.32,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.044,0.000,0.000,0.022,0.000,0.000, ,-2.49,-0.10,-0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.022,0.000,0.022,0.022,0.000,0.000, ,-1.34,0.71,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.029,0.000,0.000,0.000,0.000,0.000, ,-2.11,-0.10,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.022,0.000,0.000,0.044,0.007,0.000, ,-2.30,0.30,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.007,0.000,0.000, ,-1.53,0.30,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.037,0.000,0.015,0.007,0.000,0.000, ,-2.49,0.30,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.007,0.000,0.007,0.007,0.000,0.000, ,-2.49,-0.71,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.029,0.000,0.000,0.022,0.015,0.015, ,-1.34,0.71,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.72,-0.10,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.000,0.000,0.000,0.000,0.000, ,-1.15,0.10,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.022,0.007,0.000, ,-1.53,0.51,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.37,
0.029,0.000,0.000,0.000,0.000,0.000, ,-2.11,-0.91,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-1.15,0.71,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.044,0.007,0.015, ,-1.15,0.51,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.007,0.000,0.000,0.029,0.000,0.007, ,-2.30,0.10,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.12,
0.000,0.000,0.000,0.029,0.000,0.000, ,-1.53,0.10,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.029,0.000,0.022,0.000,0.000,0.000, ,-2.11,-1.12,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.72,-0.30,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.037,0.000,0.022,0.000,0.000,0.000, ,-1.53,-0.30,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,-2.49,-1.32,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.015,0.000,0.000,0.029,0.007,0.022, ,-1.34,0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.000,0.000,0.007,0.007, ,-1.34,-0.71,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.015,0.000,0.000,0.037,0.000,0.000, ,-2.68,-0.91,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.007,0.007,0.000,0.000, ,-0.96,0.10,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.007,0.000,0.000,0.051,0.015,0.022, ,-2.49,-0.51,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.96,0.10,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.000,0.051,0.000,0.000, ,-2.11,-0.30,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.007,0.000,0.000,0.037,0.000,0.000, ,-2.30,0.91,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.000,0.000,0.000,0.007,0.000,0.000, ,-2.11,1.93,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.92,1.32,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.044,0.000,0.007, ,-1.72,2.54,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.15,
0.015,0.000,0.000,0.007,0.000,0.000, ,-2.49,1.12,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.029,0.000,0.007,0.044,0.015,0.000, ,-2.30,1.52,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.30,
0.000,0.000,0.000,0.029,0.000,0.000, ,-1.53,1.93,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.044,0.000,0.037,0.000,0.000,0.000, ,-1.92,0.10,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,-2.68,1.52,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.044,0.000,0.000,0.022,0.000,0.000, ,-2.11,0.10,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.37,
0.000,0.000,0.000,0.000,0.000,0.007, ,-1.92,2.34,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.92,-0.10,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.022,0.000,0.000,0.000,0.000,0.000, ,-1.72,0.91,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.015,0.000,0.022,0.051,0.007,0.000, ,-2.30,1.32,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.051,0.000,0.007,0.000,0.000,0.000, ,-2.30,0.51,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.72,1.12,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.044,0.000,0.007,0.007,0.000,0.000, ,-2.68,-0.10,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,-1.53,1.52,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.029,0.000,0.000, ,-1.53,0.30,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.015,0.000,0.000,0.044,0.000,0.000, ,-1.72,0.51,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.022,0.007,0.000, ,-2.11,0.30,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.53,0.91,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.000,0.073,0.029,0.029, ,-1.53,1.12,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.015,0.000,0.000,0.000,0.000,0.000, ,-1.53,0.71,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.007,0.000,0.022,0.029,0.000,0.000, ,-1.34,1.93,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.23,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.34,1.32,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.007,0.000,0.007,0.044,0.000,0.007, ,-1.15,2.34,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.022,0.000,0.000,0.007,0.000,0.000, ,-1.53,0.91,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.007,0.000,0.007,0.007,0.000,0.000, ,-1.92,1.93,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.007,0.000,0.000,0.029,0.000,0.000, ,-1.53,1.12,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.037,0.000,0.007,0.000,0.000,0.000, ,-2.11,0.10,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.34,0.71,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.044,0.000,0.022,0.029,0.000,0.000, ,-2.11,0.71,-0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.37,
0.000,0.000,0.000,0.007,0.007,0.000, ,-2.30,-0.10,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.53,1.93,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.000,0.044,0.015,0.022, ,-2.11,0.10,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.19,
0.000,0.000,0.007,0.051,0.000,0.000, ,-2.11,1.12,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.015,0.000,0.000,0.059,0.000,0.022, ,-1.15,0.51,-2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.007,0.059,0.000,0.000, ,-2.49,0.71,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.022,0.000,0.000,0.015,0.000,0.007, ,-1.53,0.10,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.96,2.34,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.051,0.000,0.007,0.029,0.000,0.000, ,-1.92,-0.30,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.72,0.10,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.015,0.022,0.000,0.000, ,-3.26,0.30,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.34,0.51,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.007,0.073,0.015,0.022, ,-2.49,1.12,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.015,0.000,0.000,0.037,0.000,0.000, ,-1.92,-0.51,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.92,1.52,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.38,1.12,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.051,0.000,0.000,0.051,0.000,0.007, ,-1.92,2.54,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.23,
0.015,0.000,0.000,0.000,0.000,0.000, ,-0.38,0.91,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.059,0.000,0.000,0.000,0.000,0.000, ,-1.15,2.54,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.022,0.000,0.000,0.000,0.000,0.000, ,-0.77,0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.051,0.000,0.000,0.051,0.007,0.000, ,-0.77,2.74,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.19,2.34,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.022,0.000,0.022,0.000,0.000,0.000, ,-0.57,0.51,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.38,1.73,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.037,0.000,0.015,0.022,0.000,0.000, ,-0.57,0.91,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.19,1.73,-2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.022,0.000,0.007,0.029,0.000,0.000, ,-1.15,0.91,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.19,1.52,-2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-1.15,0.91,-0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.30,
0.000,0.000,0.000,0.022,0.000,0.029, ,0.38,2.74,-1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.007,0.015,0.000,0.029, ,-1.15,0.30,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.007,0.000,0.000,0.000,0.000,0.000, ,-0.38,1.73,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.19,
0.000,0.000,0.007,0.029,0.000,0.000, ,-0.96,0.30,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.96,0.71,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.96,0.10,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.000,0.000,0.007,0.000,0.000,0.000, ,-1.34,-0.10,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.000,0.022,0.000,0.000, ,-1.53,0.10,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.007,0.000,0.000,0.022,0.000,0.007, ,-2.30,-0.91,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.15,8000.00,36.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.15,-0.30,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,-1.92,1.52,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.11,8000.00,36.26,
0.007,0.000,0.000,0.007,0.000,0.000, ,-0.77,2.54,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.72,1.73,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.15,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.00,3.55,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.57,2.34,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.007,0.000,0.000,0.044,0.000,0.000, ,-0.38,2.54,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.30,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.19,1.32,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.007,0.000,0.000,0.007,0.000,0.000, ,-1.72,0.10,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.000,0.022,0.000,0.000,0.000, ,0.77,2.34,-0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.007,0.000,0.000, ,-1.15,0.51,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.037,0.000,0.000,0.000, ,1.15,1.93,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.007,0.000,0.000,0.007,0.000,0.000, ,-1.15,1.32,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.40,8000.00,36.12,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.38,3.96,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.00,1.93,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.095,0.029,0.037, ,-1.15,2.94,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.57,0.91,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.19,
0.000,0.000,0.000,0.051,0.000,0.000, ,-0.19,3.76,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.015,0.000,0.000,0.037,0.000,0.015, ,0.00,1.73,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.051,0.007,0.000,0.000,0.000,0.000, ,-0.96,0.91,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.037,0.000,0.022,0.000,0.000,0.000, ,-0.38,0.91,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.044,0.000,0.000,0.000,0.000,0.000, ,-1.53,0.91,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.41,
0.037,0.000,0.007,0.000,0.007,0.000, ,-0.38,1.52,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.029,0.000,0.000,0.007,0.000,0.000, ,-0.96,1.12,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.029,0.000,0.022,0.029,0.000,0.000, ,-0.57,0.10,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.57,2.13,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.022,0.000,0.007,0.044,0.000,0.000, ,-1.15,0.51,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.19,1.52,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.000,0.000,0.037,0.007,0.000, ,-0.57,1.93,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.57,2.13,-1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.022,0.000,0.000,0.022,0.000,0.000, ,-0.19,2.54,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.34,
0.000,0.000,0.000,0.051,0.000,0.000, ,-0.19,1.52,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.022,0.000,0.007,0.007,0.000,0.015, ,0.19,1.52,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.34,0.30,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.000,0.000,0.007,0.000,0.000,0.007, ,0.57,2.34,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.029,0.000,0.000,0.029,0.000,0.000, ,-1.53,0.30,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.19,1.73,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,0.71,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.000,0.000,0.022,0.037,0.000,0.000, ,-1.15,0.51,-0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.007,0.000,0.000,0.059,0.000,0.007, ,0.00,0.71,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.96,0.10,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.015,0.000,0.007,0.015,0.000,0.000, ,-0.38,1.32,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.15,
0.000,0.000,0.000,0.044,0.000,0.000, ,-1.15,-0.71,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.022,0.000,0.000,0.015,0.000,0.000, ,-0.96,1.52,0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.23,
0.000,0.000,0.022,0.015,0.000,0.000, ,0.19,0.71,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.029,0.000,0.007,0.022,0.000,0.007, ,-0.38,1.32,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.77,0.71,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.022,0.000,0.022,0.022,0.000,0.000, ,-1.34,0.51,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.26,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.57,-0.10,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.77,0.30,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.00,1.12,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.41,
0.000,0.000,0.000,0.044,0.000,0.015, ,-0.38,0.51,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.029,0.000,0.000,0.007,0.000,0.000, ,0.19,0.91,-0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.23,
0.000,0.000,0.007,0.007,0.000,0.000, ,-0.19,1.52,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.022,0.000,0.000,0.000,0.007,0.000, ,0.19,1.12,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.37,
0.022,0.000,0.000,0.029,0.000,0.000, ,-0.19,1.52,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.23,
0.051,0.000,0.000,0.000,0.000,0.000, ,-1.34,1.52,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.029,0.000,0.000,0.007,0.000,0.000, ,-0.77,0.71,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.57,2.54,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.30,
0.037,0.000,0.000,0.029,0.000,0.000, ,-0.57,0.51,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.37,
0.037,0.000,0.007,0.000,0.000,0.000, ,-1.92,0.71,1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.19,0.91,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.37,
0.022,0.000,0.000,0.022,0.000,0.000, ,-0.96,0.30,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.029,0.000,0.007,0.000,0.000,0.000, ,-1.34,0.51,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.26,
0.015,0.000,0.000,0.022,0.000,0.000, ,-0.77,1.12,-1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.022,0.000,0.000,0.022,0.000,0.000, ,-1.15,0.30,0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.19,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.19,2.13,-1.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.18,8000.00,36.12,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.19,1.12,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.029,0.000,0.022,0.044,0.000,0.000, ,-0.57,0.91,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.015,0.000,0.000,0.044,0.000,0.015, ,0.00,0.51,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.029,0.000,0.022,0.000,0.000,0.000, ,-0.38,1.12,0.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.41,
0.029,0.000,0.000,0.044,0.000,0.007, ,-0.57,0.51,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.007,0.000,0.000,0.015,0.000,0.000, ,-0.19,-0.10,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.022,0.000,0.000,0.000,0.000,0.000, ,-0.38,0.51,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
0.007,0.000,0.000,0.015,0.000,0.000, ,-0.96,-0.30,1.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.22,8000.00,36.23,
0.015,0.000,0.000,0.022,0.000,0.000, ,-0.57,-0.10,1.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.19,0.10,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.23,
0.015,0.000,0.000,0.000,0.000,0.000, ,-0.57,0.51,1.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.19,-0.30,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.96,0.51,2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.022,0.000,0.000,0.022,0.000,0.000, ,0.38,0.91,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.96,0.91,2.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.40,8000.00,36.37,
0.029,0.000,0.000,0.029,0.015,0.022, ,0.19,0.91,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.77,0.51,2.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.26,
0.015,0.000,0.000,0.022,0.000,0.000, ,-0.57,0.91,0.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.029,0.000,0.000,0.007,0.000,0.000, ,0.00,-1.93,0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.37,8000.00,36.26,
0.037,0.000,0.022,0.022,0.000,0.000, ,-0.77,0.71,-0.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.26,8000.00,36.34,
0.037,0.000,0.007,0.007,0.000,0.000, ,-0.19,-1.52,1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.29,8000.00,36.30,
0.000,0.000,0.000,0.059,0.000,0.000, ,-0.38,-0.10,-0.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,20.33,8000.00,36.30,
