SAP ID,109003049946,
HEADER:,
Substation:,DURG PS MEDESARA,,SAP Equipment No.:,109003049946,,Test Date :,21-02-2022,,
Bay :,765KV JHAR-1 RCTR BAY,,Breaker Type :,GL318,,Serial Number :,313097,,
Employee Id :,60021297,,Manufacturer :,GE,,Gas Pressure :,0.71MPa,,
Oil Pressure :,NIL,,Air Pressure :,NA,,Voltage (kV) :,765,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,4000,,
Plot Length(ms) :,500,,Delay tco (ms) :,300,,Delay toc (ms) :,300,,
Current Range C1(A) :,5,,Current Range C2(A) :,5,,Current Range C3(A) :,5,,
Current Range C4(A) :,10,,Current Range C5(A) :,10,,Current Range C6(A) :,10,,
T1 (mm) :,191.36,,T2 (mm) :,187.66,,T3 (mm) :,190.77,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Enabled,,
Analog Channels :,Disabled,,Linkage Ratio :,1.48,,
Electric Stroke Length T1 :,225,,Electric Stroke Length T2 :,225,,Electric Stroke Length T3 :,225,,
Electric Stroke Length T4 :,270,,Electric Stroke Length T5 :,270,,Electric Stroke Length T6 :,270,,

Velocity Points :,
Close1 :,30,,Open1 :,30,,DefClose :,10,
Close2 :,60,,Open2 :,60,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,129.30,,Mechanism Travel(T2)(mm) :,126.80,,Mechanism Travel(T3)(mm) :,128.90,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,191.36,,Contact Travel(T2)(mm) :,187.66,,Contact Travel(T3)(mm) :,190.77,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,3.49,,Close - Datum Velocity (m/s)(T2) :,3.62,,Close - Datum Velocity (m/s)(T3) :,3.45,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,6.38,,Open - Datum Velocity (m/s)(T2) :,7.79,,Open - Datum Velocity (m/s)(T3) :,7.07,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,6.64,,Close - Over Travel(T2)(mm) :,2.08,,Close - Over Travel(T3)(mm) :,6.36,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,0.66,,Open - Rebound(T2)(mm) :,0.42,,Open -Rebound(T3)(mm) :,1.88,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,3.832,,Coil Current (A)(C2) :,3.848,,Coil Current (A)(C3) :,3.872,,
Coil Current (A)(C4) :,3.813,,Coil Current (A)(C5) :,3.834,,Coil Current (A)(C6) :,3.819,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,3.78,Close -Velocity (m/s) :,3.73,Close -Velocity (m/s) :,3.71,Close -Velocity (m/s) :,3.68,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,6.46,Open -Velocity (m/s) :,6.46,Open -Velocity (m/s) :,6.46,Open -Velocity (m/s) :,6.44,Open -Velocity (m/s) :,0.07,Open -Velocity (m/s) :,0.07,
,,,,,,,,,,,,,,TR1,,TR1,,TR1,,TR1,,TR3,,TR3,
,,,,,,,,,,,,,,RBreak4,,RBreak3,,RBreak2,,RBreak1,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.90,1.41,4.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.25,0.66,0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.015,0.047,0.047,0.000,0.001,0.000, ,0.08,0.25,0.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.101,0.117,0.117,0.000,0.000,0.000, ,-0.08,0.25,0.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.196,0.201,0.201,0.000,0.000,0.001, ,-0.08,0.08,0.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.303,0.297,0.293,0.000,0.000,0.001, ,0.08,0.25,0.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.416,0.397,0.393,0.000,0.001,0.001, ,0.00,0.33,0.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.526,0.506,0.498,0.000,0.000,0.000, ,-0.16,0.25,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.640,0.613,0.605,0.000,0.000,0.000, ,0.00,0.25,0.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.756,0.725,0.717,0.000,0.000,0.000, ,0.00,0.25,0.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.870,0.832,0.821,0.000,0.000,0.000, ,0.00,0.33,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.977,0.941,0.931,0.000,0.000,0.000, ,0.16,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
1.086,1.046,1.038,0.000,0.000,0.000, ,-0.08,0.08,0.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.190,1.152,1.140,0.000,0.000,0.000, ,0.08,0.33,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.295,1.253,1.246,0.001,0.001,0.000, ,0.00,0.17,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
1.397,1.360,1.348,0.000,0.000,0.000, ,0.08,0.66,0.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.498,1.461,1.449,0.000,0.000,0.000, ,-0.25,0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.602,1.561,1.547,0.000,0.000,0.000, ,0.00,0.25,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.697,1.659,1.650,0.000,0.000,0.000, ,0.00,0.25,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.794,1.756,1.747,0.000,0.000,0.000, ,0.16,0.50,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
1.887,1.852,1.842,0.000,0.000,0.001, ,0.08,0.42,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.977,1.948,1.937,0.000,0.000,0.000, ,-0.08,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
2.072,2.043,2.033,0.000,0.000,0.000, ,0.00,0.17,0.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.159,2.128,2.119,0.001,0.001,0.000, ,0.00,0.00,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.245,2.216,2.207,0.000,0.000,0.001, ,-0.08,0.17,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.327,2.299,2.290,0.000,0.000,0.000, ,-0.16,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.408,2.383,2.374,0.000,0.000,0.000, ,0.00,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.487,2.459,2.452,0.000,0.000,0.000, ,-0.08,0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.559,2.531,2.526,0.000,0.000,0.000, ,-0.08,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.625,2.604,2.603,0.001,0.000,0.000, ,-0.08,0.08,0.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.692,2.669,2.664,0.000,0.000,0.000, ,0.00,0.08,0.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.756,2.730,2.727,0.000,0.000,0.001, ,0.00,0.17,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.811,2.786,2.786,0.001,0.001,0.000, ,0.00,0.25,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.863,2.839,2.833,0.001,0.001,0.000, ,0.00,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.912,2.884,2.884,0.001,0.000,0.000, ,-0.08,0.25,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.953,2.926,2.925,0.000,0.000,0.000, ,0.08,-0.25,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
2.989,2.965,2.965,0.000,0.000,0.000, ,0.16,0.00,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.020,2.994,2.994,0.000,0.000,0.000, ,0.00,0.17,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.045,3.020,3.025,0.000,0.000,0.000, ,0.08,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.069,3.042,3.050,0.001,0.000,0.000, ,0.08,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.086,3.061,3.079,0.000,0.000,0.000, ,0.08,0.00,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.110,3.095,3.111,0.000,0.000,0.000, ,0.00,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.139,3.135,3.157,0.000,0.000,0.000, ,0.00,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.177,3.180,3.202,0.000,0.000,0.000, ,0.16,0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.225,3.225,3.255,0.000,0.000,0.000, ,0.00,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.269,3.271,3.299,0.000,0.000,0.000, ,0.00,-0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.315,3.310,3.343,0.000,0.001,0.000, ,0.00,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.356,3.354,3.384,0.001,0.000,0.000, ,-0.08,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.395,3.400,3.425,0.000,0.000,0.000, ,0.08,0.00,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.433,3.436,3.461,0.000,0.000,0.001, ,-0.08,-0.08,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.472,3.476,3.495,0.000,0.000,0.000, ,0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.505,3.508,3.532,0.000,0.000,0.000, ,0.00,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.540,3.543,3.562,0.000,0.000,0.000, ,0.00,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.562,3.567,3.593,0.000,0.000,0.000, ,0.00,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.590,3.595,3.617,0.000,0.000,0.000, ,0.08,-0.33,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.614,3.617,3.640,0.000,0.000,0.000, ,0.00,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.634,3.637,3.665,0.000,0.000,0.000, ,0.08,0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.650,3.659,3.684,0.000,0.000,0.000, ,0.08,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.669,3.677,3.700,0.000,0.000,0.000, ,-0.08,-0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.687,3.693,3.718,0.000,0.000,0.000, ,0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.700,3.708,3.731,0.000,0.000,0.000, ,0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.713,3.719,3.751,0.000,0.000,0.000, ,0.00,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.724,3.732,3.754,0.001,0.000,0.000, ,0.08,0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.735,3.743,3.765,0.000,0.000,0.000, ,-0.16,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.751,3.751,3.775,0.000,0.000,0.000, ,-0.08,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.751,3.760,3.784,0.000,0.000,0.000, ,0.00,-0.08,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.756,3.769,3.794,0.000,0.000,0.000, ,-0.16,-0.25,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.762,3.775,3.800,0.000,0.000,0.000, ,0.00,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.769,3.782,3.806,0.000,0.000,0.000, ,0.08,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.776,3.791,3.812,0.001,0.000,0.000, ,0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.781,3.794,3.816,0.000,0.000,0.000, ,-0.08,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.801,3.820,0.000,0.000,0.000, ,0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.804,3.828,0.000,0.000,0.000, ,-0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.794,3.807,3.832,0.000,0.000,0.000, ,0.08,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.812,3.834,0.000,0.001,0.001, ,0.08,0.08,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.814,3.836,0.000,0.001,0.000, ,0.00,0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.801,3.814,3.836,0.000,0.001,0.001, ,0.00,0.17,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.820,3.845,0.000,0.000,0.000, ,-0.08,-0.42,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.809,3.823,3.847,0.000,0.000,0.000, ,0.00,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.847,0.000,0.000,0.000, ,0.08,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.812,3.828,3.848,0.001,0.000,0.000, ,-0.08,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.814,3.831,3.853,0.000,0.000,0.000, ,0.00,0.17,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.832,3.851,0.000,0.000,0.000, ,-0.08,-0.08,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.851,0.000,0.000,0.000, ,0.00,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.854,0.000,0.001,0.003, ,-0.08,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.834,3.856,0.001,0.000,0.001, ,-0.16,-0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.834,3.856,0.000,0.000,0.000, ,-0.08,-0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.834,3.857,0.000,0.000,0.001, ,-0.16,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.832,3.857,0.000,0.001,0.000, ,0.00,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.832,3.856,0.000,0.000,0.000, ,-0.16,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.835,3.856,0.000,0.000,0.000, ,-0.08,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.832,3.854,0.000,0.000,0.000, ,-0.16,0.00,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.832,3.853,0.001,0.000,0.000, ,-0.08,-0.25,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.814,3.831,3.853,0.000,0.000,0.000, ,-0.08,0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.831,3.853,0.003,0.001,0.003, ,-0.16,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.812,3.829,3.847,0.001,0.000,0.001, ,-0.25,0.25,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.829,3.853,0.000,0.000,0.000, ,-0.25,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.829,3.850,0.000,0.000,0.000, ,-0.16,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.831,3.851,0.001,0.000,0.000, ,-0.25,-0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.829,3.851,0.000,0.000,0.000, ,-0.08,-0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.832,3.853,0.000,0.000,0.000, ,-0.08,0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.853,0.001,0.000,0.003, ,-0.25,-0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.831,3.851,0.000,0.000,0.000, ,-0.25,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.832,3.853,0.000,0.000,0.000, ,-0.25,-0.25,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.832,3.850,0.000,0.000,0.000, ,-0.33,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.853,0.000,0.000,0.000, ,-0.25,-0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.816,3.834,3.853,0.000,0.003,0.000, ,-0.25,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.834,3.856,0.000,0.000,0.000, ,-0.16,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.819,3.835,3.856,0.000,0.000,0.000, ,-0.33,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.842,3.864,0.003,0.000,0.000, ,-0.16,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.836,3.860,0.000,0.000,0.000, ,-0.25,0.08,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.823,3.839,3.860,0.000,0.000,0.000, ,-0.16,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.838,3.858,0.000,0.000,0.001, ,-0.16,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.836,3.861,0.000,0.000,0.000, ,-0.33,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.836,3.863,0.000,0.000,0.000, ,-0.08,0.17,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.838,3.861,0.000,0.000,0.000, ,-0.33,0.00,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.841,3.861,0.000,0.000,0.000, ,-0.33,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.838,3.861,0.000,0.000,0.000, ,-0.33,0.00,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.836,3.860,0.001,0.000,0.000, ,0.00,0.50,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.838,3.861,0.000,0.000,0.001, ,-0.25,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.838,3.860,0.000,0.000,0.000, ,-0.41,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.836,3.858,0.000,0.000,0.001, ,-0.33,0.00,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.835,3.858,0.001,0.000,0.000, ,-0.41,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.822,3.836,3.858,0.000,0.000,0.000, ,-0.41,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.835,3.856,0.000,0.000,0.000, ,-0.41,-0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.817,3.834,3.856,0.000,0.000,0.000, ,-0.33,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.832,3.854,0.000,0.000,0.000, ,-0.33,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.832,3.856,0.000,0.000,0.000, ,-0.49,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.828,3.858,0.000,0.000,0.000, ,-0.41,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.832,3.854,0.000,0.000,0.000, ,-0.33,0.17,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.814,3.832,3.853,0.000,0.000,0.000, ,-0.41,0.17,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.832,3.856,0.000,0.000,0.000, ,-0.33,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.831,3.856,0.000,0.000,0.000, ,-0.33,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.831,3.856,0.000,0.000,0.000, ,-0.16,0.08,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.834,3.857,0.000,0.000,0.000, ,-0.49,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.857,0.003,0.000,0.001, ,-0.57,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.835,3.858,0.000,0.000,0.000, ,-0.41,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.835,3.858,0.000,0.000,0.000, ,-0.25,0.50,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.822,3.836,3.858,0.000,0.000,0.000, ,-0.49,0.00,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.836,3.858,0.000,0.000,0.000, ,-0.57,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.836,3.860,0.000,0.000,0.000, ,-0.33,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.825,3.839,3.863,0.001,0.000,0.000, ,-0.49,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.826,3.841,3.866,0.000,0.000,0.000, ,-0.25,0.25,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.842,3.864,0.000,0.000,0.000, ,-0.49,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.828,3.841,3.864,0.000,0.000,0.000, ,-0.57,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.828,3.842,3.866,0.000,0.000,0.000, ,-0.33,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.829,3.845,3.867,0.000,0.000,0.000, ,-0.57,-0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.829,3.848,3.866,0.000,0.000,0.000, ,-0.41,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.829,3.847,3.869,0.000,0.000,0.000, ,-0.49,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.832,3.848,3.872,0.000,0.000,0.000, ,-0.41,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.831,3.845,3.869,0.000,0.000,0.000, ,-0.41,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.829,3.847,3.870,0.000,0.000,0.000, ,-0.41,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.829,3.848,3.870,0.000,0.000,0.000, ,-0.41,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.831,3.847,3.869,0.000,0.000,0.000, ,-0.66,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.831,3.847,3.866,0.001,0.000,0.000, ,-0.16,0.17,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.829,3.845,3.866,0.000,0.000,0.000, ,-0.49,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.825,3.845,3.864,0.000,0.000,0.000, ,-0.16,0.33,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.828,3.842,3.863,0.000,0.000,0.000, ,-0.49,0.08,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.826,3.842,3.866,0.000,0.000,0.000, ,-0.57,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.841,3.864,0.000,0.000,0.000, ,-0.49,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.823,3.841,3.863,0.000,0.000,0.000, ,-0.41,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.838,3.860,0.000,0.000,0.000, ,-0.41,0.25,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.842,3.861,0.004,0.000,0.000, ,-0.49,0.00,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.823,3.838,3.858,0.000,0.000,0.000, ,-0.66,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.839,3.860,0.000,0.000,0.000, ,-0.41,0.00,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.836,3.857,0.000,0.000,0.000, ,-0.49,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.826,3.838,3.857,0.000,0.000,0.000, ,-0.41,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.838,3.860,0.003,0.000,0.000, ,-0.49,-0.33,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.836,3.858,0.000,0.000,0.000, ,-0.41,0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.839,3.858,0.000,0.000,0.000, ,-0.49,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.838,3.858,0.000,0.000,0.000, ,-0.49,0.00,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.820,3.839,3.861,0.001,0.000,0.000, ,-0.49,0.17,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.820,3.838,3.858,0.000,0.003,0.000, ,-0.41,-0.25,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.823,3.838,3.861,0.000,0.000,0.001, ,-0.16,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.841,3.860,0.001,0.000,0.001, ,-0.49,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.839,3.860,0.000,0.000,0.000, ,-0.25,0.33,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.841,3.860,0.000,0.001,0.003, ,-0.49,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.825,3.839,3.860,0.000,0.000,0.001, ,-0.49,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.841,3.864,0.000,0.000,0.000, ,-0.49,-0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.826,3.842,3.864,0.000,0.000,0.000, ,-0.25,0.25,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.841,3.863,0.000,0.000,0.000, ,-0.33,0.17,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.845,3.864,0.000,0.000,0.000, ,-0.33,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.842,3.864,0.000,0.000,0.000, ,-0.41,0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,4000.00,0.00,
3.825,3.842,3.864,0.001,0.000,0.000, ,-0.33,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.826,3.841,3.861,0.000,0.000,0.000, ,-0.25,0.25,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.829,3.845,3.863,0.000,0.000,0.000, ,-0.41,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.823,3.841,3.863,0.001,0.001,0.004, ,-0.49,-0.25,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.841,3.863,0.000,0.000,0.000, ,-0.33,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,4000.00,0.00,
3.823,3.839,3.860,0.000,0.000,0.000, ,-0.41,-0.17,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.823,3.839,3.861,0.001,0.000,0.000, ,-0.16,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.835,3.857,0.001,0.000,0.000, ,-0.41,-0.17,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.836,3.858,0.000,0.000,0.000, ,-0.33,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.819,3.836,3.860,0.000,0.000,0.001, ,-0.25,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.819,3.834,3.857,0.001,0.000,0.000, ,-0.33,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.814,3.834,3.854,0.000,0.000,0.000, ,-0.08,0.42,0.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.832,3.854,0.000,0.000,0.000, ,-0.49,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.856,0.001,0.001,0.000, ,-0.25,0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.834,3.853,0.000,0.000,0.000, ,-0.33,0.08,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.854,0.000,0.000,0.000, ,-0.25,0.25,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.831,3.854,0.000,0.000,0.000, ,-0.16,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.832,3.853,0.000,0.000,0.000, ,-0.25,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.832,3.854,0.000,0.000,0.000, ,-0.33,0.25,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.853,0.000,0.000,0.000, ,-0.25,0.17,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.832,3.853,0.000,0.001,0.000, ,-0.08,0.17,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.835,3.857,0.000,0.000,0.000, ,-0.25,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.832,3.854,0.000,0.000,0.000, ,-0.33,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.856,0.000,0.000,0.000, ,-0.08,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.834,3.857,0.000,0.000,0.000, ,-0.33,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.834,3.857,0.001,0.000,0.000, ,-0.16,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.832,3.854,0.000,0.000,0.000, ,-0.25,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.835,3.858,0.000,0.000,0.001, ,-0.25,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.822,3.835,3.857,0.000,0.000,0.000, ,-0.16,0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.836,3.858,0.000,0.000,0.000, ,-0.16,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.835,3.860,0.000,0.000,0.000, ,0.08,0.33,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.838,3.861,0.000,0.000,0.000, ,-0.25,-0.08,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.823,3.838,3.860,0.000,0.000,0.000, ,-0.16,0.25,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.838,3.861,0.000,0.000,0.000, ,-0.25,0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.838,3.857,0.000,0.000,0.000, ,0.08,0.42,0.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.823,3.838,3.860,0.000,0.000,0.000, ,-0.08,0.17,0.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.838,3.860,0.000,0.000,0.000, ,-0.25,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.836,3.860,0.000,0.000,0.000, ,-0.25,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.822,3.838,3.858,0.000,0.000,0.000, ,-0.16,-0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.820,3.836,3.857,0.000,0.000,0.000, ,-0.16,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.822,3.835,3.858,0.004,0.000,0.000, ,-0.08,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.835,3.854,0.000,0.000,0.000, ,0.00,-0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.835,3.858,0.000,0.000,0.000, ,0.00,0.00,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.835,3.857,0.000,0.000,0.000, ,-0.08,-0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.834,3.854,0.000,0.001,0.003, ,0.08,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.854,0.003,0.000,0.001, ,-0.16,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.832,3.854,0.001,0.001,0.000, ,-0.08,0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,4000.00,0.00,
3.817,3.834,3.854,0.000,0.000,0.000, ,0.00,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.834,3.854,0.000,0.000,0.001, ,-0.08,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.832,3.856,0.000,0.000,0.000, ,-0.08,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.856,0.000,0.003,0.001, ,-0.08,-0.25,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.832,3.854,0.000,0.000,0.000, ,0.00,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.832,3.856,0.001,0.000,0.000, ,0.00,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.835,3.860,0.001,0.000,0.000, ,0.25,0.50,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.834,3.858,0.000,0.000,0.000, ,0.08,0.17,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.836,3.858,0.003,0.000,0.000, ,-0.08,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.835,3.857,0.000,0.000,0.000, ,-0.08,0.00,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.822,3.838,3.858,0.001,0.000,0.000, ,0.08,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.836,3.858,0.000,0.000,0.000, ,0.08,0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.822,3.838,3.863,0.000,0.000,0.000, ,0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.841,3.866,0.000,0.000,0.001, ,0.00,-0.25,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.841,3.863,0.000,0.000,0.000, ,-0.08,0.00,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.826,3.841,3.861,0.000,0.000,0.000, ,0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.829,3.842,3.863,0.000,0.000,0.000, ,0.00,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.826,3.839,3.861,0.000,0.000,0.000, ,-0.08,-0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.828,3.842,3.864,0.000,0.000,0.000, ,0.08,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.828,3.842,3.866,0.000,0.000,0.000, ,0.08,0.00,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.829,3.842,3.864,0.000,0.000,0.000, ,0.08,0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.826,3.845,3.866,0.001,0.000,0.000, ,0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.828,3.842,3.864,0.001,0.000,0.000, ,0.00,-0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.828,3.842,3.864,0.000,0.000,0.001, ,0.08,0.08,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.841,3.864,0.000,0.000,0.000, ,0.16,0.00,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.826,3.841,3.863,0.000,0.000,0.000, ,0.25,0.17,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.841,3.864,0.000,0.000,0.000, ,-0.08,-0.25,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.823,3.841,3.861,0.000,0.000,0.000, ,0.25,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.841,3.861,0.000,0.000,0.000, ,0.00,-0.08,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.823,3.838,3.861,0.000,0.000,0.000, ,0.25,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.836,3.860,0.000,0.000,0.000, ,0.08,0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.832,3.860,0.000,0.000,0.000, ,0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.823,3.838,3.858,0.001,0.000,0.000, ,0.08,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.835,3.860,0.000,0.000,0.000, ,-0.08,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.835,3.856,0.000,0.000,0.000, ,0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.834,3.857,0.000,0.000,0.000, ,0.00,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.832,3.854,0.000,0.000,0.000, ,-0.08,-0.25,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.832,3.854,0.000,0.000,0.000, ,-0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.832,3.856,0.000,0.000,0.000, ,0.00,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.834,3.858,0.000,0.000,0.000, ,0.00,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.834,3.857,0.000,0.000,0.000, ,0.16,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.832,3.853,0.000,0.000,0.001, ,0.00,-0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.814,3.831,3.856,0.000,0.000,0.000, ,0.00,0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.832,3.856,0.000,0.000,0.000, ,0.08,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.832,3.854,0.000,0.000,0.000, ,0.08,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.831,3.854,0.000,0.000,0.000, ,-0.08,-0.25,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.835,3.857,0.000,0.000,0.000, ,0.08,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.832,3.856,0.000,0.000,0.000, ,0.08,0.08,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.834,3.857,0.000,0.001,0.001, ,0.08,0.08,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.832,3.856,0.004,0.001,0.000, ,0.08,0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.823,3.838,3.856,0.000,0.000,0.000, ,-0.16,-0.17,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.832,3.856,0.000,0.000,0.000, ,0.00,0.00,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.835,3.857,0.000,0.000,0.000, ,-0.08,-0.17,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.836,3.858,0.000,0.000,0.000, ,0.08,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.817,3.834,3.856,0.003,0.001,0.000, ,0.08,0.17,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.834,3.860,0.001,0.000,0.000, ,-0.16,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.857,0.000,0.000,0.001, ,0.08,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.832,3.856,0.000,0.000,0.000, ,-0.08,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.832,3.856,0.000,0.000,0.000, ,0.00,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.814,3.829,3.853,0.001,0.000,0.000, ,0.00,0.00,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.812,3.829,3.853,0.000,0.000,0.000, ,-0.16,-0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.812,3.829,3.851,0.000,0.000,0.000, ,-0.16,0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.829,3.851,0.000,0.000,0.000, ,-0.08,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.813,3.828,3.853,0.000,0.000,0.000, ,0.00,0.08,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.812,3.828,3.851,0.001,0.001,0.000, ,-0.16,-0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.826,3.851,0.000,0.000,0.000, ,-0.08,0.08,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
