SAP ID,109003049946,
3.804,3.822,3.845,0.000,0.000,0.000, ,14.91,4.40,15.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.820,3.841,0.000,0.000,0.000, ,15.24,4.82,15.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.845,0.000,0.000,0.000, ,15.08,4.57,15.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.823,3.844,0.000,0.000,0.000, ,15.16,4.65,15.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.806,3.822,3.845,0.000,0.000,0.000, ,15.32,4.65,15.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.823,3.845,0.000,0.000,0.000, ,15.40,4.65,16.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.806,3.823,3.845,0.000,0.000,0.000, ,15.65,4.99,16.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.822,3.845,0.000,0.000,0.000, ,15.65,4.82,16.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.842,0.000,0.000,0.000, ,15.81,4.99,16.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.842,0.000,0.000,0.000, ,15.90,5.07,16.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.803,3.822,3.842,0.000,0.000,0.000, ,15.98,4.99,16.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.841,0.000,0.000,0.000, ,16.22,5.32,16.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.803,3.819,3.841,0.000,0.000,0.000, ,16.39,5.24,16.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.820,3.841,0.001,0.000,0.000, ,16.80,5.48,17.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.819,3.842,0.000,0.000,0.000, ,16.47,5.48,17.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.817,3.839,0.000,0.000,0.000, ,16.80,5.82,17.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.841,0.000,0.000,0.000, ,17.04,5.73,17.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.820,3.839,0.001,0.000,0.000, ,16.88,5.73,17.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.803,3.820,3.841,0.000,0.000,0.000, ,17.29,6.15,17.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.801,3.819,3.841,0.000,0.000,0.003, ,17.45,6.15,17.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.847,0.000,0.000,0.000, ,17.62,6.48,18.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.820,3.842,0.001,0.000,0.000, ,17.62,6.23,18.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.820,3.842,0.000,0.000,0.000, ,17.70,6.57,18.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.820,3.842,0.000,0.000,0.000, ,17.94,6.57,18.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.803,3.822,3.845,0.000,0.000,0.000, ,18.35,7.06,18.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.823,3.848,0.000,0.000,0.000, ,18.27,6.90,18.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.845,0.000,0.000,0.000, ,18.27,6.81,18.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.847,0.001,0.000,0.000, ,18.68,6.98,18.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.823,3.845,0.000,0.000,0.000, ,18.52,6.98,19.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.845,0.001,0.000,0.000, ,18.76,7.06,19.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.806,3.826,3.845,0.000,0.000,0.000, ,18.93,7.40,19.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.845,0.000,0.000,0.000, ,19.09,7.65,19.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.809,3.825,3.847,0.000,0.000,0.000, ,19.42,7.65,19.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.847,0.001,0.000,0.000, ,19.26,7.73,19.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.851,0.004,0.003,0.000, ,19.50,7.81,19.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.809,3.825,3.848,0.000,0.000,0.000, ,19.75,8.14,20.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.809,3.826,3.848,0.001,0.000,0.000, ,19.83,8.14,20.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.848,0.000,0.000,0.000, ,19.99,8.39,20.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.806,3.826,3.848,0.000,0.000,0.000, ,20.07,8.31,20.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.826,3.847,0.000,0.000,0.000, ,20.48,8.97,20.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.828,3.848,0.000,0.000,0.000, ,20.40,8.64,20.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.807,3.822,3.847,0.000,0.000,0.000, ,20.57,8.89,20.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.823,3.848,0.000,0.000,0.000, ,20.73,8.89,20.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.806,3.825,3.847,0.001,0.000,0.001, ,21.14,9.39,21.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.826,3.845,0.000,0.000,0.000, ,21.06,9.14,21.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.823,3.845,0.000,0.000,0.000, ,21.06,9.06,21.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.823,3.845,0.000,0.000,0.000, ,21.47,9.22,21.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.803,3.822,3.844,0.000,0.000,0.000, ,21.47,9.39,21.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.804,3.822,3.841,0.000,0.000,0.000, ,21.71,9.72,21.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.820,3.841,0.000,0.001,0.000, ,21.71,9.64,21.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.820,3.841,0.000,0.000,0.000, ,21.88,9.89,21.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.841,0.000,0.000,0.001, ,22.12,9.97,22.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.819,3.841,0.000,0.000,0.000, ,22.04,9.97,22.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.817,3.845,0.000,0.000,0.000, ,22.37,10.22,22.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.820,3.842,0.000,0.000,0.000, ,22.37,10.06,22.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.819,3.845,0.000,0.000,0.000, ,22.70,10.47,22.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.841,0.001,0.000,0.000, ,22.78,10.55,22.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.817,3.839,0.000,0.000,0.000, ,22.86,10.47,23.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.817,3.841,0.001,0.000,0.001, ,23.11,10.89,23.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.817,3.841,0.000,0.000,0.000, ,23.27,10.89,23.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.822,3.844,0.000,0.000,0.000, ,23.43,11.30,23.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.841,0.000,0.000,0.000, ,23.60,11.22,23.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.820,3.841,0.001,0.000,0.000, ,24.01,11.72,24.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.806,3.823,3.845,0.001,0.000,0.000, ,23.93,11.38,24.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.841,0.001,0.000,0.000, ,24.01,11.63,24.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.803,3.819,3.839,0.000,0.000,0.000, ,24.42,11.80,24.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.801,3.822,3.845,0.000,0.000,0.000, ,24.42,11.97,24.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.823,3.841,0.001,0.000,0.000, ,24.66,12.22,24.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.820,3.838,0.000,0.000,0.000, ,24.66,12.30,25.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.841,0.000,0.000,0.000, ,24.66,12.13,25.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.841,0.003,0.000,0.003, ,25.15,12.38,25.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.817,3.841,0.000,0.000,0.000, ,25.15,12.47,25.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.839,0.000,0.000,0.000, ,25.48,12.80,25.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.819,3.839,0.000,0.000,0.000, ,25.40,12.55,25.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.817,3.842,0.000,0.000,0.000, ,25.65,13.05,26.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.817,3.839,0.000,0.000,0.000, ,25.81,13.13,26.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.817,3.836,0.000,0.000,0.000, ,25.97,13.13,26.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.817,3.838,0.000,0.000,0.000, ,26.06,13.46,26.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.814,3.836,0.001,0.000,0.000, ,26.22,13.46,26.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.836,0.000,0.000,0.000, ,26.55,13.88,26.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.814,3.836,0.000,0.000,0.003, ,26.71,13.88,27.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.794,3.813,3.835,0.000,0.000,0.000, ,26.96,14.04,27.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.817,3.838,0.000,0.000,0.000, ,26.88,13.79,27.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.814,3.834,0.000,0.000,0.000, ,27.12,14.21,27.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.836,0.000,0.000,0.000, ,27.29,14.54,27.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.835,0.000,0.000,0.000, ,27.61,14.63,27.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.816,3.836,0.001,0.000,0.000, ,27.86,14.79,28.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.794,3.814,3.841,0.000,0.000,0.000, ,27.86,14.63,28.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.813,3.836,0.000,0.000,0.000, ,27.94,14.79,28.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.797,3.814,3.838,0.000,0.000,0.000, ,28.19,14.96,28.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.797,3.816,3.838,0.001,0.000,0.004, ,28.43,15.37,28.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.814,3.836,0.000,0.000,0.000, ,28.51,15.37,28.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.836,0.000,0.000,0.000, ,28.51,15.21,28.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.817,3.838,0.000,0.000,0.000, ,28.76,15.62,29.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.817,3.838,0.000,0.000,0.000, ,28.84,15.71,29.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.816,3.836,0.000,0.003,0.001, ,29.25,15.87,29.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.800,3.817,3.839,0.000,0.000,0.001, ,29.25,15.79,29.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.817,3.838,0.000,0.000,0.000, ,29.50,15.96,29.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.817,3.841,0.000,0.000,0.000, ,29.99,16.54,30.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.841,0.000,0.000,0.000, ,29.99,16.45,30.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.838,0.001,0.000,0.000, ,30.23,16.70,30.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.841,0.000,0.000,0.000, ,30.07,16.62,30.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.841,0.000,0.000,0.000, ,30.48,16.95,30.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.820,3.844,0.000,0.000,0.000, ,30.64,16.95,31.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.819,3.841,0.000,0.000,0.000, ,30.81,17.45,31.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.819,3.842,0.000,0.000,0.000, ,31.05,17.45,31.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.822,3.845,0.000,0.000,0.000, ,31.14,17.53,31.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.838,0.003,0.000,0.000, ,31.38,17.62,31.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.817,3.841,0.000,0.000,0.000, ,31.87,17.87,32.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.841,0.000,0.000,0.000, ,31.87,18.12,32.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.819,3.841,0.000,0.000,0.000, ,31.96,18.12,32.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.800,3.816,3.838,0.000,0.000,0.000, ,32.12,18.03,32.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.819,3.841,0.000,0.000,0.000, ,32.28,18.37,32.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.817,3.839,0.000,0.000,0.000, ,32.45,18.45,33.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.816,3.839,0.000,0.000,0.000, ,32.86,18.70,33.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.817,3.838,0.000,0.000,0.000, ,32.86,18.70,33.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.816,3.836,0.000,0.000,0.000, ,33.27,19.03,33.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.816,3.836,0.000,0.000,0.000, ,33.51,19.36,33.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.838,0.000,0.000,0.000, ,33.59,19.45,34.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.817,3.835,0.000,0.000,0.000, ,34.09,19.86,34.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.817,3.836,0.000,0.000,0.000, ,34.00,19.53,34.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.814,3.836,0.000,0.000,0.000, ,34.33,19.86,34.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.839,0.000,0.000,0.000, ,34.33,19.78,34.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.800,3.816,3.836,0.000,0.000,0.000, ,34.74,20.53,35.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.814,3.838,0.000,0.000,0.000, ,34.91,20.36,35.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.841,0.000,0.000,0.000, ,35.07,20.28,35.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.836,0.001,0.000,0.000, ,35.23,20.61,35.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.817,3.839,0.000,0.000,0.000, ,35.40,20.69,35.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.817,3.838,0.000,0.000,0.000, ,35.72,21.02,36.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.816,3.841,0.000,0.000,0.000, ,35.89,21.11,36.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.801,3.819,3.839,0.000,0.000,0.000, ,36.05,21.02,36.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.800,3.817,3.839,0.001,0.000,0.003, ,36.22,21.36,36.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.801,3.819,3.838,0.000,0.000,0.000, ,36.54,21.61,36.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.817,3.838,0.000,0.000,0.000, ,36.79,21.94,37.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.842,0.000,0.000,0.000, ,36.79,21.69,37.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.839,0.000,0.000,0.000, ,37.20,22.19,37.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.820,3.841,0.000,0.000,0.000, ,37.53,22.44,37.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.819,3.841,0.000,0.000,0.000, ,37.53,22.35,37.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.817,3.841,0.000,0.000,0.000, ,37.77,22.77,38.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.803,3.820,3.839,0.000,0.000,0.000, ,37.85,22.94,38.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.823,3.841,0.000,0.000,0.000, ,38.26,23.19,38.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.839,0.000,0.000,0.000, ,38.43,23.19,38.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.817,3.839,0.000,0.000,0.000, ,38.84,23.77,39.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.817,3.838,0.000,0.000,0.000, ,38.76,23.52,39.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.814,3.835,0.000,0.000,0.000, ,39.17,23.77,39.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.817,3.838,0.000,0.000,0.000, ,39.33,24.02,39.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.838,0.000,0.000,0.000, ,39.58,24.18,39.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.800,3.817,3.838,0.001,0.000,0.000, ,39.82,24.51,40.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.816,3.838,0.000,0.000,0.000, ,39.90,24.51,40.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.814,3.839,0.000,0.000,0.000, ,40.07,24.51,40.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.797,3.814,3.835,0.001,0.000,0.000, ,40.31,24.76,40.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.814,3.836,0.001,0.000,0.000, ,40.64,25.18,41.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.797,3.814,3.835,0.000,0.000,0.000, ,40.89,25.35,41.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.794,3.814,3.836,0.000,0.000,0.000, ,40.89,25.26,41.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.816,3.838,0.000,0.000,0.000, ,41.30,25.68,41.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.814,3.835,0.000,0.000,0.000, ,41.38,25.93,42.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.813,3.834,0.000,0.000,0.000, ,41.79,26.18,42.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.794,3.814,3.836,0.000,0.000,0.001, ,41.87,25.93,42.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.797,3.816,3.835,0.000,0.000,0.000, ,41.95,26.43,42.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.797,3.814,3.834,0.000,0.000,0.000, ,42.36,26.76,42.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.836,0.000,0.000,0.000, ,42.61,26.68,43.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.814,3.835,0.001,0.000,0.000, ,43.02,27.34,43.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.814,3.835,0.000,0.000,0.000, ,42.85,26.92,43.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.834,0.000,0.000,0.000, ,43.34,27.42,43.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.794,3.816,3.838,0.000,0.000,0.000, ,43.59,27.67,43.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.835,0.000,0.000,0.000, ,43.92,27.84,44.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.798,3.814,3.836,0.000,0.000,0.000, ,44.25,28.17,44.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.814,3.838,0.000,0.001,0.000, ,44.25,28.17,44.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.797,3.816,3.838,0.000,0.001,0.000, ,44.49,28.42,44.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.836,0.000,0.000,0.000, ,44.74,28.42,44.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.836,0.000,0.000,0.000, ,44.98,29.00,45.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.814,3.835,0.000,0.000,0.000, ,45.39,29.00,45.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,
3.797,3.816,3.835,0.001,0.001,0.003, ,45.39,29.00,45.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.836,0.000,0.000,0.000, ,45.80,29.50,46.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.797,3.813,3.835,0.001,0.000,0.000, ,45.80,29.42,46.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.795,3.813,3.832,0.000,0.000,0.000, ,46.46,29.92,46.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,
3.795,3.813,3.835,0.000,0.000,0.001, ,46.54,30.08,46.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.794,3.814,3.834,0.000,0.000,0.000, ,46.70,30.17,46.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.794,3.812,3.832,0.000,0.000,0.000, ,47.11,30.50,47.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.794,3.812,3.832,0.000,0.000,0.000, ,47.44,30.66,47.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.814,3.836,0.000,0.000,0.000, ,47.69,30.91,47.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.812,3.832,0.000,0.000,0.000, ,47.61,30.83,47.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.791,3.807,3.829,0.001,0.001,0.003, ,48.10,31.41,48.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.812,3.832,0.000,0.000,0.000, ,48.34,31.50,48.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.791,3.810,3.832,0.000,0.000,0.000, ,48.59,31.91,48.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.809,3.829,0.001,0.000,0.000, ,48.92,31.99,48.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.791,3.810,3.834,0.000,0.000,0.000, ,49.08,32.08,49.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.791,3.809,3.834,0.000,0.000,0.000, ,49.33,32.33,49.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.791,3.810,3.831,0.000,0.000,0.000, ,49.41,32.33,49.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.791,3.810,3.831,0.000,0.000,0.000, ,49.82,32.83,49.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.812,3.834,0.000,0.000,0.000, ,50.23,32.91,50.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.812,3.831,0.000,0.000,0.000, ,50.31,33.07,50.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.829,0.001,0.000,0.003, ,50.56,33.32,50.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.832,0.000,0.000,0.000, ,50.72,33.57,50.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.794,3.813,3.835,0.000,0.000,0.000, ,51.37,33.99,51.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.832,0.000,0.000,0.000, ,51.37,34.07,51.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.794,3.814,3.835,0.000,0.000,0.000, ,51.70,34.24,51.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.832,0.000,0.001,0.000, ,52.03,34.57,51.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.812,3.834,0.000,0.000,0.000, ,52.36,34.99,52.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.814,3.834,0.000,0.000,0.000, ,52.60,34.99,52.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.794,3.814,3.835,0.000,0.000,0.000, ,52.77,35.15,52.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.791,3.810,3.829,0.001,0.000,0.000, ,53.18,35.57,53.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.814,3.834,0.000,0.000,0.000, ,53.34,35.65,53.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.794,3.813,3.832,0.000,0.000,0.000, ,53.91,36.15,53.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.791,3.813,3.834,0.000,0.000,0.001, ,53.75,35.90,53.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.791,3.813,3.834,0.000,0.000,0.000, ,54.16,36.15,54.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.790,3.812,3.832,0.001,0.000,0.000, ,54.49,36.65,54.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.812,3.832,0.000,0.000,0.000, ,54.57,36.65,54.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.788,3.813,3.832,0.000,0.000,0.000, ,55.06,36.98,54.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.791,3.813,3.832,0.000,0.000,0.000, ,55.31,37.15,55.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.790,3.812,3.832,0.001,0.000,0.000, ,55.72,37.48,55.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.788,3.812,3.831,0.000,0.000,0.000, ,55.88,37.40,55.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.788,3.810,3.831,0.000,0.000,0.000, ,56.13,37.73,55.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,
3.790,3.812,3.831,0.000,0.000,0.000, ,56.54,38.23,56.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.788,3.812,3.832,0.000,0.000,0.000, ,56.78,38.23,56.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.813,3.834,0.000,0.000,0.000, ,57.11,38.64,56.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.812,3.832,0.000,0.000,0.001, ,57.19,38.56,56.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.788,3.812,3.831,0.000,0.000,0.000, ,57.68,38.81,57.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.809,3.831,0.000,0.000,0.001, ,58.01,39.31,57.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.812,3.831,0.000,0.000,0.000, ,58.18,39.47,57.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.809,3.829,0.000,0.001,0.001, ,58.58,39.81,58.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.812,3.832,0.000,0.000,0.000, ,58.83,39.89,58.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.832,0.000,0.000,0.000, ,59.24,40.30,58.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.812,3.832,0.000,0.000,0.000, ,59.32,40.22,58.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.790,3.809,3.834,0.000,0.000,0.000, ,59.65,40.64,59.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.804,3.832,0.000,0.000,0.000, ,60.06,40.97,59.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.798,3.831,0.000,0.000,0.000, ,60.14,40.89,59.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.788,3.785,3.829,0.000,0.000,0.000, ,60.63,41.55,60.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.787,3.775,3.829,0.000,0.000,0.000, ,60.88,41.63,60.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.784,3.763,3.825,0.000,0.001,0.000, ,61.04,41.97,60.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.753,3.820,0.000,0.000,0.000, ,61.37,41.88,60.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.782,3.751,3.814,0.000,0.000,0.000, ,61.62,42.30,61.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,4000.00,0.00,
3.782,3.751,3.806,0.000,0.000,0.000, ,62.03,42.63,61.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.781,3.751,3.797,0.000,0.000,0.001, ,62.27,42.63,61.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.779,3.751,3.784,0.001,0.000,0.000, ,62.68,43.21,62.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.778,3.741,3.776,0.000,0.000,0.000, ,62.93,43.21,62.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.775,3.737,3.768,0.000,0.000,0.000, ,63.26,43.55,62.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.775,3.731,3.768,0.000,0.000,0.000, ,63.58,43.88,62.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.772,3.721,3.754,0.000,0.000,0.001, ,63.75,43.96,63.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.766,3.713,3.751,0.000,0.000,0.000, ,64.16,44.54,63.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.759,3.697,3.724,0.000,0.000,0.001, ,64.40,44.63,63.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.751,3.690,3.713,0.000,0.000,0.000, ,64.98,45.12,64.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.731,3.678,3.699,0.000,0.000,0.001, ,64.81,44.87,64.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.715,3.664,3.686,0.000,0.000,0.000, ,65.30,45.37,64.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.696,3.643,3.672,0.000,0.000,0.000, ,65.63,45.62,65.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.677,3.621,3.659,0.000,0.000,0.000, ,65.96,46.04,65.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.655,3.596,3.644,0.001,0.000,0.000, ,66.12,46.29,65.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.633,3.573,3.628,0.000,0.000,0.000, ,66.53,46.45,65.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.606,3.546,3.617,0.000,0.000,0.000, ,66.78,46.79,66.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.583,3.524,3.601,0.000,0.000,0.000, ,67.11,46.95,66.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.557,3.501,3.589,0.000,0.000,0.000, ,67.27,47.37,66.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.532,3.477,3.574,0.000,0.000,0.000, ,67.93,47.62,67.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.510,3.457,3.562,0.001,0.000,0.000, ,68.01,47.87,67.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.488,3.438,3.548,0.000,0.000,0.000, ,68.34,48.03,67.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.461,3.416,3.536,0.000,0.000,0.000, ,68.50,48.20,67.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.439,3.395,3.523,0.000,0.000,0.000, ,68.91,48.53,68.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.420,3.378,3.514,0.000,0.000,0.000, ,69.15,48.86,68.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.401,3.362,3.504,0.000,0.000,0.000, ,69.56,49.11,68.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.382,3.348,3.489,0.000,0.000,0.000, ,69.97,49.28,69.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.362,3.325,3.485,0.000,0.000,0.000, ,70.22,49.86,69.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.346,3.312,3.476,0.000,0.000,0.000, ,70.88,50.11,69.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.325,3.293,3.464,0.000,0.000,0.000, ,70.79,50.11,69.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.309,3.274,3.447,0.000,0.000,0.000, ,71.29,50.78,70.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.290,3.256,3.435,0.000,0.000,0.000, ,71.53,50.94,70.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.272,3.240,3.414,0.000,0.000,0.000, ,71.94,51.52,71.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.255,3.222,3.398,0.000,0.000,0.000, ,72.02,51.44,71.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.239,3.203,3.378,0.000,0.000,0.000, ,72.35,51.77,71.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.224,3.189,3.365,0.001,0.000,0.000, ,72.76,52.02,72.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.208,3.171,3.344,0.000,0.000,0.000, ,72.92,52.27,72.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2666.67,0.00,
3.192,3.154,3.325,0.000,0.000,0.000, ,73.42,52.85,72.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.177,3.136,3.309,0.000,0.000,0.000, ,73.83,52.85,73.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.164,3.120,3.293,0.000,0.000,0.000, ,73.99,53.18,73.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.151,3.107,3.275,0.000,0.000,0.000, ,74.32,53.43,73.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.137,3.089,3.261,0.000,0.000,0.000, ,74.56,53.77,73.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.126,3.077,3.247,0.000,0.000,0.000, ,75.14,54.18,74.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.113,3.058,3.233,0.000,0.000,0.000, ,75.30,54.43,74.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.102,3.044,3.217,0.000,0.000,0.000, ,75.63,54.76,74.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.088,3.026,3.200,0.000,0.000,0.000, ,75.96,54.85,75.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.080,3.013,3.189,0.000,0.000,0.000, ,76.28,55.26,75.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.069,2.997,3.176,0.000,0.000,0.000, ,76.45,55.68,75.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.058,2.982,3.165,0.000,0.000,0.000, ,76.78,55.76,76.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.050,2.967,3.154,0.000,0.000,0.000, ,77.27,56.43,76.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.035,2.953,3.137,0.000,0.000,0.000, ,77.43,56.34,76.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.028,2.937,3.126,0.001,0.001,0.000, ,78.00,57.09,77.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.016,2.922,3.118,0.000,0.000,0.003, ,78.09,57.09,77.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.007,2.909,3.105,0.000,0.000,0.000, ,78.50,57.42,77.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.997,2.894,3.095,0.000,0.000,0.000, ,78.91,57.67,77.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.988,2.881,3.082,0.000,0.000,0.000, ,78.99,57.92,78.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.978,2.868,3.069,0.003,0.001,0.000, ,79.32,58.34,78.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.967,2.855,3.060,0.000,0.000,0.000, ,79.72,58.59,78.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.957,2.843,3.048,0.000,0.000,0.000, ,80.22,58.84,79.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.951,2.834,3.035,0.000,0.000,0.000, ,80.30,59.17,79.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.937,2.818,3.022,0.000,0.000,0.000, ,80.63,59.33,79.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.925,2.806,3.003,0.000,0.000,0.000, ,81.36,59.92,80.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.910,2.795,2.982,0.001,0.001,0.003, ,81.28,60.08,80.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.890,2.780,2.960,0.000,0.000,0.000, ,81.69,60.41,81.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.869,2.762,2.938,0.000,0.000,0.000, ,81.94,60.50,81.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.849,2.751,2.916,0.000,0.000,0.000, ,82.35,61.16,81.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
2.828,2.734,2.894,0.000,0.000,0.000, ,82.84,61.41,82.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.806,2.720,2.871,0.000,0.000,0.000, ,83.08,61.58,82.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.787,2.704,2.852,0.000,0.000,0.000, ,83.49,62.08,82.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.765,2.688,2.827,0.001,0.000,0.000, ,83.74,62.24,82.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.746,2.669,2.802,0.000,0.000,0.000, ,84.15,62.82,83.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.727,2.655,2.781,0.000,0.000,0.000, ,84.23,62.74,83.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.705,2.639,2.758,0.000,0.000,0.000, ,84.72,63.24,84.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.683,2.623,2.736,0.000,0.000,0.000, ,85.13,63.74,84.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.657,2.606,2.712,0.000,0.000,0.000, ,85.87,64.49,84.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.630,2.591,2.696,0.000,0.000,0.000, ,85.79,64.24,85.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.601,2.573,2.670,0.000,0.000,0.000, ,86.20,64.65,85.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.572,2.556,2.647,0.000,0.000,0.000, ,86.53,64.90,85.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.547,2.542,2.620,0.000,0.000,0.000, ,86.77,64.99,85.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.515,2.519,2.603,0.000,0.000,0.000, ,87.18,65.48,86.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.485,2.501,2.579,0.000,0.000,0.000, ,87.51,65.90,86.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.458,2.475,2.554,0.000,0.000,0.000, ,88.08,65.90,87.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.425,2.450,2.529,0.000,0.000,0.000, ,88.33,66.48,87.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.393,2.416,2.501,0.000,0.000,0.000, ,88.49,66.65,87.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
2.362,2.381,2.479,0.000,0.000,0.000, ,88.90,67.06,88.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
