SAP ID,109003049946,
2.329,2.345,2.453,0.000,0.000,0.000, ,89.48,67.48,88.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.298,2.304,2.425,0.000,0.000,0.000, ,89.72,67.81,88.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.261,2.263,2.400,0.000,0.000,0.000, ,89.97,67.98,89.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.229,2.223,2.374,0.000,0.000,0.000, ,90.38,68.39,89.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.192,2.185,2.340,0.000,0.000,0.000, ,90.79,68.81,90.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
2.160,2.142,2.305,0.000,0.000,0.000, ,91.03,68.97,90.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.126,2.101,2.264,0.000,0.000,0.000, ,91.44,69.39,90.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.090,2.057,2.219,0.000,0.000,0.000, ,91.85,69.81,90.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.056,2.012,2.173,0.000,0.000,0.000, ,92.43,70.14,91.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.019,1.967,2.123,0.000,0.000,0.000, ,92.75,70.22,91.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.981,1.923,2.074,0.000,0.000,0.000, ,92.92,70.64,92.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.943,1.876,2.022,0.000,0.000,0.000, ,93.33,71.22,92.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
1.909,1.832,1.970,0.000,0.000,0.000, ,93.65,71.22,92.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.868,1.780,1.918,0.000,0.000,0.000, ,94.23,71.88,93.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.824,1.731,1.863,0.000,0.000,0.000, ,94.39,71.97,93.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.789,1.679,1.805,0.000,0.000,0.000, ,94.88,72.38,93.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.747,1.631,1.745,0.000,0.000,0.000, ,95.21,72.71,94.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.704,1.581,1.684,0.001,0.000,0.000, ,95.37,72.88,94.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.668,1.528,1.624,0.000,0.000,0.000, ,95.95,73.38,95.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.625,1.477,1.562,0.000,0.000,0.000, ,96.36,73.30,95.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
1.584,1.421,1.496,0.000,0.000,0.000, ,96.69,74.04,95.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.543,1.367,1.432,0.000,0.000,0.000, ,97.10,74.21,96.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
1.504,1.307,1.366,0.000,0.000,0.000, ,97.59,74.63,96.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.461,1.250,1.300,0.000,0.001,0.001, ,97.91,75.21,97.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.419,1.191,1.234,0.000,0.000,0.000, ,98.16,75.21,97.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
1.375,1.133,1.168,0.000,0.000,0.000, ,98.90,75.79,98.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.331,1.074,1.096,0.000,0.000,0.000, ,99.14,75.87,98.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
1.290,1.017,1.029,0.004,0.001,0.000, ,99.88,76.79,98.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.243,0.955,0.955,0.000,0.000,0.000, ,100.29,76.95,98.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.196,0.894,0.879,0.000,0.000,0.000, ,100.45,76.95,99.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,
1.152,0.831,0.805,0.000,0.000,0.000, ,100.86,77.37,99.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.105,0.766,0.731,0.000,0.000,0.000, ,101.44,78.12,100.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.051,0.696,0.655,0.004,0.001,0.000, ,101.85,78.28,100.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.999,0.630,0.577,0.000,0.000,0.000, ,102.09,78.28,101.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.950,0.561,0.500,0.000,0.000,0.000, ,102.67,78.70,101.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.898,0.495,0.425,0.000,0.000,0.000, ,103.08,79.11,101.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.846,0.425,0.366,0.000,0.000,0.000, ,103.32,79.36,102.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.794,0.359,0.312,0.000,0.003,0.001, ,103.81,79.78,102.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.746,0.302,0.268,0.000,0.000,0.000, ,104.31,80.03,103.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.695,0.258,0.230,0.000,0.000,0.000, ,104.72,80.69,103.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.642,0.221,0.199,0.000,0.000,0.000, ,104.88,80.77,103.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.592,0.191,0.173,0.000,0.000,0.000, ,105.45,81.19,104.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.538,0.164,0.154,0.000,0.000,0.000, ,105.86,81.69,104.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.484,0.142,0.132,0.000,0.000,0.000, ,106.27,81.94,105.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.429,0.122,0.113,0.000,0.000,0.000, ,106.68,82.35,105.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.372,0.106,0.097,0.000,0.000,0.000, ,107.09,82.60,105.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.315,0.088,0.084,0.000,0.000,0.000, ,107.83,83.52,106.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.252,0.075,0.067,0.000,0.000,0.000, ,107.91,83.52,106.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.193,0.060,0.054,0.000,0.000,0.000, ,108.32,83.60,107.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.144,0.047,0.042,0.000,0.000,0.000, ,108.81,84.02,107.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.110,0.040,0.032,0.000,0.000,0.000, ,108.98,84.68,108.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.078,0.028,0.022,0.000,0.000,0.000, ,109.71,85.01,108.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,1333.33,0.00,
0.054,0.022,0.018,0.000,0.000,0.000, ,110.04,85.10,108.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.040,0.016,0.009,0.000,0.000,0.000, ,110.37,85.51,109.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.028,0.010,0.006,0.000,0.000,0.000, ,110.86,85.93,109.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.018,0.006,0.003,0.001,0.000,0.000, ,110.94,86.18,110.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,15.13,4000.00,23.44,4000.00,0.00,4000.00,0.00,
0.010,0.004,0.001,0.001,0.000,0.000, ,111.68,86.67,110.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,31.58,4000.00,43.77,0.00,0.00,4000.00,0.00,
0.006,0.004,0.000,0.000,0.000,0.000, ,111.93,86.84,110.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,44.29,4000.00,61.61,4000.00,0.00,4000.00,0.00,
0.001,0.001,0.000,0.000,0.000,0.000, ,112.42,87.51,111.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,53.63,4000.00,70.92,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.004, ,112.83,87.76,111.53,0.00,0.00,0.00 ,,4000.00,24.58,4000.00,30.29,4000.00,58.61,4000.00,78.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.24,88.17,111.93,0.00,0.00,0.00 ,,4000.00,32.01,4000.00,49.96,4000.00,66.45,4000.00,82.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.56,88.59,112.51,0.00,0.00,0.00 ,,4000.00,37.58,4000.00,61.10,4000.00,73.55,4000.00,80.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.97,88.92,112.75,0.00,0.00,0.00 ,,4000.00,42.60,4000.00,69.41,4000.00,78.83,4000.00,75.42,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,114.55,89.50,113.16,0.00,0.00,0.00 ,,4000.00,50.92,4000.00,65.86,4000.00,74.76,4000.00,73.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,114.71,89.67,113.48,0.00,0.00,0.00 ,,4000.00,61.61,4000.00,68.39,4000.00,62.75,4000.00,66.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,115.61,90.58,114.06,0.00,0.00,0.00 ,,4000.00,69.63,4000.00,71.79,4000.00,45.27,4000.00,46.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,115.78,90.83,114.38,0.00,0.00,0.00 ,,4000.00,72.20,4000.00,67.62,4000.00,27.84,4000.00,31.72,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,116.10,91.08,114.71,0.00,0.00,0.00 ,,4000.00,68.79,4000.00,66.59,4000.00,21.76,4000.00,36.23,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,116.43,91.33,115.20,0.00,0.00,0.00 ,,4000.00,67.99,4000.00,71.68,4000.00,27.77,4000.00,43.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.004, ,116.92,92.08,115.61,0.00,0.00,0.00 ,,4000.00,61.32,4000.00,67.80,4000.00,37.55,4000.00,48.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,117.58,92.49,116.01,0.00,0.00,0.00 ,,4000.00,65.46,4000.00,66.37,4000.00,41.43,4000.00,53.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,117.74,92.58,116.58,0.00,0.00,0.00 ,,4000.00,72.86,4000.00,66.74,4000.00,49.16,4000.00,63.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,118.15,92.91,116.75,0.00,0.00,0.00 ,,4000.00,81.36,4000.00,69.19,4000.00,59.67,4000.00,74.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,118.48,93.16,117.16,0.00,0.00,0.00 ,,4000.00,85.16,4000.00,67.62,4000.00,71.17,4000.00,83.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,119.05,93.74,117.64,0.00,0.00,0.00 ,,4000.00,87.55,4000.00,66.63,4000.00,80.99,4000.00,88.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,119.63,94.24,118.05,0.00,0.00,0.00 ,,4000.00,90.55,4000.00,72.64,4000.00,88.90,4000.00,90.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,119.96,94.32,118.38,0.00,0.00,0.00 ,,4000.00,92.38,4000.00,78.21,4000.00,91.50,4000.00,90.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,120.37,94.99,118.95,0.00,0.00,0.00 ,,4000.00,94.95,4000.00,84.14,4000.00,92.60,4000.00,93.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,120.86,95.57,119.36,0.00,0.00,0.00 ,,3477.41,97.51,4000.00,89.27,4000.00,91.47,4000.00,93.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.18,95.82,119.68,0.00,0.00,0.00 ,,2822.95,99.05,4000.00,91.90,4000.00,90.84,4000.00,95.42,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.76,96.15,120.01,0.00,0.00,0.00 ,,4000.00,101.06,4000.00,94.87,4000.00,91.50,4000.00,98.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,122.00,96.48,120.34,0.00,0.00,0.00 ,,3922.83,100.84,4000.00,93.48,4000.00,92.09,4000.00,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,122.66,97.15,120.91,0.00,0.00,0.00 ,,3479.37,101.28,4000.00,93.41,4000.00,94.62,4000.00,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.001, ,122.99,97.39,121.40,0.00,0.00,0.00 ,,3520.39,101.72,4000.00,94.73,4000.00,97.62,4000.00,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,123.81,98.23,121.97,0.00,0.00,0.00 ,,3742.12,102.27,4000.00,96.70,4000.00,99.30,3666.91,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,123.81,98.06,122.05,0.00,0.00,0.00 ,,3979.49,102.38,4000.00,97.69,4000.00,101.28,3256.65,104.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,124.54,98.48,122.70,0.00,0.00,0.00 ,,3977.53,102.53,4000.00,98.50,4000.00,103.04,3260.56,105.24,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,124.87,98.97,123.19,0.00,0.00,0.00 ,,3868.13,102.60,4000.00,99.16,4000.00,104.80,3092.55,105.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,125.36,99.22,123.68,0.00,0.00,0.00 ,,3980.46,102.67,4000.00,100.00,3444.20,106.01,2805.37,106.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,125.86,99.80,123.93,0.00,0.00,0.00 ,,4000.00,102.67,4000.00,100.81,2952.87,106.92,2845.42,106.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,126.43,100.30,124.50,0.00,0.00,0.00 ,,4000.00,102.64,3858.36,101.28,2618.80,107.69,3035.90,106.23,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.67,100.72,124.90,0.00,0.00,0.00 ,,4000.00,102.71,3791.94,101.58,2376.56,108.21,3051.53,106.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,127.17,100.97,125.23,0.00,0.00,0.00 ,,3822.22,103.04,3682.54,101.87,2167.52,108.61,2906.96,106.34,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,127.58,101.38,125.56,0.00,0.00,0.00 ,,3564.35,103.26,3536.02,102.01,2000.49,109.01,2868.86,106.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,128.15,101.97,126.13,0.00,0.00,0.00 ,,3494.99,103.52,3309.40,102.31,2017.09,108.94,2907.94,106.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.48,102.38,126.54,0.00,0.00,0.00 ,,3576.07,103.77,3210.74,102.34,2431.26,108.97,2788.77,106.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,128.89,102.63,127.02,0.00,0.00,0.00 ,,3350.43,104.03,3144.32,102.45,2711.60,108.86,2876.68,106.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.30,103.21,127.60,0.00,0.00,0.00 ,,3160.93,104.21,3016.36,102.60,2877.66,108.72,3222.47,106.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.87,103.63,127.92,0.00,0.00,0.00 ,,3133.58,104.40,2876.68,102.67,2795.60,108.64,3573.14,106.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,130.20,103.96,128.41,0.00,0.00,0.00 ,,3166.79,104.51,2799.51,102.75,2830.77,108.68,3780.22,105.90,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,130.61,104.21,128.82,0.00,0.00,0.00 ,,3038.83,104.62,2729.18,102.82,2858.12,108.64,3777.29,105.79,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,131.43,105.04,129.39,0.00,0.00,0.00 ,,2947.01,104.76,2765.32,102.78,2926.50,108.50,3565.32,105.86,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,131.67,105.37,129.72,0.00,0.00,0.00 ,,2943.10,104.91,3092.55,102.64,3079.85,108.46,3388.52,105.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,132.33,106.20,130.21,0.00,0.00,0.00 ,,2898.17,104.91,3306.47,102.53,3082.78,108.35,3311.36,105.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,132.41,106.37,130.53,0.00,0.00,0.00 ,,2752.63,104.98,3346.52,102.45,2918.68,108.42,3321.12,105.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,133.07,106.54,130.86,0.00,0.00,0.00 ,,2660.81,105.13,3238.10,102.45,2783.88,108.64,3238.10,106.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.56,107.12,131.27,0.00,0.00,0.00 ,,2307.20,105.35,3165.81,102.45,2670.57,108.57,3006.59,106.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,133.97,107.45,131.84,0.00,0.00,0.00 ,,1907.69,105.60,3089.62,102.49,2397.07,108.68,2712.58,106.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,134.38,107.78,132.25,0.00,0.00,0.00 ,,1677.17,105.79,2926.50,102.60,2120.63,108.90,2467.40,106.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,134.70,108.45,132.73,0.00,0.00,0.00 ,,1786.57,105.86,2811.23,102.64,2004.40,109.08,2322.83,106.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,135.36,108.78,133.14,0.00,0.00,0.00 ,,1876.43,105.86,2737.97,102.71,1930.16,109.16,2254.46,106.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,135.61,109.11,133.63,0.00,0.00,0.00 ,,1716.24,105.93,2828.82,102.67,1915.51,109.16,2320.88,106.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,136.18,109.61,133.80,0.00,0.00,0.00 ,,1616.61,105.97,2893.28,102.64,2217.34,109.23,2442.00,106.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.000, ,136.75,110.11,134.20,0.00,0.00,0.00 ,,1679.12,106.01,2838.58,102.67,2463.49,108.97,2571.92,106.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,136.92,110.44,134.77,0.00,0.00,0.00 ,,1642.98,106.01,2647.13,102.75,2621.73,108.75,2650.06,106.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.49,111.11,135.18,0.00,0.00,0.00 ,,1628.33,106.01,2646.15,102.78,2774.11,108.64,2531.87,106.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.90,111.44,135.59,0.00,0.00,0.00 ,,1644.93,106.01,2625.64,102.75,2764.35,108.61,2309.16,107.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,138.23,111.77,136.00,0.00,0.00,0.00 ,,1545.30,106.12,2516.24,102.82,2686.20,108.61,2084.49,107.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,138.56,112.19,136.41,0.00,0.00,0.00 ,,1736.75,105.90,2450.79,102.93,2583.64,108.61,2148.96,107.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,139.13,112.44,136.81,0.00,0.00,0.00 ,,2039.56,105.82,2200.73,103.04,2494.75,108.61,2316.97,107.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,139.54,113.18,137.38,0.00,0.00,0.00 ,,2205.62,105.64,1997.56,103.11,2415.63,108.64,2441.03,107.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,140.03,113.43,137.63,0.00,0.00,0.00 ,,2348.23,105.46,1762.15,103.33,2374.60,108.72,2490.84,106.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,140.44,114.18,138.12,0.00,0.00,0.00 ,,2523.08,105.27,1607.81,103.44,2391.21,108.72,2473.26,106.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,140.44,114.51,138.44,0.00,0.00,0.00 ,,2603.17,105.24,1600.98,103.48,2359.95,108.72,2359.95,106.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,141.26,114.68,138.85,0.00,0.00,0.00 ,,2651.04,105.13,1784.62,103.37,2263.25,108.72,2241.76,107.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,141.59,115.18,139.18,0.00,0.00,0.00 ,,2693.04,105.05,2123.57,103.30,2147.99,108.86,2150.92,107.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,142.00,115.34,139.51,0.00,0.00,0.00 ,,2711.60,104.98,2375.58,103.11,2119.66,108.86,2141.15,107.18,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,142.65,116.18,140.16,0.00,0.00,0.00 ,,2751.65,104.91,2464.47,102.93,2155.80,108.86,2209.52,107.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,143.14,116.51,140.40,0.00,0.00,0.00 ,,2799.51,104.84,2580.71,102.86,2181.20,108.83,2234.92,107.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,143.23,116.92,140.65,0.00,0.00,0.00 ,,2827.84,104.84,2666.67,102.71,2222.22,108.86,2266.18,107.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,143.47,117.17,141.22,0.00,0.00,0.00 ,,2823.93,104.80,2662.76,102.75,2227.11,108.83,2265.20,107.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,143.96,117.59,141.46,0.00,0.00,0.00 ,,2863.98,104.73,2586.57,102.64,2186.08,108.83,2305.25,106.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.21,118.00,141.87,0.00,0.00,0.00 ,,2919.66,104.69,2373.63,102.86,2171.43,108.79,2366.79,106.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,144.78,118.42,142.28,0.00,0.00,0.00 ,,2864.96,104.73,2186.08,102.89,2143.10,108.79,2336.51,106.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,145.03,119.17,142.77,0.00,0.00,0.00 ,,2781.93,104.69,2109.89,102.93,2139.19,108.83,2288.64,106.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,145.52,119.50,143.01,0.00,0.00,0.00 ,,2676.43,104.73,2097.19,103.00,2173.38,108.75,2325.76,106.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,145.85,119.83,143.42,0.00,0.00,0.00 ,,2622.71,104.80,2146.03,102.97,2144.08,108.79,2358.00,106.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.000, ,146.01,120.41,143.83,0.00,0.00,0.00 ,,2584.62,104.84,2183.15,103.00,2165.57,108.79,2381.44,106.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,146.50,120.66,144.15,0.00,0.00,0.00 ,,2576.80,104.84,2226.13,102.93,2203.66,108.75,2393.16,106.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,147.16,121.25,144.64,0.00,0.00,0.00 ,,2545.54,104.84,2270.09,102.93,2242.74,108.72,2421.49,106.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,147.40,121.49,145.05,0.00,0.00,0.00 ,,2466.42,104.87,2303.30,102.82,2252.50,108.64,2441.03,106.85,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,147.90,122.24,145.46,0.00,0.00,0.00 ,,2468.38,104.84,2327.72,102.78,2197.80,108.68,2431.26,106.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,147.98,122.49,145.70,0.00,0.00,0.00 ,,2506.47,104.87,2319.90,102.82,2149.94,108.68,2374.60,106.81,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,148.47,122.66,145.95,0.00,0.00,0.00 ,,2527.96,104.80,2244.69,102.82,2126.50,108.68,2301.34,106.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.001,0.000, ,148.80,123.24,146.60,0.00,0.00,0.00 ,,2531.87,104.80,2236.87,102.86,2121.61,108.68,2244.69,106.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,149.29,123.82,146.85,0.00,0.00,0.00 ,,2526.01,104.76,2314.04,102.82,2142.12,108.68,2204.64,106.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,149.78,124.40,147.17,0.00,0.00,0.00 ,,2524.05,104.80,2408.79,102.75,2069.84,108.68,2128.45,106.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,150.11,124.57,147.50,0.00,0.00,0.00 ,,2412.70,104.84,2479.12,102.71,2008.30,108.72,2030.77,106.92,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.19,124.90,147.91,0.00,0.00,0.00 ,,2273.99,104.91,2475.21,102.71,2040.54,108.72,1979.00,106.96,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.52,125.48,148.31,0.00,0.00,0.00 ,,2153.85,105.02,2507.45,102.67,2069.84,108.68,1977.05,107.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.93,125.82,148.64,0.00,0.00,0.00 ,,2126.50,105.02,2527.96,102.64,2128.45,108.68,2043.47,107.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,151.50,126.48,149.29,0.00,0.00,0.00 ,,2150.92,104.98,2493.77,102.60,2147.99,108.64,2111.84,106.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,151.75,126.40,149.38,0.00,0.00,0.00 ,,2176.31,104.98,2355.07,102.64,2084.49,108.64,2057.14,106.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,152.24,127.23,149.86,0.00,0.00,0.00 ,,2163.61,104.95,2176.31,102.78,2017.09,108.61,1990.72,106.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,152.65,127.73,150.19,0.00,0.00,0.00 ,,2142.12,104.98,2034.68,102.82,2020.02,108.64,1968.25,106.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,152.81,127.98,150.52,0.00,0.00,0.00 ,,2151.89,104.98,1913.55,102.93,2056.17,108.64,2031.75,106.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,153.14,128.64,150.93,0.00,0.00,0.00 ,,2165.57,105.02,1781.68,103.04,2059.10,108.64,2077.66,106.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,153.63,129.06,151.25,0.00,0.00,0.00 ,,2120.63,104.95,1784.62,103.04,2025.89,108.61,2132.36,106.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,154.12,129.39,151.66,0.00,0.00,0.00 ,,2050.31,104.98,1891.09,103.04,2056.17,108.61,2087.42,106.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,154.37,129.72,151.90,0.00,0.00,0.00 ,,2023.93,104.98,1994.63,103.00,2105.98,108.53,1981.93,106.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,154.86,130.55,152.47,0.00,0.00,0.00 ,,2033.70,104.98,2045.42,102.93,2098.17,108.57,1572.65,107.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.006, ,155.11,130.88,152.72,0.00,0.00,0.00 ,,1979.98,105.02,2034.68,102.89,2070.82,108.53,1136.02,107.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,155.52,130.97,153.21,0.00,0.00,0.00 ,,1961.42,105.05,2071.79,102.89,1753.36,108.72,834.19,107.62,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,155.93,131.47,153.37,0.00,0.00,0.00 ,,1897.92,105.09,2173.38,102.82,1277.66,108.97,980.71,107.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,156.34,131.97,153.86,0.00,0.00,0.00 ,,1893.04,105.05,2152.87,102.82,893.77,109.30,1269.84,107.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.66,132.38,154.19,0.00,0.00,0.00 ,,1979.98,105.02,2031.75,102.82,842.00,109.34,1618.56,107.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,157.16,132.80,154.60,0.00,0.00,0.00 ,,2047.37,104.98,1761.17,103.00,1082.30,109.34,1827.59,107.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.24,133.05,154.84,0.00,0.00,0.00 ,,1890.11,105.02,1347.99,103.19,1344.08,109.23,1939.93,106.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,157.73,133.63,155.25,0.00,0.00,0.00 ,,1438.83,105.27,1142.86,103.37,1435.90,109.19,1906.72,106.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,134.04,155.66,0.00,0.00,0.00 ,,1151.65,105.46,979.73,103.48,1613.68,109.05,1741.64,106.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,158.38,134.71,156.06,0.00,0.00,0.00 ,,1179.98,105.53,1163.37,103.55,1774.85,108.90,1389.01,107.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.003, ,158.71,134.62,156.23,0.00,0.00,0.00 ,,1169.23,105.53,1118.44,103.59,1741.64,108.79,1052.01,107.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.12,135.37,156.72,0.00,0.00,0.00 ,,1098.90,105.57,922.10,103.74,1380.22,109.05,873.26,107.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,159.45,135.79,157.12,0.00,0.00,0.00 ,,1279.61,105.57,754.09,103.74,1055.92,109.16,780.46,107.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.86,136.12,157.37,0.00,0.00,0.00 ,,1253.24,105.57,950.43,103.77,833.21,109.38,717.95,107.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.19,136.45,157.94,0.00,0.00,0.00 ,,1429.06,105.49,1105.74,103.63,682.78,109.41,687.67,107.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,160.35,137.03,158.18,0.00,0.00,0.00 ,,1257.14,105.46,1035.41,103.63,683.76,109.52,698.41,107.80,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.84,137.62,158.51,0.00,0.00,0.00 ,,991.45,105.64,1108.67,103.63,782.42,109.60,656.41,107.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,161.50,137.87,158.92,0.00,0.00,0.00 ,,884.98,105.68,1155.56,103.59,757.02,109.60,598.78,107.95,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,161.66,138.61,159.41,0.00,0.00,0.00 ,,849.82,105.68,1053.97,103.55,636.87,109.67,549.94,107.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.24,138.95,159.57,0.00,0.00,0.00 ,,897.68,105.75,868.38,103.74,570.45,109.71,503.05,107.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,162.32,139.20,159.98,0.00,0.00,0.00 ,,791.21,105.75,775.58,103.70,534.31,109.74,457.14,108.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.56,139.69,160.31,0.00,0.00,0.00 ,,680.83,105.86,767.77,103.81,482.54,109.82,415.14,108.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.89,139.94,160.55,0.00,0.00,0.00 ,,671.06,105.82,687.67,103.77,462.03,109.78,387.79,108.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,163.30,140.52,160.96,0.00,0.00,0.00 ,,645.67,105.90,614.41,103.92,412.21,109.85,367.28,108.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,163.71,140.94,161.28,0.00,0.00,0.00 ,,588.03,105.90,610.50,103.88,369.23,109.82,349.69,108.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,163.79,141.02,161.28,0.00,0.00,0.00 ,,539.19,105.97,606.59,103.92,336.02,109.85,326.25,108.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.28,141.52,161.77,0.00,0.00,0.00 ,,489.38,105.93,578.27,103.92,303.79,109.89,316.48,107.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,164.53,142.10,162.26,0.00,0.00,0.00 ,,447.37,106.04,544.08,103.92,281.32,109.96,317.46,108.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.94,142.60,162.51,0.00,0.00,0.00 ,,406.35,106.04,524.54,103.96,262.76,109.93,318.44,108.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,165.02,142.69,162.83,0.00,0.00,0.00 ,,373.14,106.08,483.52,103.96,251.04,109.93,313.55,108.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,165.51,143.43,163.24,0.00,0.00,0.00 ,,346.76,106.12,445.42,104.03,244.20,109.93,313.55,108.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.000, ,165.84,143.77,163.49,0.00,0.00,0.00 ,,324.30,106.08,411.23,104.03,240.29,109.89,308.67,108.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,166.09,144.10,163.81,0.00,0.00,0.00 ,,309.65,106.08,387.79,103.99,234.43,109.93,303.79,108.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,166.33,144.60,164.14,0.00,0.00,0.00 ,,297.92,106.12,367.28,103.99,230.53,109.89,297.92,108.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.000, ,166.50,144.85,164.30,0.00,0.00,0.00 ,,290.11,106.12,351.65,104.07,229.55,109.89,296.95,108.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,167.07,145.51,164.55,0.00,0.00,0.00 ,,283.27,106.12,335.04,104.03,227.59,109.93,299.88,108.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.23,145.84,164.96,0.00,0.00,0.00 ,,279.37,106.12,325.27,104.03,229.55,109.82,292.06,107.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,167.56,146.34,165.36,0.00,0.00,0.00 ,,276.43,106.12,315.51,104.07,225.64,109.85,279.37,107.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.73,146.51,165.61,0.00,0.00,0.00 ,,276.43,106.04,308.67,104.07,225.64,109.85,279.37,107.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.30,147.17,165.93,0.00,0.00,0.00 ,,274.48,106.08,305.74,104.03,223.69,109.85,288.16,107.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.54,147.67,166.26,0.00,0.00,0.00 ,,272.53,106.08,299.88,104.03,223.69,109.96,295.97,107.91,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.79,148.17,166.42,0.00,0.00,0.00 ,,270.57,106.08,298.90,104.07,222.71,109.82,298.90,107.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,169.20,148.42,166.75,0.00,0.00,0.00 ,,270.57,106.04,295.97,104.03,222.71,109.89,298.90,107.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.45,148.83,167.24,0.00,0.00,0.00 ,,269.60,106.08,295.97,104.07,222.71,109.85,296.95,107.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,149.08,167.32,0.00,0.00,0.00 ,,266.67,106.04,293.04,103.99,221.73,109.78,293.04,107.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.86,149.58,167.65,0.00,0.00,0.00 ,,266.67,105.93,293.04,103.92,219.78,109.82,290.11,107.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.02,149.83,167.89,0.00,0.00,0.00 ,,266.67,106.01,290.11,104.03,219.78,109.78,289.13,107.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.27,150.58,168.22,0.00,0.00,0.00 ,,268.62,105.97,290.11,103.99,222.71,109.82,289.13,107.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,170.59,150.66,168.46,0.00,0.00,0.00 ,,265.69,106.01,287.18,103.99,221.73,109.78,292.06,107.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.92,151.49,168.71,0.00,0.00,0.00 ,,263.74,105.97,289.13,103.96,221.73,109.78,293.04,107.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.08,151.58,169.12,0.00,0.00,0.00 ,,265.69,105.93,286.20,103.96,217.83,109.74,292.06,107.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,171.41,152.16,169.44,0.00,0.00,0.00 ,,265.69,105.93,286.20,103.92,218.80,109.74,291.09,107.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.99,152.74,169.85,0.00,0.00,0.00 ,,265.69,105.93,287.18,103.96,217.83,109.71,289.13,107.91,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.99,152.82,169.85,0.00,0.00,0.00 ,,265.69,105.93,284.25,103.96,218.80,109.71,286.20,107.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.40,153.49,170.34,0.00,0.00,0.00 ,,264.71,105.90,283.27,103.92,218.80,109.71,284.25,107.80,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.48,153.82,170.42,0.00,0.00,0.00 ,,263.74,105.93,280.34,103.96,218.80,109.74,281.32,107.80,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.89,154.40,170.83,0.00,0.00,0.00 ,,262.76,105.86,283.27,103.88,217.83,109.63,283.27,107.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.81,154.40,171.32,0.00,0.00,0.00 ,,262.76,105.86,282.30,103.85,218.80,109.71,283.27,107.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.30,155.07,171.40,0.00,0.00,0.00 ,,261.78,105.86,280.34,103.88,218.80,109.71,285.23,107.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.38,155.48,171.56,0.00,0.00,0.00 ,,262.76,105.86,279.37,103.88,224.66,109.67,288.16,107.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.71,155.82,171.73,0.00,0.00,0.00 ,,262.76,105.82,280.34,103.88,217.83,109.67,289.13,107.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.03,156.40,172.13,0.00,0.00,0.00 ,,262.76,105.86,279.37,103.88,218.80,109.67,285.23,107.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.28,156.73,172.46,0.00,0.00,0.00 ,,262.76,105.82,275.46,103.85,218.80,109.63,278.39,107.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.20,157.14,172.62,0.00,0.00,0.00 ,,262.76,105.82,279.37,103.85,218.80,109.60,279.37,107.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.53,157.56,173.03,0.00,0.00,0.00 ,,264.71,105.75,279.37,103.81,217.83,109.56,283.27,107.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,174.77,157.98,173.11,0.00,0.00,0.00 ,,262.76,105.82,282.30,103.77,218.80,109.60,287.18,107.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.02,158.39,173.60,0.00,0.00,0.00 ,,261.78,105.82,281.32,103.81,218.80,109.60,291.09,107.69,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.10,158.81,173.60,0.00,0.00,0.00 ,,261.78,105.79,282.30,103.81,216.85,109.60,290.11,107.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.51,159.31,173.85,0.00,0.00,0.00 ,,260.81,105.75,279.37,103.77,216.85,109.49,290.11,107.66,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.67,159.72,174.09,0.00,0.00,0.00 ,,260.81,105.75,276.43,103.81,216.85,109.52,288.16,107.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,175.75,160.14,174.34,0.00,0.00,0.00 ,,258.85,105.75,278.39,103.77,217.83,109.56,288.16,107.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.92,160.55,174.74,0.00,0.00,0.00 ,,261.78,105.75,281.32,103.74,216.85,109.60,287.18,107.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.25,160.72,174.83,0.00,0.00,0.00 ,,260.81,105.71,281.32,103.77,216.85,109.60,288.16,107.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,176.49,161.30,175.15,0.00,0.00,0.00 ,,258.85,105.71,278.39,103.74,217.83,109.56,288.16,107.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.66,161.63,175.31,0.00,0.00,0.00 ,,257.88,105.71,281.32,103.74,215.87,109.49,286.20,107.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.82,162.30,175.64,0.00,0.00,0.00 ,,258.85,105.68,281.32,103.74,216.85,109.49,286.20,107.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.98,162.55,175.80,0.00,0.00,0.00 ,,256.90,105.68,279.37,103.74,217.83,109.49,287.18,107.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.23,162.71,175.89,0.00,0.00,0.00 ,,259.83,105.64,278.39,103.70,213.92,109.41,288.16,107.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,177.39,163.38,176.29,0.00,0.00,0.00 ,,257.88,105.64,277.41,103.66,216.85,109.52,286.20,107.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,177.56,163.54,176.46,0.00,0.00,0.00 ,,257.88,105.68,276.43,103.74,216.85,109.49,278.39,107.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.97,164.37,176.78,0.00,0.00,0.00 ,,257.88,105.68,277.41,103.70,216.85,109.41,272.53,107.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.05,164.54,176.78,0.00,0.00,0.00 ,,259.83,105.64,280.34,103.63,216.85,109.45,274.48,107.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,178.13,164.87,177.19,0.00,0.00,0.00 ,,257.88,105.60,278.39,103.66,216.85,109.41,279.37,107.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.38,165.21,177.27,0.00,0.00,0.00 ,,257.88,105.64,280.34,103.63,213.92,109.38,285.23,107.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,178.54,165.70,177.35,0.00,0.00,0.00 ,,259.83,105.57,283.27,103.63,213.92,109.41,288.16,107.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.70,166.20,177.76,0.00,0.00,0.00 ,,257.88,105.60,281.32,103.59,213.92,109.41,290.11,107.40,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.79,166.37,177.92,0.00,0.00,0.00 ,,256.90,105.57,280.34,103.63,213.92,109.38,289.13,107.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.03,167.12,178.01,0.00,0.00,0.00 ,,256.90,105.57,281.32,103.59,213.92,109.34,288.16,107.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,179.20,167.37,178.33,0.00,0.00,0.00 ,,256.90,105.53,281.32,103.59,212.94,109.38,288.16,107.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.36,168.11,178.50,0.00,0.00,0.00 ,,255.92,105.53,281.32,103.55,213.92,109.38,285.23,107.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.36,168.53,178.74,0.00,0.00,0.00 ,,255.92,105.53,281.32,103.59,212.94,109.38,288.16,107.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,179.61,168.45,178.74,0.00,0.00,0.00 ,,254.95,105.57,281.32,103.55,216.85,109.30,285.23,107.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.02,169.19,179.23,0.00,0.00,0.00 ,,255.92,105.53,278.39,103.52,216.85,109.38,288.16,107.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.02,169.44,179.31,0.00,0.00,0.00 ,,256.90,105.49,283.27,103.55,214.90,109.30,287.18,107.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.43,170.03,179.80,0.00,0.00,0.00 ,,253.97,105.49,278.39,103.55,215.87,109.34,288.16,107.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.75,170.44,179.80,0.00,0.00,0.00 ,,256.90,105.49,281.32,103.48,215.87,109.30,289.13,107.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.51,170.61,179.88,0.00,0.00,0.00 ,,256.90,105.49,280.34,103.52,215.87,109.34,287.18,107.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.75,171.11,180.05,0.00,0.00,0.00 ,,256.90,105.49,280.34,103.52,213.92,109.34,286.20,107.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,181.00,171.77,180.37,0.00,0.00,0.00 ,,255.92,105.49,278.39,103.52,211.97,109.30,287.18,107.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.16,172.19,180.70,0.00,0.00,0.00 ,,256.90,105.49,280.34,103.52,211.97,109.23,288.16,107.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.33,172.35,180.78,0.00,0.00,0.00 ,,255.92,105.49,281.32,103.48,214.90,109.23,287.18,107.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.41,172.68,180.86,0.00,0.00,0.00 ,,255.92,105.38,281.32,103.48,211.97,109.27,289.13,107.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.57,173.02,181.02,0.00,0.00,0.00 ,,255.92,105.46,282.30,103.44,211.97,109.23,291.09,107.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.49,173.18,181.11,0.00,0.00,0.00 ,,255.92,105.42,281.32,103.48,211.97,109.23,290.11,107.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.90,173.68,181.60,0.00,0.00,0.00 ,,253.97,105.38,282.30,103.41,217.83,109.16,292.06,107.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.06,173.85,181.60,0.00,0.00,0.00 ,,252.99,105.42,284.25,103.44,210.99,109.19,290.11,107.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.31,174.43,181.76,0.00,0.00,0.00 ,,254.95,105.35,284.25,103.44,211.97,109.23,276.43,107.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,182.39,174.76,182.08,0.00,0.00,0.00 ,,253.97,105.38,284.25,103.44,210.99,109.16,268.62,107.07,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.64,175.18,182.08,0.00,0.00,0.00 ,,252.99,105.35,283.27,103.41,211.97,109.19,275.46,107.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.80,175.76,182.25,0.00,0.00,0.00 ,,252.99,105.38,282.30,103.41,211.97,109.19,289.13,106.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,183.05,175.68,182.25,0.00,0.00,0.00 ,,252.99,105.35,283.27,103.41,212.94,109.16,293.04,107.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.21,176.26,182.49,0.00,0.00,0.00 ,,252.99,105.35,282.30,103.37,212.94,109.16,288.16,106.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,183.29,176.51,182.57,0.00,0.00,0.00 ,,254.95,105.35,282.30,103.37,210.99,109.12,288.16,106.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,183.70,177.01,182.98,0.00,0.00,0.00 ,,254.95,105.31,283.27,103.41,212.94,109.16,293.04,107.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,183.95,177.01,182.98,0.00,0.00,0.00 ,,254.95,105.31,285.23,103.37,211.97,109.12,294.99,106.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.78,177.09,183.06,0.00,0.00,0.00 ,,254.95,105.31,282.30,103.37,212.94,109.16,294.99,106.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.95,177.42,183.23,0.00,0.00,0.00 ,,252.99,105.35,283.27,103.37,214.90,109.08,290.11,106.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.28,177.75,183.47,0.00,0.00,0.00 ,,254.95,105.27,283.27,103.33,211.97,109.08,290.11,107.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.36,178.09,183.63,0.00,0.00,0.00 ,,254.95,105.27,286.20,103.33,214.90,109.19,294.99,106.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.60,178.09,183.72,0.00,0.00,0.00 ,,254.95,105.27,285.23,103.33,214.90,109.08,299.88,106.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.77,178.25,183.80,0.00,0.00,0.00 ,,254.95,105.27,285.23,103.30,214.90,109.08,299.88,106.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,184.93,178.42,183.80,0.00,0.00,0.00 ,,252.99,105.24,285.23,103.30,211.97,109.12,288.16,106.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,184.93,178.67,183.96,0.00,0.00,0.00 ,,255.92,105.24,286.20,103.30,213.92,109.05,277.41,106.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.18,179.00,184.21,0.00,0.00,0.00 ,,255.92,105.20,286.20,103.30,210.99,109.08,284.25,106.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.10,179.00,184.29,0.00,0.00,0.00 ,,257.88,105.24,289.13,103.30,210.99,108.97,294.02,106.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.51,179.33,184.53,0.00,0.00,0.00 ,,257.88,105.16,288.16,103.22,210.99,109.05,295.97,106.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.67,179.50,184.78,0.00,0.00,0.00 ,,258.85,105.20,291.09,103.26,211.97,109.01,294.99,106.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.92,179.67,184.86,0.00,0.00,0.00 ,,257.88,105.20,289.13,103.30,210.99,109.01,298.90,106.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.92,179.83,185.02,0.00,0.00,0.00 ,,257.88,105.16,292.06,103.26,211.97,109.05,298.90,106.85,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.16,179.91,185.10,0.00,0.00,0.00 ,,258.85,105.20,289.13,103.26,210.01,109.05,298.90,106.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.57,180.50,185.43,0.00,0.00,0.00 ,,257.88,105.13,291.09,103.22,211.97,109.01,292.06,106.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.57,180.41,185.43,0.00,0.00,0.00 ,,257.88,105.20,290.11,103.19,213.92,109.01,284.25,106.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.98,181.00,185.92,0.00,0.00,0.00 ,,258.85,105.13,291.09,103.22,211.97,108.97,281.32,106.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,187.23,181.16,185.92,0.00,0.00,0.00 ,,257.88,105.16,291.09,103.26,210.99,108.94,288.16,106.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.14,181.16,186.00,0.00,0.00,0.00 ,,256.90,105.09,291.09,103.22,212.94,108.94,300.85,106.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.23,181.16,186.16,0.00,0.00,0.00 ,,256.90,105.13,289.13,103.22,212.94,108.90,308.67,106.81,0.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.47,181.66,186.33,0.00,0.00,0.00 ,,257.88,105.16,291.09,103.11,212.94,108.94,304.76,106.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.64,181.91,186.41,0.00,0.00,0.00 ,,256.90,105.09,291.09,103.19,212.94,108.94,292.06,106.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.80,181.83,186.57,0.00,0.00,0.00 ,,256.90,105.13,289.13,103.22,211.97,108.97,288.16,106.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,187.88,181.99,186.82,0.00,0.00,0.00 ,,257.88,105.09,292.06,103.19,212.94,108.86,294.99,106.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,187.96,182.08,186.82,0.00,0.00,0.00 ,,256.90,105.09,290.11,103.11,210.99,108.90,301.83,106.78,4000.00,0.00,4000.00,0.00,
