SAP ID,109003049946,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.21,182.32,186.98,0.00,0.00,0.00 ,,254.95,105.02,291.09,103.11,212.94,108.90,292.06,106.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.29,182.66,187.14,0.00,0.00,0.00 ,,254.95,105.05,292.06,103.19,210.01,108.86,280.34,106.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.006, ,188.46,182.49,187.22,0.00,0.00,0.00 ,,253.97,105.05,291.09,103.11,210.99,108.79,287.18,106.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,188.70,183.07,187.39,0.00,0.00,0.00 ,,256.90,105.05,291.09,103.11,210.99,108.86,300.85,106.74,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.86,183.16,187.55,0.00,0.00,0.00 ,,256.90,105.05,292.06,103.19,210.01,108.90,311.60,106.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.11,183.41,187.55,0.00,0.00,0.00 ,,254.95,105.02,293.04,103.08,210.01,108.90,301.83,106.74,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,189.03,183.49,187.63,0.00,0.00,0.00 ,,254.95,105.02,293.04,103.11,209.04,108.83,292.06,106.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.27,183.57,187.88,0.00,0.00,0.00 ,,254.95,104.98,293.04,103.11,210.01,108.83,291.09,106.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.44,183.99,188.04,0.00,0.00,0.00 ,,257.88,104.98,291.09,103.11,210.99,108.83,294.02,106.78,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,189.60,183.90,187.96,0.00,0.00,0.00 ,,256.90,104.98,288.16,103.11,210.99,108.79,300.85,106.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.85,184.49,188.37,0.00,0.00,0.00 ,,256.90,104.98,290.11,103.08,210.99,108.83,303.79,106.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.60,184.32,188.20,0.00,0.00,0.00 ,,256.90,104.98,291.09,103.11,210.99,108.79,301.83,106.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.93,184.65,188.45,0.00,0.00,0.00 ,,255.92,104.95,291.09,103.08,210.99,108.79,294.99,106.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.09,184.65,188.53,0.00,0.00,0.00 ,,255.92,104.95,293.04,103.11,210.99,108.79,294.02,106.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.01,184.98,188.69,0.00,0.00,0.00 ,,255.92,104.95,291.09,103.04,210.99,108.79,294.99,106.74,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.42,185.07,188.86,0.00,0.00,0.00 ,,253.97,104.98,293.04,103.08,212.94,108.75,297.92,106.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,190.50,184.90,188.94,0.00,0.00,0.00 ,,255.92,104.91,295.97,103.08,211.97,108.75,298.90,106.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.59,185.15,189.02,0.00,0.00,0.00 ,,253.97,104.91,294.02,103.04,210.01,108.72,294.99,106.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.67,185.07,189.02,0.00,0.00,0.00 ,,253.97,104.91,293.04,102.97,210.01,108.72,293.04,106.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.75,185.23,189.26,0.00,0.00,0.00 ,,255.92,104.87,293.04,103.04,211.97,108.75,297.92,106.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.000, ,190.91,185.48,189.43,0.00,0.00,0.00 ,,255.92,104.91,295.97,103.00,209.04,108.72,304.76,106.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.08,185.48,189.59,0.00,0.00,0.00 ,,252.99,104.91,292.06,102.97,211.97,108.72,305.74,106.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.57,189.75,0.00,0.00,0.00 ,,253.97,104.95,295.97,103.04,211.97,108.72,301.83,106.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.57,189.83,0.00,0.00,0.00 ,,252.99,104.87,291.09,103.04,210.01,108.68,293.04,106.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.98,190.08,0.00,0.00,0.00 ,,253.97,104.80,287.18,102.97,209.04,108.68,288.16,106.63,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,186.06,190.24,0.00,0.00,0.00 ,,252.99,104.84,290.11,103.00,211.97,108.68,295.97,106.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,185.98,190.73,0.00,0.00,0.00 ,,255.92,104.87,292.06,102.93,213.92,108.68,300.85,106.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.14,186.31,190.73,0.00,0.00,0.00 ,,255.92,104.84,290.11,103.00,212.94,108.68,299.88,106.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,192.14,186.40,190.73,0.00,0.00,0.00 ,,255.92,104.91,293.04,102.97,209.04,108.68,294.02,106.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,192.47,186.81,190.73,0.00,0.00,0.00 ,,253.97,104.80,292.06,102.97,211.97,108.57,293.04,106.63,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.001,0.000,0.003, ,192.96,186.40,190.73,0.00,0.00,0.00 ,,256.90,104.80,290.11,102.97,212.94,108.61,297.92,106.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.96,186.48,190.98,0.00,0.00,0.00 ,,256.90,104.84,289.13,102.97,210.01,108.64,300.85,106.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.96,186.73,191.14,0.00,0.00,0.00 ,,256.90,104.84,290.11,102.97,211.97,108.57,290.11,106.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.96,186.65,191.38,0.00,0.00,0.00 ,,256.90,104.84,289.13,102.97,211.97,108.64,282.30,106.56,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,193.04,186.98,191.38,0.00,0.00,0.00 ,,255.92,104.80,289.13,102.97,211.97,108.61,287.18,106.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.003, ,193.45,186.81,191.63,0.00,0.00,0.00 ,,255.92,104.80,287.18,102.93,212.94,108.57,294.02,106.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.54,187.06,191.87,0.00,0.00,0.00 ,,255.92,104.76,290.11,102.93,211.97,108.57,299.88,106.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,193.70,187.06,191.95,0.00,0.00,0.00 ,,255.92,104.73,294.99,102.89,212.94,108.57,298.90,106.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,193.70,187.14,192.20,0.00,0.00,0.00 ,,255.92,104.73,295.97,102.89,212.94,108.57,293.04,106.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,193.95,187.31,192.28,0.00,0.00,0.00 ,,252.99,104.84,293.04,102.89,212.94,108.53,296.95,106.52,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.11,187.39,192.36,0.00,0.00,0.00 ,,254.95,104.73,293.04,102.89,210.99,108.53,295.97,106.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.35,187.48,192.61,0.00,0.00,0.00 ,,253.97,104.80,287.18,102.89,211.97,108.53,290.11,106.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,194.35,187.31,192.61,0.00,0.00,0.00 ,,256.90,104.76,289.13,102.89,211.97,108.53,285.23,106.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.44,187.56,192.85,0.00,0.00,0.00 ,,256.90,104.76,285.23,102.89,211.97,108.53,282.30,106.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,194.35,187.73,193.10,0.00,0.00,0.00 ,,258.85,104.80,289.13,102.89,214.90,108.57,286.20,106.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.76,187.64,192.85,0.00,0.00,0.00 ,,259.83,104.76,291.09,102.86,211.97,108.50,292.06,106.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,194.93,187.98,193.02,0.00,0.00,0.00 ,,259.83,104.76,289.13,102.86,211.97,108.50,296.95,106.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.09,188.06,193.18,0.00,0.00,0.00 ,,257.88,104.73,283.27,102.86,211.97,108.46,299.88,106.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,195.34,188.56,193.50,0.00,0.00,0.00 ,,258.85,104.69,288.16,102.78,211.97,108.50,296.95,106.41,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.58,188.22,193.34,0.00,0.00,0.00 ,,258.85,104.69,289.13,102.82,212.94,108.50,293.04,106.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.17,188.14,193.50,0.00,0.00,0.00 ,,259.83,104.73,291.09,102.82,212.94,108.53,292.06,106.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,195.42,188.31,193.59,0.00,0.00,0.00 ,,258.85,104.69,292.06,102.86,210.99,108.46,292.06,106.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,195.42,188.22,193.75,0.00,0.00,0.00 ,,258.85,104.73,292.06,102.82,209.04,108.50,292.06,106.45,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.83,188.56,193.99,0.00,0.00,0.00 ,,255.92,104.69,288.16,102.82,211.97,108.46,294.99,106.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.75,188.31,193.99,0.00,0.00,0.00 ,,257.88,104.69,289.13,102.75,211.97,108.46,294.99,106.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.83,188.56,193.99,0.00,0.00,0.00 ,,257.88,104.69,288.16,102.78,210.99,108.42,289.13,106.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,195.99,188.39,194.08,0.00,0.00,0.00 ,,254.95,104.65,288.16,102.75,210.99,108.35,286.20,106.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.99,188.39,194.24,0.00,0.00,0.00 ,,255.92,104.65,289.13,102.78,211.97,108.42,289.13,106.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.99,188.47,194.24,0.00,0.00,0.00 ,,255.92,104.62,286.20,102.78,213.92,108.46,289.13,106.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.99,188.56,194.40,0.00,0.00,0.00 ,,257.88,104.62,286.20,102.75,213.92,108.42,282.30,106.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,196.24,188.81,194.56,0.00,0.00,0.00 ,,258.85,104.65,286.20,102.75,208.06,108.39,275.46,106.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.40,188.56,194.48,0.00,0.00,0.00 ,,255.92,104.58,285.23,102.71,210.01,108.35,274.48,106.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.32,188.81,194.73,0.00,0.00,0.00 ,,255.92,104.58,285.23,102.75,210.01,108.35,273.50,106.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.004, ,196.49,189.39,194.97,0.00,0.00,0.00 ,,255.92,104.62,285.23,102.71,210.01,108.28,270.57,106.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,196.49,188.56,194.73,0.00,0.00,0.00 ,,258.85,104.62,284.25,102.75,211.97,108.35,272.53,106.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,196.65,189.39,194.89,0.00,0.00,0.00 ,,255.92,104.58,284.25,102.71,210.99,108.35,276.43,106.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.65,188.89,194.89,0.00,0.00,0.00 ,,254.95,104.58,281.32,102.67,211.97,108.39,283.27,106.01,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.06,189.39,195.14,0.00,0.00,0.00 ,,255.92,104.58,284.25,102.71,211.97,108.32,295.97,106.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.06,189.39,194.89,0.00,0.00,0.00 ,,257.88,104.54,282.30,102.71,210.01,108.35,303.79,106.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.89,189.39,194.97,0.00,0.00,0.00 ,,257.88,104.58,284.25,102.71,213.92,108.39,297.92,106.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,197.06,189.39,195.05,0.00,0.00,0.00 ,,257.88,104.54,281.32,102.67,213.92,108.39,279.37,106.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.22,189.39,195.30,0.00,0.00,0.00 ,,254.95,104.54,281.32,102.71,211.97,108.28,275.46,106.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,197.30,189.39,195.38,0.00,0.00,0.00 ,,255.92,104.58,282.30,102.67,210.99,108.32,286.20,106.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.003, ,197.22,188.81,195.38,0.00,0.00,0.00 ,,253.97,104.51,282.30,102.64,213.92,108.32,295.97,106.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.22,189.39,195.46,0.00,0.00,0.00 ,,254.95,104.51,282.30,102.64,216.85,108.28,300.85,106.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,197.30,188.89,195.46,0.00,0.00,0.00 ,,253.97,104.51,282.30,102.64,211.97,108.32,303.79,106.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,197.39,188.89,195.54,0.00,0.00,0.00 ,,254.95,104.51,279.37,102.64,213.92,108.28,299.88,106.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.47,189.39,195.63,0.00,0.00,0.00 ,,253.97,104.51,279.37,102.67,211.97,108.32,294.02,106.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.30,188.81,195.79,0.00,0.00,0.00 ,,253.97,104.43,277.41,102.60,211.97,108.28,287.18,106.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.63,189.39,196.03,0.00,0.00,0.00 ,,253.97,104.47,278.39,102.64,213.92,108.24,280.34,106.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.63,189.39,196.11,0.00,0.00,0.00 ,,253.97,104.47,277.41,102.64,213.92,108.28,276.43,106.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.004,0.000, ,197.55,189.39,196.11,0.00,0.00,0.00 ,,256.90,104.47,278.39,102.60,213.92,108.24,281.32,106.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.63,189.39,196.28,0.00,0.00,0.00 ,,253.97,104.43,277.41,102.64,214.90,108.28,294.02,106.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,197.80,189.39,196.28,0.00,0.00,0.00 ,,253.97,104.43,277.41,102.64,212.94,108.24,304.76,106.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.71,189.39,196.52,0.00,0.00,0.00 ,,254.95,104.43,278.39,102.64,214.90,108.21,297.92,106.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,197.71,189.39,196.44,0.00,0.00,0.00 ,,253.97,104.43,278.39,102.56,213.92,108.24,266.67,106.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,197.88,189.72,196.60,0.00,0.00,0.00 ,,253.97,104.43,278.39,102.56,213.92,108.21,250.06,105.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.88,189.39,196.77,0.00,0.00,0.00 ,,253.97,104.40,280.34,102.56,213.92,108.21,275.46,105.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.71,189.39,196.60,0.00,0.00,0.00 ,,256.90,104.43,278.39,102.56,213.92,108.21,309.65,106.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.88,189.39,196.69,0.00,0.00,0.00 ,,254.95,104.47,280.34,102.60,213.92,108.28,331.14,106.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.96,189.39,196.77,0.00,0.00,0.00 ,,255.92,104.40,280.34,102.56,214.90,108.21,333.09,106.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,197.88,189.39,196.69,0.00,0.00,0.00 ,,253.97,104.40,281.32,102.56,214.90,108.24,322.34,106.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.71,189.39,196.69,0.00,0.00,0.00 ,,252.99,104.40,280.34,102.60,214.90,108.17,309.65,106.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.80,189.39,197.01,0.00,0.00,0.00 ,,255.92,104.40,280.34,102.53,214.90,108.17,295.97,106.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,197.71,189.39,196.93,0.00,0.00,0.00 ,,253.97,104.36,277.41,102.56,215.87,108.13,289.13,106.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.88,189.39,196.93,0.00,0.00,0.00 ,,253.97,104.36,278.39,102.49,214.90,108.17,286.20,106.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.88,189.39,196.93,0.00,0.00,0.00 ,,253.97,104.36,278.39,102.53,213.92,108.21,289.13,106.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.63,189.39,196.85,0.00,0.00,0.00 ,,255.92,104.36,278.39,102.49,216.85,108.13,296.95,106.56,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.88,189.39,196.85,0.00,0.00,0.00 ,,256.90,104.36,280.34,102.49,216.85,108.10,306.72,106.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.80,189.39,196.77,0.00,0.00,0.00 ,,256.90,104.32,280.34,102.49,215.87,108.13,303.79,106.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.80,189.39,196.77,0.00,0.00,0.00 ,,255.92,104.32,278.39,102.49,216.85,108.13,272.53,106.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,197.88,189.39,196.60,0.00,0.00,0.00 ,,256.90,104.36,275.46,102.49,219.78,108.10,235.41,106.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.63,189.39,196.85,0.00,0.00,0.00 ,,258.85,104.32,275.46,102.49,216.85,108.06,231.50,106.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.71,189.39,196.93,0.00,0.00,0.00 ,,258.85,104.32,277.41,102.49,212.94,108.06,255.92,106.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,197.80,189.39,196.93,0.00,0.00,0.00 ,,257.88,104.36,275.46,102.49,215.87,108.10,293.04,106.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,197.63,189.47,197.01,0.00,0.00,0.00 ,,259.83,104.36,277.41,102.49,215.87,108.02,320.39,106.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,197.71,189.39,197.09,0.00,0.00,0.00 ,,259.83,104.32,276.43,102.42,213.92,108.06,336.02,106.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.55,189.39,196.85,0.00,0.00,0.00 ,,257.88,104.40,279.37,102.42,213.92,108.10,330.16,106.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.55,189.39,196.77,0.00,0.00,0.00 ,,259.83,104.36,275.46,102.49,215.87,107.99,303.79,106.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.47,189.39,196.69,0.00,0.00,0.00 ,,258.85,104.32,279.37,102.42,216.85,108.06,289.13,106.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.63,189.39,196.85,0.00,0.00,0.00 ,,259.83,104.36,278.39,102.45,215.87,108.02,287.18,106.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,197.39,189.39,196.93,0.00,0.00,0.00 ,,259.83,104.25,277.41,102.42,218.80,108.02,290.11,106.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.30,189.39,196.69,0.00,0.00,0.00 ,,258.85,104.32,275.46,102.49,217.83,108.06,282.30,106.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.22,189.39,196.69,0.00,0.00,0.00 ,,258.85,104.25,277.41,102.45,219.78,108.02,289.13,106.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,197.30,189.39,196.69,0.00,0.00,0.00 ,,261.78,104.29,277.41,102.45,218.80,108.02,299.88,106.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,197.14,189.39,196.69,0.00,0.00,0.00 ,,259.83,104.25,277.41,102.38,218.80,108.02,299.88,106.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.06,188.81,196.60,0.00,0.00,0.00 ,,261.78,104.25,276.43,102.42,215.87,108.02,276.43,106.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.06,189.39,196.69,0.00,0.00,0.00 ,,262.76,104.25,276.43,102.45,216.85,107.99,251.04,106.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.06,189.39,196.85,0.00,0.00,0.00 ,,262.76,104.25,277.41,102.38,215.87,107.99,254.95,106.37,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.98,189.39,196.77,0.00,0.00,0.00 ,,262.76,104.25,274.48,102.38,216.85,107.99,274.48,106.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.89,189.39,196.93,0.00,0.00,0.00 ,,261.78,104.21,276.43,102.38,218.80,108.02,288.16,106.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.73,189.39,196.77,0.00,0.00,0.00 ,,263.74,104.29,277.41,102.42,221.73,107.91,291.09,106.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.65,189.39,196.85,0.00,0.00,0.00 ,,261.78,104.25,277.41,102.42,219.78,107.99,293.04,106.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.57,189.39,196.85,0.00,0.00,0.00 ,,264.71,104.25,277.41,102.38,219.78,107.95,294.99,106.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.49,189.55,196.93,0.00,0.00,0.00 ,,262.76,104.29,279.37,102.42,218.80,107.95,290.11,106.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.49,189.39,196.69,0.00,0.00,0.00 ,,261.78,104.25,274.48,102.38,220.76,107.95,281.32,106.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,196.32,189.39,196.60,0.00,0.00,0.00 ,,261.78,104.25,279.37,102.34,219.78,107.91,275.46,106.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.32,189.39,196.85,0.00,0.00,0.00 ,,261.78,104.21,277.41,102.38,219.78,107.99,274.48,106.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.24,189.39,196.60,0.00,0.00,0.00 ,,261.78,104.25,279.37,102.27,218.80,107.91,268.62,106.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.16,189.39,196.52,0.00,0.00,0.00 ,,261.78,104.21,280.34,102.34,215.87,107.91,273.50,106.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.08,189.39,196.44,0.00,0.00,0.00 ,,261.78,104.21,280.34,102.34,218.80,107.95,278.39,106.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,196.08,189.39,196.36,0.00,0.00,0.00 ,,258.85,104.21,277.41,102.31,216.85,107.91,281.32,106.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,196.08,189.39,196.36,0.00,0.00,0.00 ,,261.78,104.21,279.37,102.31,216.85,107.95,280.34,106.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.99,189.39,196.28,0.00,0.00,0.00 ,,258.85,104.21,276.43,102.31,215.87,107.88,279.37,106.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.91,189.39,196.28,0.00,0.00,0.00 ,,256.90,104.21,277.41,102.34,216.85,107.91,280.34,106.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.83,189.39,196.28,0.00,0.00,0.00 ,,259.83,104.25,280.34,102.31,218.80,107.88,281.32,106.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.91,189.39,196.28,0.00,0.00,0.00 ,,258.85,104.18,280.34,102.27,218.80,107.88,283.27,106.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.75,189.39,196.20,0.00,0.00,0.00 ,,256.90,104.18,278.39,102.27,221.73,107.80,273.50,105.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.75,189.39,196.03,0.00,0.00,0.00 ,,256.90,104.21,279.37,102.27,217.83,107.80,262.76,105.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.67,189.39,196.11,0.00,0.00,0.00 ,,256.90,104.18,279.37,102.27,217.83,107.77,266.67,105.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.58,188.81,195.95,0.00,0.00,0.00 ,,258.85,104.18,280.34,102.27,217.83,107.84,279.37,105.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.67,189.39,195.95,0.00,0.00,0.00 ,,259.83,104.14,282.30,102.23,218.80,107.80,293.04,105.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,195.58,189.39,195.95,0.00,0.00,0.00 ,,257.88,104.14,283.27,102.31,213.92,107.77,292.06,105.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.42,189.39,195.63,0.00,0.00,0.00 ,,255.92,104.21,279.37,102.31,215.87,107.80,288.16,105.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.67,189.39,195.54,0.00,0.00,0.00 ,,256.90,104.18,281.32,102.23,213.92,108.02,283.27,105.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.42,189.39,195.63,0.00,0.00,0.00 ,,258.85,104.18,280.34,102.31,214.90,107.84,281.32,105.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.50,189.39,195.54,0.00,0.00,0.00 ,,258.85,104.14,282.30,102.27,212.94,107.84,278.39,105.79,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,195.34,188.97,195.30,0.00,0.00,0.00 ,,259.83,104.14,282.30,102.27,210.99,107.84,277.41,105.75,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.34,189.39,195.38,0.00,0.00,0.00 ,,260.81,104.10,284.25,102.23,214.90,107.73,280.34,105.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.17,189.39,195.14,0.00,0.00,0.00 ,,258.85,104.10,280.34,102.27,213.92,107.73,284.25,105.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.26,189.39,195.30,0.00,0.00,0.00 ,,257.88,104.10,279.37,102.23,213.92,107.77,288.16,105.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.09,188.81,195.22,0.00,0.00,0.00 ,,255.92,104.10,278.39,102.20,213.92,107.77,288.16,105.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.01,188.89,195.14,0.00,0.00,0.00 ,,257.88,104.10,279.37,102.23,215.87,107.73,290.11,105.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.26,189.39,195.30,0.00,0.00,0.00 ,,257.88,104.07,279.37,102.23,214.90,107.77,285.23,105.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.17,189.39,195.14,0.00,0.00,0.00 ,,255.92,104.10,278.39,102.20,218.80,107.73,283.27,105.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.17,189.39,194.89,0.00,0.00,0.00 ,,257.88,104.10,278.39,102.20,217.83,107.73,280.34,105.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.93,189.39,195.05,0.00,0.00,0.00 ,,255.92,104.07,281.32,102.20,211.97,107.77,280.34,105.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.85,189.39,194.89,0.00,0.00,0.00 ,,255.92,104.10,281.32,102.23,214.90,107.73,287.18,105.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.93,189.39,194.97,0.00,0.00,0.00 ,,255.92,104.07,282.30,102.16,215.87,107.73,293.04,105.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.76,189.39,194.81,0.00,0.00,0.00 ,,255.92,104.03,284.25,102.20,213.92,107.73,294.02,105.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.68,189.39,194.89,0.00,0.00,0.00 ,,254.95,104.03,285.23,102.16,214.90,107.73,293.04,105.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.76,189.39,194.73,0.00,0.00,0.00 ,,254.95,104.07,284.25,102.16,211.97,107.69,291.09,105.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,194.93,189.39,194.48,0.00,0.00,0.00 ,,254.95,103.99,284.25,102.12,211.97,107.73,290.11,105.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.76,189.39,194.24,0.00,0.00,0.00 ,,254.95,104.07,284.25,102.16,211.97,107.69,286.20,105.60,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.60,189.39,194.32,0.00,0.00,0.00 ,,253.97,103.99,287.18,102.20,209.04,107.69,284.25,105.57,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,194.60,189.39,194.16,0.00,0.00,0.00 ,,253.97,104.03,284.25,102.12,207.08,107.73,284.25,105.57,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.44,189.39,194.08,0.00,0.00,0.00 ,,254.95,103.99,284.25,102.12,208.06,107.62,291.09,105.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,194.44,189.39,194.16,0.00,0.00,0.00 ,,253.97,104.03,285.23,102.12,208.06,107.66,298.90,105.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.27,189.39,194.08,0.00,0.00,0.00 ,,253.97,103.99,285.23,102.12,207.08,107.62,296.95,105.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,194.27,189.39,194.08,0.00,0.00,0.00 ,,252.01,104.03,288.16,102.12,210.99,107.62,293.04,105.57,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.11,189.39,194.08,0.00,0.00,0.00 ,,253.97,103.96,287.18,102.16,208.06,107.58,289.13,105.57,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.86,189.39,193.91,0.00,0.00,0.00 ,,253.97,103.96,285.23,102.09,210.99,107.66,286.20,105.57,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,193.86,189.39,193.99,0.00,0.00,0.00 ,,253.97,103.99,282.30,102.16,210.01,107.58,286.20,105.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.78,188.81,193.67,0.00,0.00,0.00 ,,252.01,103.96,284.25,102.16,210.99,107.62,290.11,105.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,193.78,189.39,193.50,0.00,0.00,0.00 ,,251.04,103.96,281.32,102.12,210.99,107.51,293.04,105.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,193.62,189.39,193.42,0.00,0.00,0.00 ,,251.04,103.96,282.30,102.12,210.01,107.62,294.02,105.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.45,189.39,193.50,0.00,0.00,0.00 ,,252.01,103.92,281.32,102.12,210.99,107.55,294.02,105.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.54,189.39,193.42,0.00,0.00,0.00 ,,252.01,103.92,281.32,102.09,211.97,107.62,293.04,105.57,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.29,189.39,193.10,0.00,0.00,0.00 ,,253.97,103.92,282.30,102.12,212.94,107.58,290.11,105.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.37,189.39,193.26,0.00,0.00,0.00 ,,251.04,103.92,282.30,102.12,210.01,107.62,284.25,105.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.21,188.97,193.18,0.00,0.00,0.00 ,,252.01,103.88,283.27,102.05,210.01,107.55,279.37,105.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.29,189.39,193.02,0.00,0.00,0.00 ,,249.08,103.92,281.32,102.09,210.01,107.58,276.43,105.42,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.13,189.39,193.10,0.00,0.00,0.00 ,,249.08,103.92,282.30,102.09,208.06,107.58,279.37,105.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,192.96,188.89,192.93,0.00,0.00,0.00 ,,251.04,103.88,281.32,102.01,210.01,107.58,288.16,105.35,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.96,189.39,192.85,0.00,0.00,0.00 ,,249.08,103.92,281.32,102.05,210.01,107.51,295.97,105.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,192.96,189.39,192.69,0.00,0.00,0.00 ,,251.04,103.92,283.27,102.05,210.99,107.51,298.90,105.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,192.96,189.39,192.77,0.00,0.00,0.00 ,,250.06,103.88,283.27,102.01,208.06,107.55,293.04,105.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,192.96,189.39,192.61,0.00,0.00,0.00 ,,249.08,103.92,283.27,102.05,210.99,107.58,276.43,105.35,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.96,189.39,192.20,0.00,0.00,0.00 ,,251.04,103.88,281.32,102.01,210.01,107.58,274.48,105.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.39,189.39,192.28,0.00,0.00,0.00 ,,251.04,103.88,281.32,101.98,211.97,107.66,284.25,105.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.39,188.89,192.20,0.00,0.00,0.00 ,,251.04,103.88,281.32,102.05,210.01,107.51,291.09,105.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,192.31,189.39,192.28,0.00,0.00,0.00 ,,251.04,103.88,283.27,102.01,210.99,107.55,292.06,105.27,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,192.14,188.64,192.04,0.00,0.00,0.00 ,,252.99,103.85,283.27,102.01,208.06,107.55,294.99,105.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.14,189.39,192.12,0.00,0.00,0.00 ,,251.04,103.81,278.39,102.01,210.99,107.47,297.92,105.35,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.06,189.39,192.04,0.00,0.00,0.00 ,,253.97,103.88,283.27,102.01,210.01,107.44,297.92,105.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.06,188.89,191.87,0.00,0.00,0.00 ,,252.01,103.88,283.27,102.01,208.06,107.55,295.97,105.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.06,189.39,192.12,0.00,0.00,0.00 ,,251.04,103.88,283.27,102.01,209.04,107.47,291.09,105.35,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,188.89,191.87,0.00,0.00,0.00 ,,251.04,103.88,284.25,102.01,210.99,107.51,288.16,105.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.90,189.39,191.63,0.00,0.00,0.00 ,,250.06,103.81,284.25,101.98,210.99,107.51,289.13,105.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,189.39,191.63,0.00,0.00,0.00 ,,248.11,103.85,281.32,102.01,209.04,107.47,294.02,105.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.98,189.47,191.63,0.00,0.00,0.00 ,,250.06,103.81,283.27,101.98,204.15,107.44,295.97,105.31,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,189.39,191.63,0.00,0.00,0.00 ,,248.11,103.85,285.23,101.87,207.08,107.51,295.97,105.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,189.39,191.38,0.00,0.00,0.00 ,,248.11,103.81,284.25,102.01,208.06,107.51,294.02,105.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.73,189.39,191.38,0.00,0.00,0.00 ,,247.13,103.81,284.25,101.98,203.17,107.51,286.20,105.35,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.73,189.39,191.38,0.00,0.00,0.00 ,,251.04,103.81,286.20,101.98,210.01,107.51,284.25,105.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,189.39,191.30,0.00,0.00,0.00 ,,245.18,103.81,283.27,101.94,209.04,107.44,284.25,105.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.004, ,191.49,189.39,191.30,0.00,0.00,0.00 ,,247.13,103.81,283.27,101.98,209.04,107.47,284.25,105.24,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,188.64,191.06,0.00,0.00,0.00 ,,250.06,103.81,287.18,101.90,209.04,107.44,284.25,105.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.40,189.39,191.22,0.00,0.00,0.00 ,,247.13,103.77,284.25,101.90,210.01,107.40,287.18,105.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.24,189.39,191.14,0.00,0.00,0.00 ,,248.11,103.81,286.20,102.01,210.01,107.40,293.04,105.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.32,189.39,191.06,0.00,0.00,0.00 ,,248.11,103.77,284.25,101.90,209.04,107.40,296.95,105.20,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,188.89,191.06,0.00,0.00,0.00 ,,248.11,103.74,286.20,101.94,210.01,107.44,294.99,105.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.004, ,191.49,189.39,190.98,0.00,0.00,0.00 ,,247.13,103.77,284.25,101.94,210.01,107.40,290.11,105.16,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,189.39,190.98,0.00,0.00,0.00 ,,250.06,103.74,289.13,101.94,209.04,107.36,283.27,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.32,189.39,190.98,0.00,0.00,0.00 ,,249.08,103.66,286.20,101.90,209.04,107.40,284.25,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,189.39,190.89,0.00,0.00,0.00 ,,248.11,103.74,286.20,101.94,210.99,107.47,285.23,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,191.16,188.89,190.81,0.00,0.00,0.00 ,,248.11,103.77,289.13,101.98,211.97,107.36,284.25,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.32,189.39,190.73,0.00,0.00,0.00 ,,247.13,103.74,287.18,101.90,210.01,107.40,286.20,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,189.39,190.81,0.00,0.00,0.00 ,,246.15,103.77,287.18,101.94,209.04,107.40,295.97,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,189.55,190.81,0.00,0.00,0.00 ,,244.20,103.74,289.13,101.90,206.11,107.40,302.81,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,189.39,190.89,0.00,0.00,0.00 ,,246.15,103.70,287.18,101.94,206.11,107.33,300.85,105.05,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.32,189.39,190.73,0.00,0.00,0.00 ,,246.15,103.74,286.20,101.87,206.11,107.36,293.04,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,189.39,190.89,0.00,0.00,0.00 ,,244.20,103.74,286.20,101.90,206.11,107.33,284.25,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,189.39,190.73,0.00,0.00,0.00 ,,246.15,103.74,286.20,101.79,206.11,107.36,282.30,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,189.39,190.81,0.00,0.00,0.00 ,,246.15,103.70,286.20,101.90,206.11,107.33,292.06,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,189.39,190.73,0.00,0.00,0.00 ,,246.15,103.74,289.13,101.90,208.06,107.29,302.81,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,188.81,190.73,0.00,0.00,0.00 ,,246.15,103.63,284.25,101.90,209.04,107.29,308.67,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.16,188.89,190.73,0.00,0.00,0.00 ,,248.11,103.74,284.25,101.90,207.08,107.36,307.69,105.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.16,189.39,190.73,0.00,0.00,0.00 ,,247.13,103.70,282.30,101.87,209.04,107.33,304.76,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,189.39,190.73,0.00,0.00,0.00 ,,244.20,103.63,283.27,101.83,210.01,107.33,302.81,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,189.39,190.16,0.00,0.00,0.00 ,,247.13,103.66,283.27,101.79,209.04,107.29,297.92,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,189.39,190.08,0.00,0.00,0.00 ,,247.13,103.59,283.27,101.87,209.04,107.25,294.99,105.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.32,189.39,190.73,0.00,0.00,0.00 ,,249.08,103.63,283.27,101.83,209.04,107.22,291.09,105.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.16,189.39,190.00,0.00,0.00,0.00 ,,247.13,103.59,283.27,101.83,210.01,107.33,284.25,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,189.39,190.16,0.00,0.00,0.00 ,,250.06,103.63,282.30,101.83,210.01,107.25,281.32,105.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,189.39,190.00,0.00,0.00,0.00 ,,247.13,103.59,280.34,101.83,209.04,107.33,290.11,105.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.32,189.39,190.08,0.00,0.00,0.00 ,,249.08,103.63,282.30,101.83,211.97,107.33,299.88,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,189.39,190.08,0.00,0.00,0.00 ,,250.06,103.66,285.23,101.87,208.06,107.29,302.81,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,189.39,190.16,0.00,0.00,0.00 ,,250.06,103.55,283.27,101.79,209.04,107.25,296.95,105.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,189.39,190.16,0.00,0.00,0.00 ,,247.13,103.63,285.23,101.79,208.06,107.25,280.34,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.24,189.39,190.16,0.00,0.00,0.00 ,,246.15,103.59,282.30,101.83,208.06,107.25,274.48,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,189.39,190.00,0.00,0.00,0.00 ,,247.13,103.59,282.30,101.79,208.06,107.25,285.23,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,188.89,189.92,0.00,0.00,0.00 ,,250.06,103.55,283.27,101.79,206.11,107.25,293.04,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.24,189.39,190.00,0.00,0.00,0.00 ,,252.01,103.59,283.27,101.79,210.01,107.22,290.11,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,189.39,190.00,0.00,0.00,0.00 ,,252.01,103.52,282.30,101.79,210.01,107.25,290.11,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,189.39,190.08,0.00,0.00,0.00 ,,250.06,103.59,279.37,101.79,210.01,107.22,294.02,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,188.89,190.00,0.00,0.00,0.00 ,,249.08,103.59,279.37,101.79,209.04,107.14,302.81,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,188.89,190.16,0.00,0.00,0.00 ,,250.06,103.55,282.30,101.79,210.99,107.18,300.85,105.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,189.39,190.16,0.00,0.00,0.00 ,,250.06,103.55,282.30,101.79,209.04,107.18,290.11,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,188.81,190.00,0.00,0.00,0.00 ,,250.06,103.55,282.30,101.76,211.97,107.25,282.30,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,189.39,190.08,0.00,0.00,0.00 ,,254.95,103.52,286.20,101.76,210.01,107.22,284.25,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.32,189.39,190.08,0.00,0.00,0.00 ,,250.06,103.52,282.30,101.76,211.97,107.14,290.11,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,189.39,190.08,0.00,0.00,0.00 ,,250.06,103.52,279.37,101.83,210.99,107.18,295.97,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,189.39,190.08,0.00,0.00,0.00 ,,251.04,103.48,282.30,101.76,210.99,107.18,296.95,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,188.64,190.08,0.00,0.00,0.00 ,,251.04,103.48,282.30,101.72,209.04,107.18,296.95,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,189.39,190.16,0.00,0.00,0.00 ,,249.08,103.48,282.30,101.72,209.04,107.18,294.02,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,189.39,190.08,0.00,0.00,0.00 ,,251.04,103.48,282.30,101.79,209.04,107.18,286.20,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,189.39,190.73,0.00,0.00,0.00 ,,249.08,103.44,278.39,101.72,210.99,107.14,279.37,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.65,189.39,190.73,0.00,0.00,0.00 ,,248.11,103.52,281.32,101.72,211.97,107.14,275.46,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,189.39,190.73,0.00,0.00,0.00 ,,251.04,103.44,282.30,101.72,209.04,107.14,278.39,104.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.49,189.39,190.73,0.00,0.00,0.00 ,,251.04,103.48,282.30,101.68,209.04,107.14,282.30,104.91,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.57,188.64,190.73,0.00,0.00,0.00 ,,251.04,103.48,282.30,101.72,209.04,107.07,290.11,104.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,188.81,190.73,0.00,0.00,0.00 ,,252.01,103.48,281.32,101.72,209.04,107.14,294.99,104.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,188.89,190.73,0.00,0.00,0.00 ,,252.01,103.48,279.37,101.68,211.97,107.07,293.04,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,188.81,190.73,0.00,0.00,0.00 ,,252.01,103.48,282.30,101.72,210.99,107.14,286.20,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,188.72,190.08,0.00,0.00,0.00 ,,252.01,103.48,279.37,101.76,211.97,107.11,278.39,104.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.65,188.72,190.73,0.00,0.00,0.00 ,,252.01,103.44,279.37,101.72,214.90,107.11,278.39,104.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.65,188.64,190.73,0.00,0.00,0.00 ,,252.01,103.44,279.37,101.72,211.97,107.07,284.25,104.76,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,188.72,190.73,0.00,0.00,0.00 ,,253.97,103.41,279.37,101.68,210.99,107.11,285.23,104.80,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.90,188.89,190.73,0.00,0.00,0.00 ,,252.01,103.48,279.37,101.65,213.92,107.07,282.30,104.80,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,188.64,190.73,0.00,0.00,0.00 ,,251.04,103.44,279.37,101.68,209.04,107.07,282.30,104.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,188.56,190.73,0.00,0.00,0.00 ,,252.01,103.44,279.37,101.65,211.97,107.11,284.25,104.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.000, ,191.90,189.39,190.73,0.00,0.00,0.00 ,,252.01,103.44,279.37,101.68,210.99,107.03,288.16,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.001, ,191.57,188.56,190.73,0.00,0.00,0.00 ,,251.04,103.41,279.37,101.65,214.90,107.11,287.18,104.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,188.72,190.73,0.00,0.00,0.00 ,,252.01,103.48,279.37,101.68,213.92,107.07,284.25,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.65,188.64,190.73,0.00,0.00,0.00 ,,251.04,103.41,278.39,101.65,213.92,107.07,284.25,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,189.39,190.73,0.00,0.00,0.00 ,,252.01,103.37,278.39,101.61,210.99,107.07,284.25,104.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.000, ,191.57,188.56,190.73,0.00,0.00,0.00 ,,253.97,103.37,276.43,101.65,211.97,107.11,288.16,104.69,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,188.56,190.73,0.00,0.00,0.00 ,,253.97,103.33,274.48,101.58,210.99,107.03,288.16,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,188.56,190.73,0.00,0.00,0.00 ,,249.08,103.41,273.50,101.65,214.90,107.03,284.25,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,188.39,190.73,0.00,0.00,0.00 ,,252.01,103.37,276.43,101.65,213.92,107.03,281.32,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,188.72,190.73,0.00,0.00,0.00 ,,252.01,103.37,276.43,101.61,210.99,107.07,284.25,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,188.64,190.73,0.00,0.00,0.00 ,,253.97,103.37,277.41,101.58,213.92,107.00,287.18,104.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,188.47,190.73,0.00,0.00,0.00 ,,252.01,103.33,276.43,101.65,213.92,107.00,287.18,104.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,188.56,190.73,0.00,0.00,0.00 ,,252.01,103.37,277.41,101.58,213.92,107.00,285.23,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,188.39,190.73,0.00,0.00,0.00 ,,254.95,103.33,278.39,101.58,211.97,107.00,284.25,104.69,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,188.31,190.73,0.00,0.00,0.00 ,,252.01,103.37,275.46,101.58,214.90,107.00,284.25,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.004,0.001, ,191.40,188.14,190.73,0.00,0.00,0.00 ,,254.95,103.33,278.39,101.61,213.92,106.96,287.18,104.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.40,188.39,190.73,0.00,0.00,0.00 ,,254.95,103.33,278.39,101.58,213.92,107.00,285.23,104.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.004, ,191.49,188.31,190.73,0.00,0.00,0.00 ,,254.95,103.37,275.46,101.58,214.90,106.96,285.23,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.000, ,191.40,188.22,190.73,0.00,0.00,0.00 ,,253.97,103.30,278.39,101.54,211.97,107.00,285.23,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.73,188.56,190.73,0.00,0.00,0.00 ,,253.97,103.33,278.39,101.58,213.92,106.92,282.30,104.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.40,188.22,190.73,0.00,0.00,0.00 ,,253.97,103.30,278.39,101.54,211.97,106.92,281.32,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,188.31,190.73,0.00,0.00,0.00 ,,253.97,103.30,277.41,101.58,214.90,107.00,281.32,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.006, ,191.40,188.22,190.73,0.00,0.00,0.00 ,,252.01,103.30,277.41,101.54,210.99,107.00,284.25,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,188.39,190.89,0.00,0.00,0.00 ,,252.99,103.26,278.39,101.54,214.90,106.96,283.27,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.004,0.013, ,191.40,188.31,190.73,0.00,0.00,0.00 ,,252.99,103.26,274.48,101.54,210.99,106.92,283.27,104.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.009, ,191.24,188.06,190.73,0.00,0.00,0.00 ,,251.04,103.26,272.53,101.47,210.01,106.96,281.32,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.040,0.009,0.013, ,191.40,188.22,190.73,0.00,0.00,0.00 ,,252.99,103.26,274.48,101.54,216.85,106.96,284.25,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.053,0.006,0.016, ,191.16,188.22,190.73,0.00,0.00,0.00 ,,252.01,103.30,274.48,101.50,213.92,106.92,288.16,104.62,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.070,0.004,0.015, ,191.32,188.22,190.73,0.00,0.00,0.00 ,,253.97,103.26,272.53,101.50,213.92,106.85,287.18,104.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.088,0.003,0.013, ,191.49,187.89,190.73,0.00,0.00,0.00 ,,252.99,103.26,272.53,101.54,216.85,106.92,284.25,104.62,4000.00,0.00,4000.00,0.00,
