SAP ID,109003049946,
0.000,0.000,0.000,0.108,0.003,0.009, ,191.40,187.73,190.73,0.00,0.00,0.00 ,,253.97,103.26,274.48,101.54,214.90,106.92,280.34,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.126,0.000,0.007, ,191.24,187.98,190.73,0.00,0.00,0.00 ,,252.99,103.22,274.48,101.47,213.92,106.92,280.34,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.148,0.003,0.009, ,191.24,187.81,190.73,0.00,0.00,0.00 ,,252.99,103.19,274.48,101.50,213.92,106.92,281.32,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.166,0.001,0.010, ,191.40,187.89,190.81,0.00,0.00,0.00 ,,253.97,103.22,272.53,101.47,214.90,106.85,283.27,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.182,0.000,0.021, ,191.16,187.56,190.73,0.00,0.00,0.00 ,,253.97,103.26,274.48,101.50,214.90,106.89,281.32,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.196,0.000,0.025, ,191.32,187.81,190.73,0.00,0.00,0.00 ,,253.97,103.22,272.53,101.47,214.90,106.92,284.25,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.207,0.001,0.040, ,191.40,187.73,190.73,0.00,0.00,0.00 ,,252.99,103.22,272.53,101.50,214.90,106.85,284.25,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.217,0.003,0.042, ,191.32,187.81,190.73,0.00,0.00,0.00 ,,252.99,103.22,274.48,101.47,212.94,106.85,281.32,104.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.218,0.001,0.051, ,191.49,187.81,190.73,0.00,0.00,0.00 ,,252.99,103.11,274.48,101.50,214.90,106.96,280.34,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.221,0.001,0.056, ,191.32,187.56,190.73,0.00,0.00,0.00 ,,251.04,103.26,272.53,101.47,214.90,106.92,280.34,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.220,0.003,0.054, ,191.49,187.81,190.73,0.00,0.00,0.00 ,,252.99,103.11,273.50,101.43,212.94,106.89,280.34,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.217,0.001,0.054, ,191.32,187.56,190.73,0.00,0.00,0.00 ,,252.99,103.11,274.48,101.47,213.92,106.81,281.32,104.58,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.210,0.001,0.051, ,191.57,187.89,190.81,0.00,0.00,0.00 ,,252.99,103.11,275.46,101.47,214.90,106.85,283.27,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.198,0.001,0.047, ,191.40,187.73,190.73,0.00,0.00,0.00 ,,252.99,103.11,275.46,101.47,212.94,106.85,283.27,104.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.185,0.000,0.035, ,191.40,187.56,190.81,0.00,0.00,0.00 ,,252.99,103.11,274.48,101.47,216.85,106.81,283.27,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.173,0.003,0.025, ,191.40,187.56,190.73,0.00,0.00,0.00 ,,253.97,103.11,274.48,101.43,216.85,106.85,281.32,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.154,0.000,0.023, ,191.40,187.81,190.81,0.00,0.00,0.00 ,,256.90,103.19,273.50,101.43,216.85,106.85,278.39,104.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.139,0.000,0.016, ,191.32,187.64,190.89,0.00,0.00,0.00 ,,256.90,103.11,274.48,101.47,216.85,106.85,278.39,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.123,0.000,0.013, ,191.40,187.48,190.89,0.00,0.00,0.00 ,,255.92,103.19,274.48,101.47,216.85,106.85,277.41,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.103,0.000,0.006, ,191.40,187.31,190.73,0.00,0.00,0.00 ,,255.92,103.11,274.48,101.47,219.78,106.89,280.34,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.085,0.000,0.001, ,191.32,187.48,190.89,0.00,0.00,0.00 ,,255.92,103.11,274.48,101.47,219.78,106.81,281.32,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.075,0.000,0.001, ,191.32,187.39,190.98,0.00,0.00,0.00 ,,256.90,103.11,274.48,101.47,219.78,106.89,284.25,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.064,0.000,0.000, ,191.32,187.56,190.98,0.00,0.00,0.00 ,,256.90,103.11,275.46,101.43,219.78,106.85,286.20,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.060,0.000,0.000, ,191.32,187.14,190.89,0.00,0.00,0.00 ,,253.97,103.11,274.48,101.47,219.78,106.85,284.25,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,191.40,187.23,191.06,0.00,0.00,0.00 ,,253.97,103.11,274.48,101.39,216.85,106.81,283.27,104.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.060,0.000,0.003, ,191.40,187.39,190.89,0.00,0.00,0.00 ,,252.99,103.11,273.50,101.43,215.87,106.78,279.37,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.060,0.000,0.000, ,191.40,187.23,191.06,0.00,0.00,0.00 ,,251.04,103.11,273.50,101.39,212.94,106.81,280.34,104.51,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,191.49,187.06,191.06,0.00,0.00,0.00 ,,253.97,103.11,274.48,101.39,214.90,106.81,279.37,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.059,0.001,0.003, ,191.40,186.98,190.89,0.00,0.00,0.00 ,,252.99,103.11,271.55,101.39,214.90,106.85,282.30,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.057,0.000,0.000, ,191.57,187.23,191.06,0.00,0.00,0.00 ,,252.99,103.11,274.48,101.39,214.90,106.81,286.20,104.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.053,0.000,0.001, ,191.32,187.14,191.06,0.00,0.00,0.00 ,,251.04,103.11,274.48,101.47,216.85,106.85,287.18,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.045,0.000,0.000, ,191.65,187.39,191.14,0.00,0.00,0.00 ,,251.04,103.11,274.48,101.39,215.87,106.78,286.20,104.54,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.042,0.000,0.000, ,191.40,187.23,191.06,0.00,0.00,0.00 ,,251.04,103.11,274.48,101.43,216.85,106.78,283.27,104.51,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.042,0.000,0.000, ,191.40,186.98,191.06,0.00,0.00,0.00 ,,252.99,103.08,273.50,101.39,214.90,106.81,282.30,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.038,0.000,0.000, ,191.24,186.98,191.14,0.00,0.00,0.00 ,,252.99,103.08,277.41,101.39,216.85,106.74,283.27,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.041,0.000,0.000, ,191.40,187.06,190.98,0.00,0.00,0.00 ,,252.99,103.04,277.41,101.32,213.92,106.78,282.30,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.040,0.000,0.000, ,191.32,186.98,190.89,0.00,0.00,0.00 ,,252.01,103.08,276.43,101.32,213.92,106.74,283.27,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.041,0.000,0.000, ,191.40,186.98,191.06,0.00,0.00,0.00 ,,254.95,103.04,274.48,101.32,214.90,106.81,283.27,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.038,0.000,0.000, ,191.24,186.73,190.81,0.00,0.00,0.00 ,,252.99,103.08,274.48,101.39,216.85,106.81,283.27,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.038,0.000,0.000, ,191.40,186.56,190.98,0.00,0.00,0.00 ,,253.97,103.08,277.41,101.43,214.90,106.81,286.20,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.035,0.000,0.000, ,191.40,186.56,190.89,0.00,0.00,0.00 ,,254.95,103.04,276.43,101.36,216.85,106.78,284.25,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.034,0.000,0.000, ,191.49,186.90,190.81,0.00,0.00,0.00 ,,252.99,103.08,279.37,101.39,210.99,106.74,284.25,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.032,0.000,0.000, ,191.40,186.56,190.73,0.00,0.00,0.00 ,,252.01,103.04,280.34,101.36,213.92,106.81,285.23,104.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,191.40,186.56,190.89,0.00,0.00,0.00 ,,252.99,103.04,277.41,101.32,213.92,106.78,282.30,104.43,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.028,0.000,0.000, ,191.49,186.81,190.89,0.00,0.00,0.00 ,,252.01,103.00,279.37,101.28,212.94,106.74,282.30,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,191.49,186.56,190.81,0.00,0.00,0.00 ,,252.01,103.04,279.37,101.28,213.92,106.78,286.20,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.028,0.000,0.000, ,191.57,186.40,190.89,0.00,0.00,0.00 ,,252.01,102.97,279.37,101.32,210.99,106.74,288.16,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.028,0.000,0.000, ,191.32,186.31,190.73,0.00,0.00,0.00 ,,249.08,103.04,277.41,101.28,213.92,106.78,286.20,104.43,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.025,0.000,0.000, ,191.57,186.40,190.81,0.00,0.00,0.00 ,,250.06,103.04,277.41,101.28,213.92,106.81,285.23,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.026,0.000,0.000, ,191.49,186.40,190.81,0.00,0.00,0.00 ,,250.06,103.00,273.50,101.28,213.92,106.74,283.27,104.43,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.026,0.000,0.000, ,191.40,186.73,190.89,0.00,0.00,0.00 ,,250.06,103.00,276.43,101.32,213.92,106.74,285.23,104.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.025,0.000,0.000, ,191.49,186.40,190.73,0.00,0.00,0.00 ,,250.06,103.00,277.41,101.28,213.92,106.70,283.27,104.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.000,0.000, ,191.49,186.23,190.98,0.00,0.00,0.00 ,,252.01,103.00,274.48,101.28,213.92,106.78,283.27,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,191.57,186.31,190.89,0.00,0.00,0.00 ,,252.01,102.93,276.43,101.21,213.92,106.78,282.30,104.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,191.49,186.15,190.81,0.00,0.00,0.00 ,,252.01,102.97,277.41,101.25,213.92,106.78,285.23,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.019,0.000,0.000, ,191.49,186.31,190.89,0.00,0.00,0.00 ,,252.01,102.97,277.41,101.32,212.94,106.70,286.20,104.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.000,0.000, ,191.57,186.31,190.81,0.00,0.00,0.00 ,,252.99,102.97,274.48,101.28,210.99,106.70,288.16,104.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.019,0.000,0.000, ,191.49,186.23,190.81,0.00,0.00,0.00 ,,252.99,103.00,282.30,101.28,211.97,106.63,286.20,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.019,0.000,0.000, ,191.40,185.90,190.73,0.00,0.00,0.00 ,,252.99,103.00,279.37,101.28,210.01,106.63,286.20,104.40,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.021,0.003,0.000, ,191.57,185.90,190.73,0.00,0.00,0.00 ,,252.01,102.93,279.37,101.21,210.99,106.74,285.23,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.019,0.000,0.000, ,191.49,185.98,190.81,0.00,0.00,0.00 ,,250.06,103.00,277.41,101.25,211.97,106.67,285.23,104.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.000,0.000, ,191.40,185.81,190.73,0.00,0.00,0.00 ,,252.01,102.93,280.34,101.25,210.99,106.70,288.16,104.36,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.019,0.000,0.000, ,191.49,185.98,190.73,0.00,0.00,0.00 ,,250.06,102.93,279.37,101.25,209.04,106.67,288.16,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.000,0.000, ,191.40,185.98,190.89,0.00,0.00,0.00 ,,249.08,103.04,279.37,101.21,210.99,106.70,291.09,104.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,191.40,185.98,190.73,0.00,0.00,0.00 ,,250.06,102.97,282.30,101.21,209.04,106.74,289.13,104.32,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,191.57,185.98,190.73,0.00,0.00,0.00 ,,249.08,102.89,281.32,101.17,210.01,106.59,289.13,104.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.016,0.000,0.000, ,191.24,185.73,190.73,0.00,0.00,0.00 ,,247.13,102.97,280.34,101.25,209.04,106.56,288.16,104.29,4000.00,0.00,800.00,0.00,
0.000,0.000,0.000,0.018,0.000,0.003, ,191.40,185.98,190.73,0.00,0.00,0.00 ,,248.11,102.93,282.30,101.17,210.01,106.63,285.23,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.000,0.000, ,191.40,185.81,190.73,0.00,0.00,0.00 ,,248.11,102.86,279.37,101.14,210.01,106.70,284.25,104.29,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,191.40,186.23,190.73,0.00,0.00,0.00 ,,249.08,102.93,279.37,101.21,209.04,106.67,282.30,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.001, ,191.24,185.90,190.73,0.00,0.00,0.00 ,,250.06,102.93,281.32,101.21,211.97,106.63,282.30,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,191.40,185.73,190.73,0.00,0.00,0.00 ,,249.08,102.86,282.30,101.17,212.94,106.63,284.25,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,191.40,185.73,190.73,0.00,0.00,0.00 ,,251.04,102.89,281.32,101.21,209.04,106.63,287.18,104.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.013,0.000,0.000, ,191.32,185.57,190.73,0.00,0.00,0.00 ,,251.04,102.89,279.37,101.17,209.04,106.63,287.18,104.25,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,191.40,185.57,190.73,0.00,0.00,0.00 ,,249.08,102.93,279.37,101.17,209.04,106.56,288.16,104.21,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.010,0.000,0.000, ,191.49,185.73,190.73,0.00,0.00,0.00 ,,250.06,102.93,281.32,101.14,209.04,106.63,288.16,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,191.40,185.65,190.73,0.00,0.00,0.00 ,,251.04,102.89,282.30,101.17,209.04,106.63,290.11,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.003, ,191.24,185.57,190.73,0.00,0.00,0.00 ,,251.04,102.89,282.30,101.17,209.04,106.67,290.11,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,191.40,185.48,190.73,0.00,0.00,0.00 ,,249.08,102.82,281.32,101.21,210.01,106.59,287.18,104.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.016,0.001,0.001, ,191.65,185.48,190.73,0.00,0.00,0.00 ,,245.18,102.89,278.39,101.17,209.04,106.59,287.18,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,191.49,185.48,190.73,0.00,0.00,0.00 ,,246.15,102.82,279.37,101.14,209.04,106.59,284.25,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,191.57,185.57,190.73,0.00,0.00,0.00 ,,248.11,102.82,282.30,101.17,210.01,106.59,288.16,104.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.010,0.000,0.000, ,191.57,185.65,190.73,0.00,0.00,0.00 ,,246.15,102.82,281.32,101.10,206.11,106.59,288.16,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,191.65,185.48,190.73,0.00,0.00,0.00 ,,246.15,102.82,279.37,101.14,209.04,106.56,288.16,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.010,0.003,0.000, ,191.57,185.57,190.73,0.00,0.00,0.00 ,,248.11,102.82,281.32,101.14,209.04,106.56,288.16,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,191.57,185.15,190.73,0.00,0.00,0.00 ,,248.11,102.82,281.32,101.10,207.08,106.59,288.16,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.001, ,191.65,185.57,190.73,0.00,0.00,0.00 ,,248.11,102.82,279.37,101.06,209.04,106.52,287.18,104.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.001, ,191.73,185.48,190.73,0.00,0.00,0.00 ,,248.11,102.82,284.25,101.14,209.04,106.56,287.18,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,191.90,185.73,190.98,0.00,0.00,0.00 ,,249.08,102.86,282.30,101.14,209.04,106.59,286.20,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.001,0.000, ,191.81,185.48,190.89,0.00,0.00,0.00 ,,249.08,102.82,282.30,101.10,210.01,106.63,287.18,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.81,185.40,190.73,0.00,0.00,0.00 ,,248.11,102.86,281.32,101.10,209.04,106.52,288.16,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.90,185.40,190.73,0.00,0.00,0.00 ,,249.08,102.82,281.32,101.14,208.06,106.52,289.13,104.03,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,191.81,185.15,190.81,0.00,0.00,0.00 ,,249.08,102.78,282.30,101.06,210.01,106.56,290.11,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.90,185.48,190.89,0.00,0.00,0.00 ,,248.11,102.82,282.30,101.06,210.01,106.63,294.02,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,191.98,185.15,190.81,0.00,0.00,0.00 ,,248.11,102.78,284.25,101.14,209.04,106.52,293.04,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,191.81,185.07,190.81,0.00,0.00,0.00 ,,248.11,102.78,282.30,101.06,209.04,106.48,293.04,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.98,184.98,190.73,0.00,0.00,0.00 ,,248.11,102.78,282.30,101.06,208.06,106.52,293.04,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.73,184.98,190.73,0.00,0.00,0.00 ,,248.11,102.82,284.25,101.14,208.06,106.52,293.04,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.98,185.07,190.73,0.00,0.00,0.00 ,,247.13,102.75,285.23,101.03,206.11,106.48,291.09,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.81,184.98,190.73,0.00,0.00,0.00 ,,248.11,102.78,285.23,101.06,206.11,106.52,293.04,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.98,185.23,190.73,0.00,0.00,0.00 ,,248.11,102.78,282.30,101.10,203.17,106.52,293.04,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,192.06,185.32,190.73,0.00,0.00,0.00 ,,245.18,102.78,281.32,101.10,208.06,106.52,291.09,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.98,185.15,190.73,0.00,0.00,0.00 ,,247.13,102.75,282.30,101.10,208.06,106.52,293.04,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,191.98,185.23,190.73,0.00,0.00,0.00 ,,245.18,102.75,283.27,101.03,206.11,106.48,291.09,104.07,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,191.81,185.15,190.73,0.00,0.00,0.00 ,,247.13,102.71,284.25,100.99,205.13,106.48,290.11,104.07,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,192.06,185.40,190.73,0.00,0.00,0.00 ,,247.13,102.75,284.25,101.06,206.11,106.48,290.11,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,191.98,185.15,190.73,0.00,0.00,0.00 ,,247.13,102.75,283.27,101.03,208.06,106.48,289.13,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.98,185.48,190.73,0.00,0.00,0.00 ,,248.11,102.82,284.25,101.03,209.04,106.48,291.09,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.001, ,192.06,185.23,190.73,0.00,0.00,0.00 ,,250.06,102.71,283.27,100.99,208.06,106.52,293.04,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,191.98,184.98,190.73,0.00,0.00,0.00 ,,248.11,102.75,283.27,101.03,206.11,106.48,293.04,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,191.98,185.23,190.73,0.00,0.00,0.00 ,,248.11,102.71,284.25,101.06,212.94,106.48,293.04,104.07,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,192.06,185.07,190.16,0.00,0.00,0.00 ,,248.11,102.71,284.25,101.06,206.11,106.45,293.04,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,191.90,185.15,189.92,0.00,0.00,0.00 ,,246.15,102.78,281.32,101.06,206.11,106.41,290.11,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,192.06,185.15,189.83,0.00,0.00,0.00 ,,248.11,102.75,284.25,101.03,206.11,106.45,290.11,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.98,184.82,189.59,0.00,0.00,0.00 ,,248.11,102.71,284.25,101.03,206.11,106.48,292.06,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,192.06,185.15,189.18,0.00,0.00,0.00 ,,248.11,102.75,286.20,100.99,206.11,106.52,293.04,104.03,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.98,185.07,189.75,0.00,0.00,0.00 ,,247.13,102.71,286.20,100.99,205.13,106.48,294.02,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,192.14,185.15,189.92,0.00,0.00,0.00 ,,247.13,102.75,285.23,101.06,205.13,106.48,294.02,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.90,184.82,189.92,0.00,0.00,0.00 ,,245.18,102.71,284.25,100.92,205.13,106.48,295.97,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.90,185.07,190.73,0.00,0.00,0.00 ,,245.18,102.71,285.23,101.03,206.11,106.45,294.02,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,191.90,185.07,190.73,0.00,0.00,0.00 ,,245.18,102.75,284.25,100.99,205.13,106.52,294.02,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.90,184.82,190.73,0.00,0.00,0.00 ,,244.20,102.71,283.27,101.03,202.20,106.41,293.04,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.90,185.15,190.73,0.00,0.00,0.00 ,,245.18,102.71,286.20,100.99,205.13,106.45,291.09,104.03,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,184.73,190.73,0.00,0.00,0.00 ,,245.18,102.67,281.32,100.99,208.06,106.45,293.04,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.98,184.90,190.73,0.00,0.00,0.00 ,,247.13,102.71,281.32,100.99,205.13,106.45,293.04,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,184.82,190.73,0.00,0.00,0.00 ,,245.18,102.71,281.32,100.95,206.11,106.48,293.04,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.81,185.23,190.73,0.00,0.00,0.00 ,,247.13,102.64,283.27,100.99,204.15,106.34,293.04,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.98,184.90,190.73,0.00,0.00,0.00 ,,247.13,102.64,281.32,100.95,206.11,106.45,294.02,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,191.81,184.73,190.73,0.00,0.00,0.00 ,,247.13,102.67,283.27,100.99,206.11,106.41,293.04,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.90,184.82,190.73,0.00,0.00,0.00 ,,247.13,102.71,281.32,100.99,209.04,106.41,289.13,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,184.65,190.73,0.00,0.00,0.00 ,,247.13,102.64,280.34,100.95,206.11,106.45,293.04,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,184.82,190.73,0.00,0.00,0.00 ,,248.11,102.71,281.32,100.99,207.08,106.37,293.04,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.90,184.82,190.73,0.00,0.00,0.00 ,,247.13,102.64,281.32,100.95,208.06,106.34,298.90,104.07,4000.00,0.00,800.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.73,184.40,190.73,0.00,0.00,0.00 ,,247.13,102.64,283.27,100.92,205.13,106.34,296.95,104.10,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.98,184.82,190.73,0.00,0.00,0.00 ,,248.11,102.64,281.32,100.99,205.13,106.41,296.95,104.10,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,184.65,190.73,0.00,0.00,0.00 ,,247.13,102.60,281.32,100.95,204.15,106.37,297.92,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,184.73,190.73,0.00,0.00,0.00 ,,247.13,102.64,283.27,100.99,207.08,106.37,297.92,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,184.57,190.73,0.00,0.00,0.00 ,,247.13,102.64,284.25,100.95,205.13,106.37,296.95,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.90,184.65,190.73,0.00,0.00,0.00 ,,247.13,102.64,283.27,100.95,205.13,106.37,294.02,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.90,184.90,190.73,0.00,0.00,0.00 ,,245.18,102.60,280.34,100.95,210.99,106.37,293.04,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.81,184.65,190.73,0.00,0.00,0.00 ,,247.13,102.64,281.32,100.95,207.08,106.34,291.09,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.90,184.73,190.73,0.00,0.00,0.00 ,,248.11,102.64,280.34,100.95,207.08,106.34,288.16,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,184.73,190.73,0.00,0.00,0.00 ,,248.11,102.64,280.34,100.92,208.06,106.37,290.11,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,184.90,190.81,0.00,0.00,0.00 ,,248.11,102.64,281.32,100.92,211.97,106.30,287.18,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.000, ,191.90,184.82,190.73,0.00,0.00,0.00 ,,248.11,102.56,281.32,100.88,208.06,106.34,288.16,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.001,0.000, ,191.90,185.15,190.81,0.00,0.00,0.00 ,,250.06,102.60,281.32,100.88,207.08,106.30,288.16,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.06,184.98,190.73,0.00,0.00,0.00 ,,248.11,102.64,280.34,100.88,209.04,106.37,292.06,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,184.73,190.73,0.00,0.00,0.00 ,,250.06,102.60,280.34,100.95,210.01,106.26,293.04,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.98,184.73,190.73,0.00,0.00,0.00 ,,248.11,102.56,280.34,100.88,209.04,106.30,292.06,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,184.57,190.73,0.00,0.00,0.00 ,,250.06,102.60,278.39,100.92,209.04,106.34,288.16,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,192.06,184.90,190.73,0.00,0.00,0.00 ,,250.06,102.60,278.39,100.88,208.06,106.30,288.16,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.98,184.90,190.73,0.00,0.00,0.00 ,,248.11,102.56,274.48,100.88,207.08,106.34,290.11,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.73,184.57,190.73,0.00,0.00,0.00 ,,247.13,102.56,278.39,100.88,209.04,106.30,288.16,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.90,184.73,190.73,0.00,0.00,0.00 ,,249.08,102.53,278.39,100.88,208.06,106.30,288.16,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,184.65,190.73,0.00,0.00,0.00 ,,247.13,102.53,280.34,100.88,208.06,106.34,291.09,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.73,184.73,190.73,0.00,0.00,0.00 ,,247.13,102.56,279.37,100.81,208.06,106.30,288.16,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,184.57,190.73,0.00,0.00,0.00 ,,247.13,102.56,278.39,100.88,209.04,106.30,288.16,104.14,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,184.82,190.73,0.00,0.00,0.00 ,,248.11,102.56,280.34,100.84,209.04,106.34,287.18,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.98,184.98,190.73,0.00,0.00,0.00 ,,247.13,102.53,279.37,100.84,207.08,106.30,284.25,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,184.82,190.73,0.00,0.00,0.00 ,,251.04,102.60,280.34,100.84,208.06,106.23,287.18,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,184.90,190.73,0.00,0.00,0.00 ,,249.08,102.49,277.41,100.81,210.01,106.19,288.16,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,184.73,190.73,0.00,0.00,0.00 ,,248.11,102.56,278.39,100.88,208.06,106.26,285.23,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,184.90,190.81,0.00,0.00,0.00 ,,249.08,102.53,276.43,100.88,208.06,106.26,287.18,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,184.73,190.81,0.00,0.00,0.00 ,,252.01,102.45,277.41,100.81,210.01,106.26,287.18,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.15,190.89,0.00,0.00,0.00 ,,249.08,102.49,274.48,100.81,210.99,106.26,287.18,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,184.73,190.73,0.00,0.00,0.00 ,,251.04,102.53,276.43,100.84,210.99,106.26,287.18,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,184.82,190.73,0.00,0.00,0.00 ,,252.01,102.49,279.37,100.81,210.99,106.26,285.23,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,184.82,190.73,0.00,0.00,0.00 ,,252.01,102.49,279.37,100.84,210.99,106.26,287.18,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.65,184.57,190.73,0.00,0.00,0.00 ,,252.01,102.49,279.37,100.84,210.01,106.26,287.18,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.90,184.90,190.81,0.00,0.00,0.00 ,,252.01,102.49,279.37,100.84,210.01,106.26,287.18,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,184.90,190.89,0.00,0.00,0.00 ,,250.06,102.45,279.37,100.77,208.06,106.19,285.23,104.21,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,184.90,190.89,0.00,0.00,0.00 ,,252.01,102.49,279.37,100.81,208.06,106.26,283.27,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,184.65,190.89,0.00,0.00,0.00 ,,249.08,102.45,277.41,100.84,210.99,106.23,285.23,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,184.73,190.89,0.00,0.00,0.00 ,,252.01,102.45,273.50,100.81,210.01,106.26,284.25,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,184.82,190.89,0.00,0.00,0.00 ,,249.08,102.45,276.43,100.77,210.99,106.26,284.25,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,184.73,190.89,0.00,0.00,0.00 ,,252.01,102.45,277.41,100.77,210.99,106.23,284.25,104.18,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.57,184.82,190.89,0.00,0.00,0.00 ,,252.01,102.49,276.43,100.73,212.94,106.19,285.23,104.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.65,184.90,190.98,0.00,0.00,0.00 ,,252.01,102.45,277.41,100.77,210.99,106.15,288.16,104.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,184.82,190.89,0.00,0.00,0.00 ,,252.01,102.45,279.37,100.81,210.99,106.23,285.23,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.000, ,191.57,184.90,191.06,0.00,0.00,0.00 ,,252.99,102.42,279.37,100.77,210.99,106.23,287.18,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,184.82,190.89,0.00,0.00,0.00 ,,252.99,102.42,274.48,100.77,210.99,106.19,284.25,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,184.98,190.98,0.00,0.00,0.00 ,,250.06,102.38,274.48,100.77,213.92,106.23,285.23,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,184.98,190.89,0.00,0.00,0.00 ,,252.01,102.42,273.50,100.77,211.97,106.23,284.25,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.15,190.98,0.00,0.00,0.00 ,,252.01,102.42,276.43,100.77,210.99,106.19,284.25,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,184.98,190.81,0.00,0.00,0.00 ,,252.01,102.45,276.43,100.77,213.92,106.19,284.25,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.57,184.82,190.89,0.00,0.00,0.00 ,,252.99,102.42,276.43,100.73,210.99,106.15,284.25,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.49,184.90,190.89,0.00,0.00,0.00 ,,252.01,102.38,276.43,100.73,212.94,106.15,284.25,104.14,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.73,190.81,0.00,0.00,0.00 ,,252.99,102.38,276.43,100.70,211.97,106.23,285.23,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.49,184.73,190.89,0.00,0.00,0.00 ,,252.99,102.38,277.41,100.73,210.01,106.19,285.23,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,191.65,184.90,190.81,0.00,0.00,0.00 ,,252.99,102.42,279.37,100.77,212.94,106.12,285.23,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.73,190.81,0.00,0.00,0.00 ,,252.99,102.38,277.41,100.77,210.99,106.15,284.25,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,184.90,190.98,0.00,0.00,0.00 ,,252.99,102.38,277.41,100.73,210.99,106.19,284.25,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.82,190.98,0.00,0.00,0.00 ,,252.01,102.42,279.37,100.70,210.99,106.15,283.27,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,184.90,190.89,0.00,0.00,0.00 ,,252.99,102.38,276.43,100.73,213.92,106.12,283.27,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,184.90,190.81,0.00,0.00,0.00 ,,252.99,102.38,279.37,100.77,210.01,106.15,281.32,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,184.98,190.81,0.00,0.00,0.00 ,,252.99,102.38,274.48,100.77,213.92,106.12,281.32,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,184.98,190.89,0.00,0.00,0.00 ,,252.99,102.38,274.48,100.77,212.94,106.15,283.27,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.82,190.81,0.00,0.00,0.00 ,,252.99,102.38,274.48,100.73,212.94,106.15,283.27,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.15,190.89,0.00,0.00,0.00 ,,254.95,102.34,275.46,100.70,212.94,106.15,283.27,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,184.90,190.81,0.00,0.00,0.00 ,,252.99,102.34,273.50,100.77,212.94,106.15,283.27,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.82,190.81,0.00,0.00,0.00 ,,254.95,102.34,274.48,100.73,212.94,106.12,283.27,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.49,184.90,190.81,0.00,0.00,0.00 ,,254.95,102.31,274.48,100.73,212.94,106.12,283.27,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.40,190.89,0.00,0.00,0.00 ,,253.97,102.31,275.46,100.70,215.87,106.12,280.34,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,184.98,190.81,0.00,0.00,0.00 ,,252.01,102.34,268.62,100.73,215.87,106.12,281.32,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,184.82,190.73,0.00,0.00,0.00 ,,253.97,102.27,273.50,100.70,212.94,106.01,281.32,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,184.90,190.81,0.00,0.00,0.00 ,,253.97,102.31,274.48,100.73,213.92,106.08,281.32,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,184.73,190.73,0.00,0.00,0.00 ,,255.92,102.31,277.41,100.73,215.87,106.08,283.27,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.15,191.06,0.00,0.00,0.00 ,,252.99,102.34,275.46,100.70,213.92,106.12,281.32,104.14,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.98,190.81,0.00,0.00,0.00 ,,252.99,102.34,273.50,100.70,212.94,106.08,281.32,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,184.73,190.81,0.00,0.00,0.00 ,,253.97,102.27,275.46,100.70,212.94,106.15,281.32,104.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.90,190.81,0.00,0.00,0.00 ,,253.97,102.31,275.46,100.66,210.99,106.04,280.34,104.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.40,184.82,190.73,0.00,0.00,0.00 ,,253.97,102.27,274.48,100.73,212.94,106.01,283.27,104.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.98,190.81,0.00,0.00,0.00 ,,253.97,102.27,275.46,100.70,213.92,106.08,281.32,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,184.65,190.73,0.00,0.00,0.00 ,,252.99,102.34,273.50,100.73,213.92,106.04,281.32,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,184.98,190.73,0.00,0.00,0.00 ,,253.97,102.31,275.46,100.66,210.99,106.01,281.32,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.98,190.81,0.00,0.00,0.00 ,,254.95,102.31,273.50,100.70,216.85,106.08,280.34,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,184.82,190.81,0.00,0.00,0.00 ,,253.97,102.31,275.46,100.70,213.92,106.01,281.32,104.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.07,190.81,0.00,0.00,0.00 ,,254.95,102.34,275.46,100.70,215.87,106.08,280.34,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.82,190.73,0.00,0.00,0.00 ,,254.95,102.27,273.50,100.70,216.85,106.08,280.34,104.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,184.98,190.81,0.00,0.00,0.00 ,,253.97,102.27,272.53,100.70,216.85,105.97,281.32,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.82,190.89,0.00,0.00,0.00 ,,255.92,102.31,273.50,100.66,213.92,105.97,280.34,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.40,190.81,0.00,0.00,0.00 ,,253.97,102.27,270.57,100.73,216.85,106.01,280.34,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.07,190.89,0.00,0.00,0.00 ,,254.95,102.31,275.46,100.70,215.87,106.01,281.32,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.82,190.73,0.00,0.00,0.00 ,,253.97,102.23,273.50,100.70,216.85,106.01,283.27,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,184.90,190.73,0.00,0.00,0.00 ,,253.97,102.23,272.53,100.70,215.87,106.01,281.32,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.82,190.73,0.00,0.00,0.00 ,,253.97,102.31,270.57,100.70,215.87,106.01,281.32,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.15,190.81,0.00,0.00,0.00 ,,253.97,102.31,272.53,100.66,213.92,105.97,280.34,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.07,190.89,0.00,0.00,0.00 ,,254.95,102.31,272.53,100.66,210.01,106.04,281.32,104.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,184.82,190.81,0.00,0.00,0.00 ,,252.01,102.27,273.50,100.66,212.94,106.01,281.32,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.98,190.81,0.00,0.00,0.00 ,,253.97,102.27,273.50,100.62,215.87,106.04,283.27,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.32,184.90,190.73,0.00,0.00,0.00 ,,253.97,102.23,273.50,100.66,215.87,106.04,284.25,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,184.82,190.81,0.00,0.00,0.00 ,,251.04,102.23,276.43,100.66,210.01,105.93,286.20,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,184.65,190.73,0.00,0.00,0.00 ,,252.01,102.27,275.46,100.70,212.94,106.01,283.27,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,184.90,190.81,0.00,0.00,0.00 ,,251.04,102.23,273.50,100.62,215.87,105.93,284.25,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,185.07,190.81,0.00,0.00,0.00 ,,252.01,102.23,273.50,100.66,212.94,106.01,281.32,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,184.82,190.73,0.00,0.00,0.00 ,,254.95,102.20,272.53,100.62,213.92,106.01,283.27,104.07,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.07,190.89,0.00,0.00,0.00 ,,252.01,102.20,270.57,100.62,215.87,105.93,280.34,104.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,184.73,190.73,0.00,0.00,0.00 ,,253.97,102.23,273.50,100.66,216.85,105.97,281.32,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,184.90,190.81,0.00,0.00,0.00 ,,253.97,102.23,273.50,100.66,219.78,105.90,283.27,104.14,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,184.90,190.81,0.00,0.00,0.00 ,,254.95,102.27,273.50,100.66,215.87,105.93,281.32,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.000, ,191.24,185.07,190.98,0.00,0.00,0.00 ,,253.97,102.20,275.46,100.62,213.92,105.93,284.25,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,185.15,190.98,0.00,0.00,0.00 ,,252.01,102.23,276.43,100.66,212.94,105.97,284.25,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,185.07,190.73,0.00,0.00,0.00 ,,252.01,102.20,276.43,100.62,212.94,105.93,286.20,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,184.98,190.89,0.00,0.00,0.00 ,,251.04,102.20,276.43,100.62,211.97,105.97,284.25,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,184.82,190.73,0.00,0.00,0.00 ,,251.04,102.23,275.46,100.66,210.99,106.15,286.20,103.92,4000.00,0.00,1600.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.15,190.81,0.00,0.00,0.00 ,,248.11,102.20,279.37,100.66,212.94,105.97,283.27,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.32,185.07,190.81,0.00,0.00,0.00 ,,251.04,102.23,278.39,100.59,212.94,105.90,284.25,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.32,184.73,190.81,0.00,0.00,0.00 ,,249.08,102.20,275.46,100.62,212.94,105.90,286.20,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.32,185.07,190.81,0.00,0.00,0.00 ,,252.01,102.20,276.43,100.62,212.94,105.86,284.25,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,184.90,190.89,0.00,0.00,0.00 ,,252.01,102.20,275.46,100.55,215.87,105.82,286.20,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,184.98,190.98,0.00,0.00,0.00 ,,251.04,102.16,276.43,100.62,212.94,105.90,286.20,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,184.98,190.73,0.00,0.00,0.00 ,,253.97,102.16,279.37,100.62,212.94,105.90,286.20,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,184.98,190.73,0.00,0.00,0.00 ,,251.04,102.16,276.43,100.59,213.92,105.97,284.25,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,185.15,190.89,0.00,0.00,0.00 ,,249.08,102.16,278.39,100.62,212.94,105.90,283.27,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,184.98,190.81,0.00,0.00,0.00 ,,249.08,102.20,275.46,100.62,212.94,105.93,284.25,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.57,185.07,190.89,0.00,0.00,0.00 ,,252.01,102.20,275.46,100.59,214.90,105.90,284.25,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.32,184.82,190.73,0.00,0.00,0.00 ,,252.01,102.20,279.37,100.66,214.90,105.86,284.25,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.07,190.73,0.00,0.00,0.00 ,,252.01,102.16,278.39,100.62,211.97,105.90,286.20,103.99,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,184.98,190.73,0.00,0.00,0.00 ,,251.04,102.12,276.43,100.59,212.94,105.93,284.25,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.57,185.15,190.73,0.00,0.00,0.00 ,,251.04,102.16,276.43,100.59,212.94,105.86,286.20,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.15,190.73,0.00,0.00,0.00 ,,252.99,102.12,276.43,100.59,212.94,105.86,285.23,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,184.98,190.73,0.00,0.00,0.00 ,,254.95,102.16,282.30,100.59,210.01,105.86,286.20,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.15,190.73,0.00,0.00,0.00 ,,252.01,102.16,279.37,100.59,211.97,105.90,287.18,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.98,190.73,0.00,0.00,0.00 ,,251.04,102.12,281.32,100.62,207.08,105.90,287.18,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,184.98,190.73,0.00,0.00,0.00 ,,248.11,102.12,281.32,100.55,209.04,105.86,287.18,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,185.15,190.73,0.00,0.00,0.00 ,,248.11,102.16,279.37,100.55,211.97,105.82,287.18,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,184.90,190.73,0.00,0.00,0.00 ,,248.11,102.09,281.32,100.55,210.01,105.82,289.13,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.001, ,191.73,185.07,190.73,0.00,0.00,0.00 ,,251.04,102.12,279.37,100.55,210.01,105.90,287.18,103.99,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.49,184.98,190.73,0.00,0.00,0.00 ,,251.04,102.12,281.32,100.55,209.04,105.90,287.18,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.15,190.73,0.00,0.00,0.00 ,,250.06,102.12,280.34,100.51,209.04,105.86,286.20,103.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,184.98,190.73,0.00,0.00,0.00 ,,250.06,102.12,276.43,100.55,210.01,105.86,285.23,103.92,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.000,0.000,0.004, ,191.57,185.23,190.73,0.00,0.00,0.00 ,,248.11,102.09,278.39,100.55,210.01,105.86,286.20,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.48,190.73,0.00,0.00,0.00 ,,250.06,102.09,281.32,100.55,210.01,105.86,287.18,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.15,190.73,0.00,0.00,0.00 ,,250.06,102.12,281.32,100.51,209.04,105.82,287.18,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,185.40,190.73,0.00,0.00,0.00 ,,250.06,102.09,281.32,100.51,208.06,105.82,289.13,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,184.98,190.73,0.00,0.00,0.00 ,,248.11,102.12,276.43,100.55,210.01,105.82,287.18,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.23,190.73,0.00,0.00,0.00 ,,248.11,102.09,280.34,100.48,210.01,105.82,287.18,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.23,190.73,0.00,0.00,0.00 ,,248.11,102.12,280.34,100.51,209.04,105.79,287.18,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,185.40,190.73,0.00,0.00,0.00 ,,250.06,102.12,281.32,100.44,210.01,105.82,289.13,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.23,190.73,0.00,0.00,0.00 ,,250.06,102.09,280.34,100.48,209.04,105.82,287.18,103.92,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.23,190.73,0.00,0.00,0.00 ,,248.11,102.05,283.27,100.48,210.01,105.82,289.13,103.88,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.32,190.73,0.00,0.00,0.00 ,,250.06,102.05,281.32,100.48,207.08,105.90,288.16,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.57,185.07,190.73,0.00,0.00,0.00 ,,248.11,102.05,283.27,100.48,210.99,105.75,290.11,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.07,190.73,0.00,0.00,0.00 ,,247.13,102.01,280.34,100.48,209.04,105.79,290.11,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.23,190.73,0.00,0.00,0.00 ,,247.13,102.05,280.34,100.48,206.11,105.79,289.13,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.15,190.73,0.00,0.00,0.00 ,,247.13,102.12,280.34,100.51,209.04,105.75,287.18,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.32,190.73,0.00,0.00,0.00 ,,248.11,102.05,281.32,100.51,209.04,105.79,287.18,103.92,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.65,185.15,190.73,0.00,0.00,0.00 ,,248.11,102.09,278.39,100.48,209.04,105.79,287.18,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.98,185.23,190.89,0.00,0.00,0.00 ,,249.08,102.16,281.32,100.48,209.04,105.75,287.18,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.48,190.81,0.00,0.00,0.00 ,,247.13,102.05,281.32,100.44,209.04,105.75,289.13,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.73,184.98,190.73,0.00,0.00,0.00 ,,250.06,102.05,281.32,100.48,208.06,105.75,289.13,103.92,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.004, ,191.81,185.23,190.81,0.00,0.00,0.00 ,,250.06,102.05,281.32,100.51,209.04,105.75,289.13,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.81,185.23,190.73,0.00,0.00,0.00 ,,247.13,102.01,281.32,100.48,209.04,105.75,288.16,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.98,185.40,190.81,0.00,0.00,0.00 ,,248.11,102.05,281.32,100.44,208.06,105.79,291.09,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.07,190.73,0.00,0.00,0.00 ,,247.13,102.01,281.32,100.48,208.06,105.75,290.11,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.15,190.73,0.00,0.00,0.00 ,,247.13,101.98,281.32,100.44,208.06,105.71,290.11,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,185.23,190.81,0.00,0.00,0.00 ,,245.18,102.01,281.32,100.48,209.04,105.75,290.11,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.90,185.57,190.81,0.00,0.00,0.00 ,,247.13,102.05,280.34,100.44,208.06,105.75,290.11,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.40,190.73,0.00,0.00,0.00 ,,247.13,102.05,281.32,100.44,209.04,105.79,289.13,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,185.15,190.73,0.00,0.00,0.00 ,,245.18,102.05,283.27,100.48,208.06,105.71,291.09,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.15,190.73,0.00,0.00,0.00 ,,247.13,102.05,283.27,100.44,208.06,105.75,290.11,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,185.15,190.73,0.00,0.00,0.00 ,,247.13,101.90,283.27,100.40,208.06,105.71,293.04,103.88,4000.00,0.00,4000.00,0.00,
