SAP ID,109003049946,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,185.07,190.73,0.00,0.00,0.00 ,,246.15,101.98,284.25,100.44,205.13,105.71,290.11,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.73,185.15,190.73,0.00,0.00,0.00 ,,247.13,101.98,283.27,100.44,206.11,105.68,290.11,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.57,185.15,190.73,0.00,0.00,0.00 ,,247.13,101.98,284.25,100.40,206.11,105.75,292.06,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,185.23,190.73,0.00,0.00,0.00 ,,244.20,101.98,281.32,100.40,206.11,105.71,291.09,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,185.07,190.73,0.00,0.00,0.00 ,,244.20,101.94,283.27,100.44,206.11,105.75,291.09,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.003, ,191.81,185.23,190.73,0.00,0.00,0.00 ,,246.15,101.98,283.27,100.44,206.11,105.71,291.09,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.81,185.40,190.73,0.00,0.00,0.00 ,,249.08,101.90,281.32,100.37,211.97,105.71,291.09,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,185.23,190.73,0.00,0.00,0.00 ,,245.18,102.01,283.27,100.44,208.06,105.82,291.09,103.85,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,185.15,190.73,0.00,0.00,0.00 ,,247.13,102.01,284.25,100.44,206.11,105.71,290.11,103.88,0.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.57,185.40,190.73,0.00,0.00,0.00 ,,246.15,101.98,283.27,100.40,205.13,105.68,290.11,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,185.57,190.73,0.00,0.00,0.00 ,,246.15,101.94,283.27,100.44,205.13,105.68,291.09,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.81,185.40,190.73,0.00,0.00,0.00 ,,246.15,101.94,283.27,100.40,209.04,105.71,289.13,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.40,190.73,0.00,0.00,0.00 ,,246.15,101.90,283.27,100.40,206.11,105.71,291.09,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.57,190.73,0.00,0.00,0.00 ,,246.15,101.98,284.25,100.44,206.11,105.71,292.06,103.81,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,185.73,190.81,0.00,0.00,0.00 ,,247.13,101.94,286.20,100.48,204.15,105.75,294.02,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.73,190.73,0.00,0.00,0.00 ,,244.20,101.94,284.25,100.40,204.15,105.68,294.99,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.81,185.48,190.73,0.00,0.00,0.00 ,,244.20,101.94,284.25,100.40,206.11,105.71,292.06,103.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.48,190.73,0.00,0.00,0.00 ,,244.20,101.90,286.20,100.44,206.11,105.68,291.09,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.81,185.57,190.73,0.00,0.00,0.00 ,,244.20,101.90,286.20,100.40,204.15,105.68,294.02,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.90,190.73,0.00,0.00,0.00 ,,244.20,101.94,283.27,100.40,205.13,105.68,291.09,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.81,185.57,190.73,0.00,0.00,0.00 ,,243.22,101.94,283.27,100.33,207.08,105.64,291.09,103.77,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,185.40,190.73,0.00,0.00,0.00 ,,244.20,101.87,284.25,100.40,205.13,105.75,289.13,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.65,190.73,0.00,0.00,0.00 ,,244.20,101.94,281.32,100.40,205.13,105.68,289.13,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,185.57,190.73,0.00,0.00,0.00 ,,243.22,101.90,281.32,100.40,205.13,105.68,291.09,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,185.48,190.73,0.00,0.00,0.00 ,,246.15,101.94,282.30,100.33,205.13,105.68,289.13,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,185.57,190.73,0.00,0.00,0.00 ,,246.15,101.87,281.32,100.37,206.11,105.68,291.09,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.000, ,191.81,185.48,190.73,0.00,0.00,0.00 ,,244.20,101.87,281.32,100.37,204.15,105.68,289.13,103.74,0.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,185.65,190.73,0.00,0.00,0.00 ,,246.15,101.90,280.34,100.37,207.08,105.64,288.16,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,185.40,190.73,0.00,0.00,0.00 ,,246.15,101.90,280.34,100.33,207.08,105.64,289.13,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,192.06,185.90,190.81,0.00,0.00,0.00 ,,246.15,101.87,278.39,100.37,208.06,105.68,289.13,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.006, ,191.90,185.57,190.73,0.00,0.00,0.00 ,,246.15,101.87,281.32,100.37,208.06,105.64,288.16,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.001,0.000, ,191.90,185.48,190.73,0.00,0.00,0.00 ,,247.13,101.87,283.27,100.33,208.06,105.64,288.16,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,185.57,190.73,0.00,0.00,0.00 ,,247.13,101.90,283.27,100.37,205.13,105.64,289.13,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.57,190.81,0.00,0.00,0.00 ,,246.15,101.90,283.27,100.37,209.04,105.60,291.09,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,185.65,190.73,0.00,0.00,0.00 ,,247.13,101.90,281.32,100.40,207.08,105.64,289.13,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.73,185.48,190.73,0.00,0.00,0.00 ,,246.15,101.87,283.27,100.33,208.06,105.64,288.16,103.74,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.48,190.73,0.00,0.00,0.00 ,,246.15,101.83,281.32,100.37,207.08,105.60,289.13,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.40,190.73,0.00,0.00,0.00 ,,246.15,101.87,280.34,100.33,205.13,105.60,289.13,103.74,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,185.65,190.73,0.00,0.00,0.00 ,,246.15,101.87,282.30,100.33,204.15,105.60,287.18,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.65,185.48,190.73,0.00,0.00,0.00 ,,247.13,101.87,283.27,100.33,208.06,105.60,287.18,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,191.65,185.23,190.73,0.00,0.00,0.00 ,,249.08,101.87,277.41,100.29,207.08,105.60,288.16,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,185.48,190.81,0.00,0.00,0.00 ,,246.15,101.90,279.37,100.33,207.08,105.60,286.20,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.73,185.40,190.73,0.00,0.00,0.00 ,,247.13,101.83,280.34,100.26,209.04,105.64,287.18,103.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.48,190.73,0.00,0.00,0.00 ,,250.06,101.87,281.32,100.37,207.08,105.57,285.23,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.48,190.73,0.00,0.00,0.00 ,,247.13,101.87,279.37,100.33,209.04,105.60,285.23,103.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,185.23,190.73,0.00,0.00,0.00 ,,249.08,101.83,279.37,100.29,208.06,105.64,285.23,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,185.57,190.73,0.00,0.00,0.00 ,,247.13,101.83,279.37,100.33,208.06,105.49,287.18,103.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,185.57,190.73,0.00,0.00,0.00 ,,247.13,101.87,279.37,100.26,209.04,105.64,287.18,103.74,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,185.90,190.73,0.00,0.00,0.00 ,,249.08,101.83,280.34,100.29,209.04,105.60,287.18,103.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.49,185.40,190.73,0.00,0.00,0.00 ,,250.06,101.83,280.34,100.29,210.01,105.53,285.23,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.65,185.57,190.73,0.00,0.00,0.00 ,,249.08,101.83,280.34,100.29,208.06,105.57,287.18,103.70,0.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.57,190.73,0.00,0.00,0.00 ,,249.08,101.83,280.34,100.29,208.06,105.57,288.16,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,185.81,190.73,0.00,0.00,0.00 ,,247.13,101.79,279.37,100.26,207.08,105.53,287.18,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.81,190.73,0.00,0.00,0.00 ,,246.15,101.87,274.48,100.29,208.06,105.53,285.23,103.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,185.57,190.73,0.00,0.00,0.00 ,,246.15,101.76,277.41,100.22,208.06,105.53,285.23,103.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,185.57,190.73,0.00,0.00,0.00 ,,250.06,101.83,282.30,100.26,207.08,105.57,285.23,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,185.40,190.73,0.00,0.00,0.00 ,,250.06,101.79,280.34,100.26,208.06,105.49,285.23,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.40,190.73,0.00,0.00,0.00 ,,249.08,101.79,279.37,100.22,207.08,105.53,284.25,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.57,190.73,0.00,0.00,0.00 ,,250.06,101.83,279.37,100.22,207.08,105.49,285.23,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.23,190.73,0.00,0.00,0.00 ,,250.06,101.76,277.41,100.26,210.01,105.53,285.23,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.65,190.73,0.00,0.00,0.00 ,,250.06,101.79,277.41,100.18,208.06,105.49,282.30,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.40,190.73,0.00,0.00,0.00 ,,252.01,101.79,280.34,100.22,208.06,105.53,282.30,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.48,190.73,0.00,0.00,0.00 ,,252.01,101.76,279.37,100.22,207.08,105.53,282.30,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.48,190.73,0.00,0.00,0.00 ,,249.08,101.76,277.41,100.26,210.01,105.53,284.25,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,185.23,190.73,0.00,0.00,0.00 ,,252.01,101.79,279.37,100.22,208.06,105.49,284.25,103.66,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.57,190.73,0.00,0.00,0.00 ,,249.08,101.79,277.41,100.26,210.99,105.53,284.25,103.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,185.48,190.73,0.00,0.00,0.00 ,,252.01,101.72,277.41,100.22,210.99,105.53,285.23,103.66,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.57,190.73,0.00,0.00,0.00 ,,250.06,101.76,279.37,100.26,210.01,105.49,285.23,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,185.40,190.73,0.00,0.00,0.00 ,,249.08,101.76,279.37,100.22,210.99,105.49,285.23,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.57,190.73,0.00,0.00,0.00 ,,249.08,101.72,277.41,100.26,210.01,105.49,284.25,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.57,190.73,0.00,0.00,0.00 ,,252.01,101.76,280.34,100.26,210.01,105.49,285.23,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.32,185.73,190.73,0.00,0.00,0.00 ,,250.06,101.79,277.41,100.22,210.99,105.53,283.27,103.63,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,185.73,190.73,0.00,0.00,0.00 ,,250.06,101.76,276.43,100.22,208.06,105.57,283.27,103.63,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.48,190.73,0.00,0.00,0.00 ,,250.06,101.76,274.48,100.18,210.01,105.49,284.25,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.48,190.73,0.00,0.00,0.00 ,,251.04,101.72,277.41,100.18,210.01,105.42,284.25,103.63,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.48,190.73,0.00,0.00,0.00 ,,249.08,101.72,276.43,100.18,210.01,105.53,282.30,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.48,190.73,0.00,0.00,0.00 ,,249.08,101.72,273.50,100.22,210.99,105.49,283.27,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,185.65,190.73,0.00,0.00,0.00 ,,251.04,101.72,274.48,100.22,213.92,105.49,283.27,103.63,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.57,190.73,0.00,0.00,0.00 ,,250.06,101.76,274.48,100.22,210.99,105.42,282.30,103.66,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.65,190.73,0.00,0.00,0.00 ,,253.97,101.72,274.48,100.18,212.94,105.42,282.30,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.48,190.73,0.00,0.00,0.00 ,,252.01,101.72,276.43,100.18,210.01,105.49,282.30,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.000, ,191.40,185.57,190.73,0.00,0.00,0.00 ,,253.97,101.72,274.48,100.22,212.94,105.49,282.30,103.66,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.49,185.73,190.73,0.00,0.00,0.00 ,,253.97,101.72,275.46,100.15,210.99,105.38,282.30,103.66,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.40,190.73,0.00,0.00,0.00 ,,252.01,101.72,274.48,100.18,216.85,105.42,283.27,103.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.57,190.73,0.00,0.00,0.00 ,,252.01,101.72,273.50,100.15,212.94,105.49,283.27,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.57,190.73,0.00,0.00,0.00 ,,253.97,101.68,274.48,100.18,213.92,105.49,283.27,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.73,190.81,0.00,0.00,0.00 ,,254.95,101.72,276.43,100.18,210.99,105.49,281.32,103.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.001, ,191.40,185.40,190.73,0.00,0.00,0.00 ,,250.06,101.76,275.46,100.15,210.01,105.49,284.25,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,185.57,190.73,0.00,0.00,0.00 ,,253.97,101.65,275.46,100.15,212.94,105.42,282.30,103.66,0.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.65,190.73,0.00,0.00,0.00 ,,251.04,101.68,275.46,100.11,212.94,105.46,284.25,103.59,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.57,190.73,0.00,0.00,0.00 ,,251.04,101.68,275.46,100.07,210.99,105.38,281.32,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.49,185.90,190.73,0.00,0.00,0.00 ,,249.08,101.65,273.50,100.15,212.94,105.42,281.32,103.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.32,185.65,190.73,0.00,0.00,0.00 ,,251.04,101.68,276.43,100.15,210.99,105.42,281.32,103.59,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.73,190.73,0.00,0.00,0.00 ,,252.01,101.72,275.46,100.15,210.99,105.49,281.32,103.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.57,190.73,0.00,0.00,0.00 ,,252.01,101.68,273.50,100.11,213.92,105.35,281.32,103.59,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.40,190.73,0.00,0.00,0.00 ,,252.01,101.68,275.46,100.11,210.99,105.42,281.32,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.32,185.65,190.73,0.00,0.00,0.00 ,,253.97,101.68,272.53,100.11,210.99,105.38,280.34,103.55,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.16,185.40,190.73,0.00,0.00,0.00 ,,253.97,101.65,269.60,100.11,212.94,105.38,280.34,103.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.32,185.65,190.81,0.00,0.00,0.00 ,,253.97,101.72,273.50,100.15,213.92,105.42,280.34,103.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,185.57,190.73,0.00,0.00,0.00 ,,254.95,101.65,275.46,100.07,212.94,105.38,281.32,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,185.57,190.73,0.00,0.00,0.00 ,,253.97,101.65,273.50,100.07,213.92,105.35,281.32,103.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.81,190.89,0.00,0.00,0.00 ,,253.97,101.61,272.53,100.07,213.92,105.38,280.34,103.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.08,185.40,190.73,0.00,0.00,0.00 ,,253.97,101.65,272.53,100.11,212.94,105.38,280.34,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,185.65,190.73,0.00,0.00,0.00 ,,253.97,101.65,272.53,100.07,215.87,105.38,281.32,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.00,185.48,190.81,0.00,0.00,0.00 ,,253.97,101.65,276.43,100.07,212.94,105.38,281.32,103.59,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.73,190.81,0.00,0.00,0.00 ,,254.95,101.61,273.50,100.11,212.94,105.35,283.27,103.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.32,185.48,190.81,0.00,0.00,0.00 ,,253.97,101.61,272.53,100.04,213.92,105.38,281.32,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.08,185.57,190.89,0.00,0.00,0.00 ,,253.97,101.61,275.46,100.07,212.94,105.35,281.32,103.55,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.16,185.65,190.81,0.00,0.00,0.00 ,,253.97,101.61,272.53,100.07,213.92,105.31,280.34,103.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,185.81,190.81,0.00,0.00,0.00 ,,253.97,101.65,273.50,100.11,213.92,105.35,278.39,103.55,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.81,190.89,0.00,0.00,0.00 ,,253.97,101.61,273.50,100.11,215.87,105.38,278.39,103.59,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.57,190.81,0.00,0.00,0.00 ,,253.97,101.58,273.50,100.04,212.94,105.35,280.34,103.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.65,190.73,0.00,0.00,0.00 ,,252.01,101.65,272.53,100.04,212.94,105.31,280.34,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,185.57,190.89,0.00,0.00,0.00 ,,252.01,101.58,272.53,100.07,213.92,105.31,278.39,103.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.48,190.81,0.00,0.00,0.00 ,,252.01,101.61,272.53,100.11,212.94,105.31,278.39,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.65,190.81,0.00,0.00,0.00 ,,254.95,101.65,272.53,100.07,213.92,105.38,278.39,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.08,185.40,190.73,0.00,0.00,0.00 ,,254.95,101.58,273.50,100.04,213.92,105.38,278.39,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.65,190.73,0.00,0.00,0.00 ,,254.95,101.61,272.53,100.04,215.87,105.35,278.39,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.48,190.81,0.00,0.00,0.00 ,,253.97,101.61,269.60,100.04,215.87,105.31,277.41,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,185.48,190.73,0.00,0.00,0.00 ,,254.95,101.58,272.53,100.07,213.92,105.31,280.34,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.73,190.73,0.00,0.00,0.00 ,,256.90,101.58,273.50,100.04,212.94,105.31,280.34,103.52,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.40,190.73,0.00,0.00,0.00 ,,254.95,101.61,272.53,100.07,219.78,105.31,281.32,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.73,190.81,0.00,0.00,0.00 ,,254.95,101.58,272.53,100.04,215.87,105.31,280.34,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,185.57,190.73,0.00,0.00,0.00 ,,254.95,101.58,273.50,100.04,215.87,105.35,281.32,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.06,190.73,0.00,0.00,0.00 ,,252.01,101.58,275.46,100.07,212.94,105.31,283.27,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.81,190.73,0.00,0.00,0.00 ,,252.01,101.58,273.50,100.04,212.94,105.27,280.34,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.65,190.73,0.00,0.00,0.00 ,,254.95,101.58,272.53,100.07,215.87,105.27,280.34,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.32,185.65,190.73,0.00,0.00,0.00 ,,254.95,101.58,275.46,100.04,211.97,105.31,284.25,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.90,190.73,0.00,0.00,0.00 ,,253.97,101.61,273.50,100.04,212.94,105.31,283.27,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.73,190.73,0.00,0.00,0.00 ,,253.97,101.54,273.50,100.00,213.92,105.35,281.32,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.16,185.57,190.73,0.00,0.00,0.00 ,,252.01,101.58,273.50,100.04,212.94,105.16,280.34,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,185.57,190.73,0.00,0.00,0.00 ,,253.97,101.54,273.50,100.04,212.94,105.31,281.32,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.000, ,191.16,185.73,190.73,0.00,0.00,0.00 ,,253.97,101.54,275.46,99.96,212.94,105.27,281.32,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.57,190.73,0.00,0.00,0.00 ,,253.97,101.54,276.43,100.07,212.94,105.27,281.32,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.73,190.73,0.00,0.00,0.00 ,,252.99,101.50,277.41,99.96,210.01,105.31,280.34,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.08,185.57,190.73,0.00,0.00,0.00 ,,253.97,101.58,276.43,100.04,210.01,105.24,280.34,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.73,190.73,0.00,0.00,0.00 ,,253.97,101.58,275.46,100.04,213.92,105.31,280.34,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.57,190.73,0.00,0.00,0.00 ,,253.97,101.58,273.50,100.00,213.92,105.27,280.34,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,185.81,190.73,0.00,0.00,0.00 ,,253.97,101.58,275.46,99.96,211.97,105.24,281.32,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.73,190.73,0.00,0.00,0.00 ,,253.97,101.58,277.41,99.96,212.94,105.31,284.25,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.57,190.73,0.00,0.00,0.00 ,,251.04,101.58,278.39,100.00,215.87,105.24,283.27,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.81,190.73,0.00,0.00,0.00 ,,252.99,101.54,280.34,99.96,212.94,105.24,283.27,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.003, ,191.08,185.65,190.73,0.00,0.00,0.00 ,,253.97,101.54,281.32,99.96,211.97,105.24,284.25,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.001, ,191.49,185.98,190.89,0.00,0.00,0.00 ,,251.04,101.50,277.41,99.96,211.97,105.09,284.25,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,185.81,190.73,0.00,0.00,0.00 ,,251.04,101.58,278.39,100.00,210.01,105.27,286.20,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.73,190.73,0.00,0.00,0.00 ,,251.04,101.50,278.39,100.00,212.94,105.24,287.18,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.73,190.73,0.00,0.00,0.00 ,,250.06,101.54,277.41,99.96,212.94,105.24,284.25,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.24,185.90,190.73,0.00,0.00,0.00 ,,251.04,101.58,277.41,100.00,211.97,105.27,281.32,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.001,0.003, ,191.24,185.73,190.73,0.00,0.00,0.00 ,,251.04,101.50,275.46,99.96,207.08,105.24,284.25,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.73,190.73,0.00,0.00,0.00 ,,251.04,101.54,275.46,99.96,212.94,105.24,284.25,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,185.57,190.73,0.00,0.00,0.00 ,,251.04,101.54,275.46,100.00,210.01,105.24,281.32,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,185.48,190.73,0.00,0.00,0.00 ,,251.04,101.54,277.41,99.96,211.97,105.20,283.27,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.48,190.73,0.00,0.00,0.00 ,,251.04,101.47,275.46,99.96,210.01,105.20,281.32,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.003, ,191.32,185.73,190.73,0.00,0.00,0.00 ,,252.99,101.50,277.41,99.96,212.94,105.20,281.32,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.40,190.73,0.00,0.00,0.00 ,,252.99,101.54,277.41,100.00,212.94,105.16,285.23,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,185.65,190.73,0.00,0.00,0.00 ,,252.99,101.47,277.41,99.93,211.97,105.20,284.25,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.65,190.73,0.00,0.00,0.00 ,,251.04,101.54,278.39,99.93,212.94,105.24,284.25,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,185.73,190.73,0.00,0.00,0.00 ,,252.99,101.54,280.34,99.96,209.04,105.13,283.27,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.73,190.73,0.00,0.00,0.00 ,,251.04,101.50,278.39,99.96,210.01,105.24,284.25,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.48,190.81,0.00,0.00,0.00 ,,251.04,101.54,278.39,100.00,210.01,105.20,285.23,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.65,190.73,0.00,0.00,0.00 ,,251.04,101.47,281.32,99.93,210.01,105.20,287.18,103.44,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,185.57,190.73,0.00,0.00,0.00 ,,251.04,101.47,278.39,99.93,211.97,105.16,287.18,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,185.81,190.89,0.00,0.00,0.00 ,,248.11,101.47,280.34,99.93,211.97,105.20,287.18,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.48,190.73,0.00,0.00,0.00 ,,250.06,101.47,281.32,99.89,208.06,105.16,286.20,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.65,190.81,0.00,0.00,0.00 ,,250.06,101.50,281.32,99.93,210.01,105.20,286.20,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.65,190.73,0.00,0.00,0.00 ,,248.11,101.43,280.34,99.93,208.06,105.16,287.18,103.44,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,185.73,190.73,0.00,0.00,0.00 ,,250.06,101.50,281.32,99.96,208.06,105.16,286.20,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.90,190.81,0.00,0.00,0.00 ,,248.11,101.50,278.39,99.93,211.97,105.16,286.20,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.81,190.81,0.00,0.00,0.00 ,,247.13,101.50,277.41,99.96,209.04,105.16,283.27,103.44,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.73,190.81,0.00,0.00,0.00 ,,250.06,101.50,280.34,99.93,209.04,105.13,286.20,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.57,190.73,0.00,0.00,0.00 ,,250.06,101.47,277.41,99.89,210.01,105.20,286.20,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.48,190.73,0.00,0.00,0.00 ,,251.04,101.50,278.39,99.96,210.01,105.13,286.20,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.57,185.73,190.73,0.00,0.00,0.00 ,,250.06,101.47,278.39,99.89,210.01,105.16,286.20,103.41,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.65,190.73,0.00,0.00,0.00 ,,250.06,101.50,278.39,99.93,210.01,105.16,288.16,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.57,185.57,190.73,0.00,0.00,0.00 ,,248.11,101.47,278.39,99.89,208.06,105.13,286.20,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.57,190.08,0.00,0.00,0.00 ,,250.06,101.39,278.39,99.85,208.06,105.16,288.16,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,185.65,190.08,0.00,0.00,0.00 ,,250.06,101.47,280.34,99.96,208.06,105.09,289.13,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,185.81,190.73,0.00,0.00,0.00 ,,250.06,101.43,278.39,99.89,206.11,105.13,287.18,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.000, ,191.40,185.57,190.73,0.00,0.00,0.00 ,,248.11,101.47,278.39,99.89,206.11,105.13,287.18,103.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,185.81,189.43,0.00,0.00,0.00 ,,247.13,101.43,280.34,99.89,208.06,105.16,289.13,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,185.90,185.10,0.00,0.00,0.00 ,,248.11,101.47,281.32,99.89,208.06,105.16,287.18,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.23,187.39,0.00,0.00,0.00 ,,250.06,101.47,283.27,99.89,203.17,105.05,288.16,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,185.81,189.34,0.00,0.00,0.00 ,,248.11,101.43,281.32,99.89,208.06,105.13,286.20,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.65,189.59,0.00,0.00,0.00 ,,247.13,101.43,280.34,99.89,206.11,105.09,286.20,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.001, ,191.81,185.81,189.83,0.00,0.00,0.00 ,,248.11,101.43,281.32,99.85,208.06,105.09,288.16,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.57,189.92,0.00,0.00,0.00 ,,248.11,101.39,280.34,99.89,206.11,105.27,287.18,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,185.65,190.00,0.00,0.00,0.00 ,,247.13,101.43,277.41,99.89,209.04,105.09,286.20,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.65,189.75,0.00,0.00,0.00 ,,250.06,101.39,281.32,99.85,208.06,105.05,286.20,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.73,185.81,189.75,0.00,0.00,0.00 ,,250.06,101.47,281.32,99.96,208.06,105.09,286.20,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.73,190.73,0.00,0.00,0.00 ,,250.06,101.39,281.32,99.89,208.06,105.13,285.23,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,185.65,189.83,0.00,0.00,0.00 ,,248.11,101.47,278.39,99.89,206.11,105.05,288.16,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.90,185.98,188.69,0.00,0.00,0.00 ,,247.13,101.43,281.32,99.89,210.99,105.09,288.16,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.73,189.75,0.00,0.00,0.00 ,,247.13,101.39,283.27,99.85,208.06,105.09,289.13,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.004, ,191.73,185.98,190.73,0.00,0.00,0.00 ,,248.11,101.43,280.34,99.89,206.11,105.09,289.13,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,185.81,190.73,0.00,0.00,0.00 ,,248.11,101.43,281.32,99.89,206.11,105.09,289.13,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.90,190.73,0.00,0.00,0.00 ,,247.13,101.47,278.39,99.93,208.06,105.09,288.16,103.33,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.98,190.73,0.00,0.00,0.00 ,,247.13,101.43,280.34,99.85,209.04,105.13,288.16,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,185.81,190.73,0.00,0.00,0.00 ,,248.11,101.47,283.27,99.85,206.11,105.05,291.09,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.98,190.73,0.00,0.00,0.00 ,,245.18,101.39,281.32,99.85,210.99,105.09,291.09,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.81,190.73,0.00,0.00,0.00 ,,248.11,101.39,282.30,99.82,208.06,105.09,289.13,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.73,186.31,190.73,0.00,0.00,0.00 ,,245.18,101.43,281.32,99.85,208.06,105.05,289.13,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.90,190.73,0.00,0.00,0.00 ,,247.13,101.39,282.30,99.82,208.06,105.05,290.11,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,185.90,190.73,0.00,0.00,0.00 ,,245.18,101.43,281.32,99.89,206.11,105.05,291.09,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.90,190.73,0.00,0.00,0.00 ,,247.13,101.39,284.25,99.85,206.11,105.05,290.11,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.98,185.81,190.73,0.00,0.00,0.00 ,,244.20,101.39,283.27,99.85,208.06,105.05,289.13,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.98,186.06,190.81,0.00,0.00,0.00 ,,245.18,101.43,280.34,99.85,206.11,105.05,289.13,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,185.81,190.73,0.00,0.00,0.00 ,,247.13,101.39,284.25,99.89,209.04,105.02,289.13,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.90,185.90,190.73,0.00,0.00,0.00 ,,248.11,101.43,280.34,99.82,209.04,105.09,289.13,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.73,190.73,0.00,0.00,0.00 ,,247.13,101.39,282.30,99.82,208.06,105.05,289.13,103.33,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.65,185.65,190.73,0.00,0.00,0.00 ,,245.18,101.39,284.25,99.93,206.11,105.09,289.13,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,185.81,190.73,0.00,0.00,0.00 ,,247.13,101.39,283.27,99.82,208.06,104.95,289.13,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.65,185.65,190.73,0.00,0.00,0.00 ,,247.13,101.43,281.32,99.85,206.11,105.05,291.09,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.73,185.90,190.73,0.00,0.00,0.00 ,,245.18,101.39,283.27,99.82,209.04,105.05,291.09,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,185.73,190.73,0.00,0.00,0.00 ,,247.13,101.43,286.20,99.82,208.06,105.02,292.06,103.33,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.90,190.08,0.00,0.00,0.00 ,,247.13,101.39,285.23,99.82,203.17,105.09,293.04,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,185.90,190.73,0.00,0.00,0.00 ,,244.20,101.32,286.20,99.82,205.13,105.02,292.06,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.65,185.57,190.73,0.00,0.00,0.00 ,,244.20,101.39,282.30,99.82,205.13,105.02,291.09,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,186.06,190.73,0.00,0.00,0.00 ,,243.22,101.39,285.23,99.78,205.13,105.02,292.06,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.49,185.81,190.73,0.00,0.00,0.00 ,,244.20,101.39,284.25,99.85,206.11,105.02,291.09,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.90,186.23,190.73,0.00,0.00,0.00 ,,244.20,101.39,284.25,99.85,203.17,105.05,292.06,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.73,185.81,190.73,0.00,0.00,0.00 ,,243.22,101.39,285.23,99.82,204.15,104.98,291.09,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.81,185.73,190.73,0.00,0.00,0.00 ,,244.20,101.39,282.30,99.78,205.13,105.02,291.09,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.90,190.73,0.00,0.00,0.00 ,,244.20,101.36,283.27,99.82,206.11,104.98,291.09,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,186.48,190.73,0.00,0.00,0.00 ,,244.20,101.36,282.30,99.78,206.11,105.02,289.13,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,185.98,190.81,0.00,0.00,0.00 ,,246.15,101.32,282.30,99.78,206.11,104.98,291.09,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,191.73,185.90,190.73,0.00,0.00,0.00 ,,245.18,101.39,282.30,99.82,205.13,105.02,291.09,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.90,190.73,0.00,0.00,0.00 ,,246.15,101.28,280.34,99.78,206.11,104.98,289.13,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,185.90,190.73,0.00,0.00,0.00 ,,244.20,101.32,279.37,99.78,207.08,104.95,288.16,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,185.81,190.73,0.00,0.00,0.00 ,,246.15,101.32,277.41,99.74,208.06,105.02,286.20,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.98,190.73,0.00,0.00,0.00 ,,246.15,101.28,280.34,99.78,205.13,104.98,289.13,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,185.73,190.73,0.00,0.00,0.00 ,,244.20,101.36,282.30,99.82,208.06,104.95,289.13,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,185.98,190.73,0.00,0.00,0.00 ,,247.13,101.28,280.34,99.78,206.11,105.02,289.13,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.98,190.81,0.00,0.00,0.00 ,,246.15,101.32,279.37,99.74,208.06,104.98,289.13,103.30,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,185.81,190.73,0.00,0.00,0.00 ,,246.15,101.28,279.37,99.74,207.08,104.95,289.13,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.73,185.98,190.73,0.00,0.00,0.00 ,,247.13,101.28,280.34,99.78,208.06,104.98,289.13,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,185.90,190.73,0.00,0.00,0.00 ,,246.15,101.32,282.30,99.71,206.11,104.98,291.09,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.98,190.73,0.00,0.00,0.00 ,,246.15,101.28,282.30,99.74,207.08,104.87,288.16,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,185.98,190.73,0.00,0.00,0.00 ,,244.20,101.28,280.34,99.74,208.06,104.91,289.13,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.06,186.40,190.73,0.00,0.00,0.00 ,,244.20,101.28,279.37,99.78,205.13,104.91,286.20,103.26,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,186.06,190.73,0.00,0.00,0.00 ,,246.15,101.32,280.34,99.74,208.06,104.91,285.23,103.26,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,185.90,190.73,0.00,0.00,0.00 ,,247.13,101.28,277.41,99.74,208.06,104.91,286.20,103.26,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.81,185.98,190.73,0.00,0.00,0.00 ,,247.13,101.28,277.41,99.78,208.06,104.98,287.18,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.90,185.90,190.73,0.00,0.00,0.00 ,,247.13,101.28,280.34,99.78,209.04,104.91,289.13,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,186.15,190.73,0.00,0.00,0.00 ,,249.08,101.32,282.30,99.78,209.04,104.91,287.18,103.22,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.006, ,191.81,186.15,190.73,0.00,0.00,0.00 ,,249.08,101.28,277.41,99.78,209.04,104.91,285.23,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,185.98,190.73,0.00,0.00,0.00 ,,246.15,101.25,279.37,99.74,209.04,104.91,288.16,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,185.90,190.73,0.00,0.00,0.00 ,,250.06,101.28,280.34,99.78,208.06,104.95,287.18,103.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.65,185.98,190.73,0.00,0.00,0.00 ,,249.08,101.21,279.37,99.71,209.04,104.91,289.13,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.15,190.81,0.00,0.00,0.00 ,,247.13,101.25,279.37,99.71,209.04,104.91,288.16,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.003, ,191.65,185.90,190.73,0.00,0.00,0.00 ,,249.08,101.28,279.37,99.71,209.04,104.91,287.18,103.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,186.15,190.73,0.00,0.00,0.00 ,,249.08,101.25,277.41,99.71,210.01,104.87,286.20,103.26,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.49,186.15,190.73,0.00,0.00,0.00 ,,247.13,101.25,279.37,99.74,210.99,104.91,289.13,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,186.06,190.73,0.00,0.00,0.00 ,,247.13,101.25,277.41,99.74,208.06,104.87,288.16,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,185.98,190.73,0.00,0.00,0.00 ,,249.08,101.25,280.34,99.74,208.06,104.91,287.18,103.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.006, ,191.40,185.98,190.73,0.00,0.00,0.00 ,,246.15,101.25,279.37,99.67,207.08,104.87,287.18,103.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.65,186.31,190.73,0.00,0.00,0.00 ,,247.13,101.21,277.41,99.71,207.08,104.95,285.23,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,186.23,190.73,0.00,0.00,0.00 ,,247.13,101.21,279.37,99.67,205.13,104.91,287.18,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.73,186.56,190.89,0.00,0.00,0.00 ,,247.13,101.21,277.41,99.71,210.99,104.84,285.23,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,186.15,190.81,0.00,0.00,0.00 ,,250.06,101.21,276.43,99.71,207.08,104.91,287.18,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,185.98,190.73,0.00,0.00,0.00 ,,250.06,101.21,277.41,99.67,210.99,104.87,285.23,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.15,190.73,0.00,0.00,0.00 ,,249.08,101.25,274.48,99.71,210.01,104.84,285.23,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.65,186.23,190.73,0.00,0.00,0.00 ,,250.06,101.17,280.34,99.71,210.01,104.84,284.25,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,186.23,190.73,0.00,0.00,0.00 ,,250.06,101.21,276.43,99.71,210.99,104.87,285.23,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.49,186.31,190.81,0.00,0.00,0.00 ,,250.06,101.21,279.37,99.67,210.99,104.84,285.23,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,185.98,190.73,0.00,0.00,0.00 ,,250.06,101.17,277.41,99.67,213.92,104.84,284.25,103.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,186.06,190.73,0.00,0.00,0.00 ,,252.01,101.21,280.34,99.67,210.99,104.84,284.25,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.40,186.15,190.73,0.00,0.00,0.00 ,,250.06,101.21,277.41,99.71,208.06,104.84,285.23,103.19,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.65,186.15,190.73,0.00,0.00,0.00 ,,252.01,101.21,277.41,99.67,211.97,104.87,287.18,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.57,186.06,190.73,0.00,0.00,0.00 ,,250.06,101.21,278.39,99.63,211.97,104.87,285.23,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.31,190.73,0.00,0.00,0.00 ,,249.08,101.17,276.43,99.67,210.99,104.84,284.25,103.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.001, ,191.65,186.23,190.73,0.00,0.00,0.00 ,,250.06,101.21,276.43,99.63,212.94,104.80,284.25,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.23,190.73,0.00,0.00,0.00 ,,250.06,101.17,277.41,99.67,210.01,104.87,284.25,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.31,190.73,0.00,0.00,0.00 ,,250.06,101.17,273.50,99.67,210.99,104.84,284.25,103.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,186.06,190.73,0.00,0.00,0.00 ,,250.06,101.17,276.43,99.63,212.94,104.80,284.25,103.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,186.15,190.73,0.00,0.00,0.00 ,,250.06,101.17,276.43,99.63,210.99,104.84,282.30,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.49,186.23,190.73,0.00,0.00,0.00 ,,249.08,101.21,276.43,99.63,212.94,104.80,282.30,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,186.73,190.81,0.00,0.00,0.00 ,,252.01,101.14,276.43,99.67,212.94,104.80,285.23,103.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.23,190.73,0.00,0.00,0.00 ,,251.04,101.10,278.39,99.63,214.90,104.80,281.32,103.11,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.49,186.23,190.73,0.00,0.00,0.00 ,,252.01,101.14,274.48,99.67,212.94,104.80,282.30,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.23,190.73,0.00,0.00,0.00 ,,252.01,101.14,278.39,99.63,210.99,104.76,282.30,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,186.23,190.73,0.00,0.00,0.00 ,,250.06,101.17,275.46,99.56,213.92,104.80,282.30,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.40,190.73,0.00,0.00,0.00 ,,252.01,101.17,275.46,99.63,212.94,104.76,282.30,103.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.003, ,191.57,186.40,190.73,0.00,0.00,0.00 ,,252.99,101.17,276.43,99.63,212.94,104.80,282.30,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.49,186.40,190.73,0.00,0.00,0.00 ,,252.99,101.17,278.39,99.63,212.94,104.80,282.30,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.15,190.73,0.00,0.00,0.00 ,,252.01,101.17,276.43,99.56,213.92,104.80,282.30,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,186.23,190.73,0.00,0.00,0.00 ,,253.97,101.14,276.43,99.63,210.99,104.76,284.25,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.40,190.73,0.00,0.00,0.00 ,,252.01,101.14,278.39,99.63,212.94,104.73,284.25,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.004, ,191.49,186.23,190.73,0.00,0.00,0.00 ,,252.99,101.17,275.46,99.63,210.99,104.76,284.25,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.40,186.31,190.73,0.00,0.00,0.00 ,,253.97,101.14,278.39,99.56,212.94,104.76,284.25,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,186.31,190.73,0.00,0.00,0.00 ,,253.97,101.10,276.43,99.60,210.99,104.80,284.25,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.40,190.73,0.00,0.00,0.00 ,,251.04,101.14,276.43,99.63,210.01,104.80,284.25,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.56,190.73,0.00,0.00,0.00 ,,252.01,101.14,276.43,99.56,210.99,104.76,282.30,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.23,190.73,0.00,0.00,0.00 ,,251.04,101.14,276.43,99.60,212.94,104.73,280.34,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.48,190.73,0.00,0.00,0.00 ,,252.01,101.10,273.50,99.63,214.90,104.80,280.34,103.11,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,186.48,190.73,0.00,0.00,0.00 ,,253.97,101.10,276.43,99.60,212.94,104.76,281.32,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.73,186.56,190.81,0.00,0.00,0.00 ,,252.01,101.10,275.46,99.56,212.94,104.73,281.32,103.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.48,190.81,0.00,0.00,0.00 ,,253.97,101.10,273.50,99.56,212.94,104.76,281.32,103.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.40,186.48,190.73,0.00,0.00,0.00 ,,253.97,101.10,275.46,99.52,213.92,104.73,281.32,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.56,190.73,0.00,0.00,0.00 ,,252.01,101.06,275.46,99.60,212.94,104.76,281.32,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.004, ,191.32,186.40,190.73,0.00,0.00,0.00 ,,252.01,101.10,275.46,99.60,213.92,104.76,281.32,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,186.48,190.73,0.00,0.00,0.00 ,,254.95,101.06,275.46,99.56,212.94,104.73,281.32,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.56,190.73,0.00,0.00,0.00 ,,254.95,101.06,276.43,99.52,212.94,104.69,280.34,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.48,190.73,0.00,0.00,0.00 ,,252.01,101.10,273.50,99.56,215.87,104.73,280.34,103.11,4000.00,0.00,4000.00,0.00,
