SAP ID,109003049946,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.40,190.73,0.00,0.00,0.00 ,,252.01,101.10,275.46,99.52,213.92,104.76,281.32,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.24,186.48,190.73,0.00,0.00,0.00 ,,252.01,101.06,276.43,99.56,213.92,104.76,281.32,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,186.65,190.89,0.00,0.00,0.00 ,,253.97,101.03,273.50,99.56,215.87,104.73,281.32,103.04,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.31,190.73,0.00,0.00,0.00 ,,252.01,101.06,273.50,99.56,213.92,104.73,281.32,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,186.56,190.73,0.00,0.00,0.00 ,,253.97,101.06,275.46,99.52,212.94,104.73,281.32,103.08,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.56,190.73,0.00,0.00,0.00 ,,253.97,101.06,275.46,99.52,212.94,104.73,280.34,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,186.56,190.81,0.00,0.00,0.00 ,,254.95,101.03,275.46,99.56,212.94,104.73,280.34,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.73,190.73,0.00,0.00,0.00 ,,254.95,101.06,275.46,99.56,213.92,104.73,280.34,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,186.31,190.73,0.00,0.00,0.00 ,,252.01,101.03,273.50,99.56,213.92,104.65,280.34,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.56,190.73,0.00,0.00,0.00 ,,254.95,101.06,273.50,99.52,213.92,104.69,280.34,103.08,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.40,190.73,0.00,0.00,0.00 ,,253.97,101.06,275.46,99.56,213.92,104.69,278.39,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.73,190.81,0.00,0.00,0.00 ,,254.95,101.03,275.46,99.52,213.92,104.69,280.34,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,186.48,190.73,0.00,0.00,0.00 ,,252.01,101.06,275.46,99.56,213.92,104.73,278.39,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,186.48,190.73,0.00,0.00,0.00 ,,254.95,100.99,276.43,99.52,215.87,104.69,280.34,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,186.56,190.73,0.00,0.00,0.00 ,,254.95,101.03,273.50,99.52,215.87,104.69,280.34,103.04,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.24,186.31,190.73,0.00,0.00,0.00 ,,254.95,101.03,272.53,99.56,215.87,104.73,280.34,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.73,190.73,0.00,0.00,0.00 ,,254.95,101.03,273.50,99.56,216.85,104.69,278.39,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.56,190.73,0.00,0.00,0.00 ,,254.95,101.06,273.50,99.56,216.85,104.73,278.39,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,186.48,190.73,0.00,0.00,0.00 ,,254.95,101.03,273.50,99.52,216.85,104.76,281.32,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.48,190.73,0.00,0.00,0.00 ,,256.90,101.06,272.53,99.56,216.85,104.69,281.32,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.16,186.40,190.73,0.00,0.00,0.00 ,,254.95,101.03,272.53,99.56,216.85,104.69,283.27,103.04,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.56,190.73,0.00,0.00,0.00 ,,254.95,101.06,273.50,99.52,213.92,104.65,280.34,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.16,186.31,190.73,0.00,0.00,0.00 ,,252.01,101.03,272.53,99.52,213.92,104.65,281.32,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.48,190.73,0.00,0.00,0.00 ,,254.95,101.03,276.43,99.56,212.94,104.69,281.32,103.08,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,186.48,190.73,0.00,0.00,0.00 ,,253.97,101.03,275.46,99.52,215.87,104.73,283.27,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,186.56,190.73,0.00,0.00,0.00 ,,254.95,100.99,275.46,99.52,215.87,104.69,283.27,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.32,186.65,190.73,0.00,0.00,0.00 ,,253.97,101.03,275.46,99.49,213.92,104.65,283.27,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.24,186.40,190.73,0.00,0.00,0.00 ,,253.97,100.99,270.57,99.52,216.85,104.69,281.32,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.81,190.89,0.00,0.00,0.00 ,,252.01,101.03,275.46,99.49,213.92,104.69,280.34,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,186.56,190.89,0.00,0.00,0.00 ,,254.95,100.99,278.39,99.45,215.87,104.65,281.32,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.98,190.81,0.00,0.00,0.00 ,,253.97,100.95,275.46,99.52,213.92,104.73,281.32,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.32,186.73,190.73,0.00,0.00,0.00 ,,252.01,101.06,275.46,99.52,213.92,104.62,281.32,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.65,190.73,0.00,0.00,0.00 ,,252.01,101.03,275.46,99.49,215.87,104.65,280.34,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.004, ,191.40,186.81,190.81,0.00,0.00,0.00 ,,253.97,101.06,273.50,99.49,213.92,104.69,281.32,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.73,190.89,0.00,0.00,0.00 ,,252.01,101.03,278.39,99.45,213.92,104.73,281.32,103.04,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,186.90,190.98,0.00,0.00,0.00 ,,256.90,101.03,279.37,99.49,213.92,104.69,284.25,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.32,186.56,190.73,0.00,0.00,0.00 ,,253.97,100.99,278.39,99.45,213.92,104.69,286.20,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,186.48,190.73,0.00,0.00,0.00 ,,253.97,101.06,276.43,99.49,213.92,104.65,284.25,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.65,190.73,0.00,0.00,0.00 ,,252.01,101.03,278.39,99.45,212.94,104.65,286.20,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.08,186.48,190.73,0.00,0.00,0.00 ,,251.04,101.06,276.43,99.49,210.01,104.62,284.25,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.73,190.81,0.00,0.00,0.00 ,,252.01,101.06,276.43,99.52,210.99,104.69,284.25,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.32,186.40,190.73,0.00,0.00,0.00 ,,252.01,101.06,278.39,99.49,213.92,104.65,286.20,102.97,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.56,190.73,0.00,0.00,0.00 ,,251.04,101.03,278.39,99.45,212.94,104.65,284.25,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.004, ,191.32,186.65,190.81,0.00,0.00,0.00 ,,251.04,100.99,275.46,99.45,210.99,104.65,286.20,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.73,190.73,0.00,0.00,0.00 ,,251.04,100.99,277.41,99.45,211.97,104.58,284.25,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.40,186.98,190.73,0.00,0.00,0.00 ,,251.04,101.03,275.46,99.41,210.99,104.69,283.27,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.81,190.73,0.00,0.00,0.00 ,,251.04,100.95,277.41,99.45,210.01,104.65,284.25,103.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.90,190.73,0.00,0.00,0.00 ,,252.01,100.99,278.39,99.45,211.97,104.62,283.27,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.40,186.90,190.73,0.00,0.00,0.00 ,,251.04,100.95,277.41,99.41,211.97,104.54,284.25,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,187.31,190.73,0.00,0.00,0.00 ,,251.04,100.99,275.46,99.45,212.94,104.62,283.27,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.57,186.98,190.73,0.00,0.00,0.00 ,,251.04,100.95,275.46,99.41,212.94,104.62,286.20,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.90,190.73,0.00,0.00,0.00 ,,251.04,100.95,275.46,99.38,215.87,104.58,283.27,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.90,190.16,0.00,0.00,0.00 ,,252.01,100.99,278.39,99.45,210.99,104.80,284.25,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.006, ,191.90,186.81,190.73,0.00,0.00,0.00 ,,252.01,100.99,278.39,99.38,212.94,104.62,286.20,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,186.98,190.73,0.00,0.00,0.00 ,,252.01,100.99,278.39,99.41,212.94,104.62,286.20,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.81,190.08,0.00,0.00,0.00 ,,251.04,100.95,277.41,99.41,211.97,104.62,284.25,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.65,189.92,0.00,0.00,0.00 ,,252.01,100.99,278.39,99.45,212.94,104.65,287.18,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.49,186.90,190.08,0.00,0.00,0.00 ,,251.04,100.99,275.46,99.41,213.92,104.65,287.18,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.81,190.73,0.00,0.00,0.00 ,,252.99,100.95,281.32,99.38,209.04,104.62,289.13,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.98,190.73,0.00,0.00,0.00 ,,250.06,100.95,280.34,99.45,210.01,104.62,287.18,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,186.56,190.73,0.00,0.00,0.00 ,,250.06,100.95,281.32,99.38,210.01,104.65,287.18,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.98,190.73,0.00,0.00,0.00 ,,250.06,100.95,281.32,99.38,210.01,104.58,286.20,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,186.98,190.73,0.00,0.00,0.00 ,,250.06,100.92,280.34,99.41,209.04,104.62,287.18,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.81,190.16,0.00,0.00,0.00 ,,248.11,100.95,280.34,99.34,209.04,104.58,287.18,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.90,190.73,0.00,0.00,0.00 ,,250.06,100.95,283.27,99.41,211.97,104.58,286.20,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.56,190.73,0.00,0.00,0.00 ,,248.11,100.92,278.39,99.38,209.04,104.65,286.20,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,186.98,190.73,0.00,0.00,0.00 ,,251.04,100.92,280.34,99.38,210.01,104.65,286.20,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,186.81,190.73,0.00,0.00,0.00 ,,250.06,100.95,280.34,99.41,210.99,104.65,287.18,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,186.98,190.89,0.00,0.00,0.00 ,,251.04,100.99,278.39,99.45,212.94,104.58,287.18,102.93,4000.00,0.00,1600.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.06,190.73,0.00,0.00,0.00 ,,250.06,100.95,281.32,99.38,210.01,104.58,287.18,102.93,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.49,186.90,190.73,0.00,0.00,0.00 ,,252.99,100.88,283.27,99.34,209.04,104.58,289.13,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.90,190.73,0.00,0.00,0.00 ,,250.06,100.88,281.32,99.34,206.11,104.58,289.13,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.90,190.73,0.00,0.00,0.00 ,,250.06,100.92,280.34,99.38,210.01,104.54,289.13,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.98,190.73,0.00,0.00,0.00 ,,250.06,100.95,281.32,99.41,207.08,104.58,290.11,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,186.90,190.73,0.00,0.00,0.00 ,,250.06,100.95,281.32,99.34,210.01,104.65,289.13,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.73,190.73,0.00,0.00,0.00 ,,250.06,100.92,284.25,99.34,209.04,104.62,289.13,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.65,190.81,0.00,0.00,0.00 ,,248.11,100.92,283.27,99.38,210.01,104.58,286.20,102.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.73,190.73,0.00,0.00,0.00 ,,248.11,100.92,283.27,99.45,206.11,104.58,287.18,102.93,4000.00,0.00,3200.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,186.90,190.73,0.00,0.00,0.00 ,,252.99,100.95,281.32,99.38,210.01,104.58,290.11,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.65,190.73,0.00,0.00,0.00 ,,250.06,100.88,278.39,99.34,209.04,104.54,289.13,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,186.98,190.73,0.00,0.00,0.00 ,,250.06,100.92,284.25,99.41,207.08,104.51,289.13,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.06,190.81,0.00,0.00,0.00 ,,248.11,100.92,283.27,99.41,207.08,104.54,287.18,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.81,190.73,0.00,0.00,0.00 ,,248.11,100.92,283.27,99.41,207.08,104.58,289.13,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.90,190.73,0.00,0.00,0.00 ,,250.06,100.95,281.32,99.34,207.08,104.58,286.20,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.65,186.56,190.73,0.00,0.00,0.00 ,,248.11,100.88,280.34,99.38,210.01,104.51,289.13,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,186.90,190.73,0.00,0.00,0.00 ,,247.13,100.92,283.27,99.38,207.08,104.54,286.20,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,186.81,190.81,0.00,0.00,0.00 ,,250.06,100.88,283.27,99.41,207.08,104.54,289.13,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.98,186.90,190.73,0.00,0.00,0.00 ,,251.04,100.92,283.27,99.34,209.04,104.54,287.18,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.65,190.73,0.00,0.00,0.00 ,,248.11,100.88,281.32,99.38,211.97,104.58,287.18,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.004,0.000, ,191.65,186.81,190.73,0.00,0.00,0.00 ,,250.06,100.95,280.34,99.27,207.08,104.58,290.11,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.90,190.73,0.00,0.00,0.00 ,,250.06,100.92,284.25,99.38,207.08,104.51,290.11,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.57,186.73,190.73,0.00,0.00,0.00 ,,248.11,100.84,283.27,99.41,207.08,104.54,290.11,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.90,190.73,0.00,0.00,0.00 ,,247.13,100.88,284.25,99.34,207.08,104.54,290.11,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.003, ,191.73,186.81,190.73,0.00,0.00,0.00 ,,248.11,100.88,286.20,99.38,207.08,104.54,292.06,102.93,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.73,186.81,190.73,0.00,0.00,0.00 ,,248.11,100.92,283.27,99.34,207.08,104.54,292.06,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.73,190.73,0.00,0.00,0.00 ,,247.13,100.92,283.27,99.34,206.11,104.51,290.11,102.89,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,186.65,190.73,0.00,0.00,0.00 ,,247.13,100.88,286.20,99.27,207.08,104.51,289.13,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,186.90,190.73,0.00,0.00,0.00 ,,247.13,100.88,283.27,99.34,206.11,104.51,290.11,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,186.90,190.73,0.00,0.00,0.00 ,,245.18,100.88,284.25,99.34,205.13,104.51,291.09,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,186.65,190.73,0.00,0.00,0.00 ,,248.11,100.92,284.25,99.38,205.13,104.51,289.13,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,186.81,190.73,0.00,0.00,0.00 ,,248.11,100.84,284.25,99.34,206.11,104.51,291.09,102.86,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,186.90,190.73,0.00,0.00,0.00 ,,245.18,100.88,283.27,99.34,206.11,104.51,289.13,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,187.14,190.73,0.00,0.00,0.00 ,,245.18,100.88,283.27,99.34,208.06,104.47,291.09,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,186.65,190.73,0.00,0.00,0.00 ,,245.18,100.88,283.27,99.34,204.15,104.54,291.09,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,186.90,190.73,0.00,0.00,0.00 ,,248.11,100.84,285.23,99.30,206.11,104.40,290.11,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.06,186.98,190.73,0.00,0.00,0.00 ,,247.13,100.84,283.27,99.34,207.08,104.51,290.11,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.14,187.14,190.73,0.00,0.00,0.00 ,,247.13,100.88,286.20,99.34,205.13,104.43,289.13,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,186.90,190.73,0.00,0.00,0.00 ,,247.13,100.84,285.23,99.30,205.13,104.47,289.13,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.90,190.73,0.00,0.00,0.00 ,,247.13,100.88,283.27,99.30,206.11,104.51,289.13,102.82,0.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.06,190.73,0.00,0.00,0.00 ,,248.11,100.88,283.27,99.34,207.08,104.54,289.13,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,186.73,190.73,0.00,0.00,0.00 ,,247.13,100.84,284.25,99.34,204.15,104.54,292.06,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.06,190.73,0.00,0.00,0.00 ,,248.11,100.84,284.25,99.38,205.13,104.47,291.09,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,187.06,190.73,0.00,0.00,0.00 ,,245.18,100.84,284.25,99.34,203.17,104.51,294.02,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.98,186.90,190.73,0.00,0.00,0.00 ,,244.20,100.84,286.20,99.34,203.17,104.51,292.06,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,186.98,190.73,0.00,0.00,0.00 ,,244.20,100.88,284.25,99.38,205.13,104.47,292.06,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.98,190.73,0.00,0.00,0.00 ,,247.13,100.88,287.18,99.38,203.17,104.47,292.06,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,186.98,190.73,0.00,0.00,0.00 ,,245.18,100.88,286.20,99.30,208.06,104.47,293.04,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,186.98,190.73,0.00,0.00,0.00 ,,244.20,100.81,284.25,99.38,203.17,104.51,292.06,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.90,186.90,190.73,0.00,0.00,0.00 ,,245.18,100.84,283.27,99.30,204.15,104.54,291.09,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.81,190.73,0.00,0.00,0.00 ,,244.20,100.77,283.27,99.27,205.13,104.51,288.16,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.98,186.90,190.81,0.00,0.00,0.00 ,,244.20,100.84,283.27,99.30,206.11,104.43,289.13,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.98,187.14,190.81,0.00,0.00,0.00 ,,245.18,100.81,283.27,99.34,208.06,104.47,289.13,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,186.65,190.73,0.00,0.00,0.00 ,,247.13,100.84,282.30,99.30,208.06,104.47,291.09,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,186.81,190.73,0.00,0.00,0.00 ,,245.18,100.81,281.32,99.34,208.06,104.43,289.13,102.82,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,186.90,190.73,0.00,0.00,0.00 ,,247.13,100.77,283.27,99.30,206.11,104.40,289.13,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.14,187.23,190.81,0.00,0.00,0.00 ,,246.15,100.77,282.30,99.30,206.11,104.47,286.20,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.003, ,191.90,187.14,190.73,0.00,0.00,0.00 ,,245.18,100.81,279.37,99.27,208.06,104.47,289.13,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.90,186.90,190.73,0.00,0.00,0.00 ,,247.13,100.84,280.34,99.30,208.06,104.43,289.13,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,187.06,190.73,0.00,0.00,0.00 ,,247.13,100.81,282.30,99.30,206.11,104.43,291.09,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,186.65,190.73,0.00,0.00,0.00 ,,247.13,100.81,280.34,99.30,206.11,104.43,289.13,102.86,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.90,187.14,190.73,0.00,0.00,0.00 ,,249.08,100.77,285.23,99.30,205.13,104.43,289.13,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,186.98,190.73,0.00,0.00,0.00 ,,247.13,100.77,283.27,99.30,206.11,104.43,289.13,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,186.98,190.73,0.00,0.00,0.00 ,,249.08,100.77,283.27,99.30,202.20,104.43,289.13,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,186.98,190.73,0.00,0.00,0.00 ,,246.15,100.77,283.27,99.34,206.11,104.40,289.13,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.98,186.98,190.73,0.00,0.00,0.00 ,,245.18,100.84,280.34,99.27,205.13,104.40,289.13,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.90,186.98,190.73,0.00,0.00,0.00 ,,247.13,100.77,283.27,99.27,206.11,104.43,288.16,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,186.65,190.73,0.00,0.00,0.00 ,,247.13,100.81,282.30,99.27,209.04,104.40,288.16,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.06,190.73,0.00,0.00,0.00 ,,249.08,100.77,282.30,99.30,208.06,104.43,285.23,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,186.98,190.73,0.00,0.00,0.00 ,,247.13,100.77,280.34,99.27,208.06,104.40,286.20,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.06,190.73,0.00,0.00,0.00 ,,248.11,100.84,278.39,99.30,208.06,104.40,285.23,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.06,190.73,0.00,0.00,0.00 ,,250.06,100.77,279.37,99.23,206.11,104.43,288.16,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,186.90,190.73,0.00,0.00,0.00 ,,247.13,100.81,279.37,99.23,208.06,104.43,286.20,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,187.14,190.73,0.00,0.00,0.00 ,,249.08,100.77,278.39,99.30,206.11,104.36,286.20,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,186.90,190.73,0.00,0.00,0.00 ,,250.06,100.73,280.34,99.23,205.13,104.40,286.20,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.06,187.31,190.81,0.00,0.00,0.00 ,,249.08,100.77,277.41,99.27,208.06,104.43,286.20,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.003, ,191.90,187.23,190.73,0.00,0.00,0.00 ,,249.08,100.73,280.34,99.23,209.04,104.40,286.20,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,186.98,190.73,0.00,0.00,0.00 ,,250.06,100.77,280.34,99.27,206.11,104.40,289.13,102.75,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,186.90,190.73,0.00,0.00,0.00 ,,249.08,100.77,280.34,99.19,210.99,104.40,288.16,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,187.14,190.89,0.00,0.00,0.00 ,,249.08,100.73,279.37,99.19,208.06,104.36,289.13,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.14,190.81,0.00,0.00,0.00 ,,250.06,100.73,280.34,99.27,209.04,104.36,288.16,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.004,0.000, ,191.73,186.98,190.73,0.00,0.00,0.00 ,,247.13,100.77,279.37,99.23,206.11,104.43,288.16,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.98,190.73,0.00,0.00,0.00 ,,247.13,100.73,276.43,99.27,206.11,104.43,286.20,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.90,190.73,0.00,0.00,0.00 ,,246.15,100.73,279.37,99.19,209.04,104.36,285.23,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,186.81,190.73,0.00,0.00,0.00 ,,249.08,100.73,277.41,99.23,209.04,104.36,286.20,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,186.90,190.81,0.00,0.00,0.00 ,,249.08,100.73,279.37,99.23,208.06,104.36,286.20,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.006,0.004, ,191.57,186.81,190.73,0.00,0.00,0.00 ,,250.06,100.77,279.37,99.23,208.06,104.40,286.20,102.75,2000.49,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.06,190.73,0.00,0.00,0.00 ,,250.06,100.77,277.41,99.23,208.06,104.32,286.20,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.90,187.23,190.81,0.00,0.00,0.00 ,,250.06,100.73,277.41,99.23,210.99,104.25,285.23,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,186.98,190.73,0.00,0.00,0.00 ,,250.06,100.77,277.41,99.23,210.99,104.40,283.27,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.48,190.98,0.00,0.00,0.00 ,,249.08,100.73,276.43,99.23,209.04,104.32,283.27,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,191.49,186.98,190.73,0.00,0.00,0.00 ,,252.99,100.70,277.41,99.23,209.04,104.36,285.23,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.73,187.23,190.89,0.00,0.00,0.00 ,,250.06,100.73,276.43,99.27,211.97,104.36,284.25,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,186.98,190.73,0.00,0.00,0.00 ,,252.01,100.73,277.41,99.27,209.04,104.40,282.30,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.39,190.81,0.00,0.00,0.00 ,,250.06,100.73,276.43,99.23,211.97,104.32,284.25,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.31,190.89,0.00,0.00,0.00 ,,252.01,100.70,276.43,99.19,211.97,104.32,285.23,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.06,190.73,0.00,0.00,0.00 ,,250.06,100.73,279.37,99.23,210.99,104.36,287.18,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.57,186.98,190.73,0.00,0.00,0.00 ,,249.08,100.73,277.41,99.19,210.99,104.36,285.23,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.14,190.98,0.00,0.00,0.00 ,,250.06,100.73,277.41,99.19,210.99,104.40,287.18,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.23,190.89,0.00,0.00,0.00 ,,249.08,100.70,277.41,99.23,208.06,104.29,284.25,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.06,190.81,0.00,0.00,0.00 ,,250.06,100.73,277.41,99.27,210.99,104.32,285.23,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.90,190.73,0.00,0.00,0.00 ,,252.01,100.66,274.48,99.23,209.04,104.36,285.23,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.06,190.73,0.00,0.00,0.00 ,,249.08,100.73,276.43,99.23,209.04,104.36,284.25,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.49,186.98,190.73,0.00,0.00,0.00 ,,250.06,100.73,276.43,99.19,211.97,104.32,282.30,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,187.14,190.73,0.00,0.00,0.00 ,,252.01,100.70,276.43,99.23,210.99,104.32,282.30,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.98,190.89,0.00,0.00,0.00 ,,250.06,100.70,273.50,99.27,211.97,104.32,284.25,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.57,186.90,190.73,0.00,0.00,0.00 ,,250.06,100.70,276.43,99.27,211.97,104.32,285.23,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.14,190.81,0.00,0.00,0.00 ,,252.01,100.70,274.48,99.23,213.92,104.25,284.25,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.98,190.73,0.00,0.00,0.00 ,,250.06,100.70,276.43,99.23,210.99,104.25,282.30,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,187.06,190.73,0.00,0.00,0.00 ,,252.01,100.66,276.43,99.23,213.92,104.29,282.30,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.90,190.73,0.00,0.00,0.00 ,,252.01,100.70,274.48,99.23,210.99,104.29,282.30,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.14,190.73,0.00,0.00,0.00 ,,252.99,100.70,274.48,99.19,210.99,104.29,282.30,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.06,190.89,0.00,0.00,0.00 ,,252.01,100.62,273.50,99.19,209.04,104.32,284.25,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.31,190.89,0.00,0.00,0.00 ,,252.01,100.62,274.48,99.19,211.97,104.25,284.25,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.14,190.73,0.00,0.00,0.00 ,,252.99,100.66,274.48,99.19,210.99,104.36,284.25,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,186.90,190.73,0.00,0.00,0.00 ,,252.01,100.66,276.43,99.23,210.99,104.40,284.25,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,186.90,190.89,0.00,0.00,0.00 ,,252.01,100.70,274.48,99.23,211.97,104.32,284.25,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.23,190.73,0.00,0.00,0.00 ,,250.06,100.70,276.43,99.19,210.99,104.21,284.25,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,187.23,190.73,0.00,0.00,0.00 ,,250.06,100.70,277.41,99.19,211.97,104.25,284.25,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.06,190.89,0.00,0.00,0.00 ,,252.99,100.66,279.37,99.16,210.99,104.25,282.30,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.90,190.73,0.00,0.00,0.00 ,,252.99,100.70,274.48,99.19,213.92,104.25,282.30,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.32,186.90,190.73,0.00,0.00,0.00 ,,252.01,100.62,276.43,99.19,213.92,104.21,282.30,102.67,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.24,186.98,190.73,0.00,0.00,0.00 ,,252.99,100.70,274.48,99.23,210.99,104.25,281.32,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.49,187.14,190.73,0.00,0.00,0.00 ,,250.06,100.66,273.50,99.19,214.90,104.21,281.32,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.06,190.73,0.00,0.00,0.00 ,,252.01,100.62,274.48,99.16,210.99,104.32,282.30,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.90,190.73,0.00,0.00,0.00 ,,250.06,100.66,274.48,99.19,214.90,104.21,282.30,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.14,190.73,0.00,0.00,0.00 ,,252.99,100.62,277.41,99.19,211.97,104.21,279.37,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.14,190.73,0.00,0.00,0.00 ,,252.99,100.62,273.50,99.16,213.92,104.25,282.30,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,187.06,190.73,0.00,0.00,0.00 ,,252.01,100.66,273.50,99.19,214.90,104.21,281.32,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.81,190.73,0.00,0.00,0.00 ,,252.01,100.66,271.55,99.19,213.92,104.25,281.32,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.14,190.73,0.00,0.00,0.00 ,,252.99,100.59,273.50,99.19,213.92,104.21,279.37,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.06,190.73,0.00,0.00,0.00 ,,252.99,100.66,273.50,99.19,214.90,104.21,282.30,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,187.31,190.89,0.00,0.00,0.00 ,,252.01,100.59,274.48,99.16,213.92,104.21,279.37,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,186.98,190.73,0.00,0.00,0.00 ,,255.92,100.66,276.43,99.16,216.85,104.29,281.32,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,186.98,190.73,0.00,0.00,0.00 ,,254.95,100.66,273.50,99.16,213.92,104.18,281.32,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.32,186.98,190.73,0.00,0.00,0.00 ,,252.99,100.62,274.48,99.16,214.90,104.21,284.25,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,186.90,190.73,0.00,0.00,0.00 ,,252.01,100.62,276.43,99.19,211.97,104.21,279.37,102.67,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.003, ,191.32,186.98,190.73,0.00,0.00,0.00 ,,252.01,100.62,276.43,99.12,214.90,104.18,281.32,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.14,190.81,0.00,0.00,0.00 ,,252.01,100.59,274.48,99.19,213.92,104.25,281.32,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.06,190.81,0.00,0.00,0.00 ,,252.01,100.59,278.39,99.12,213.92,104.25,279.37,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.24,186.81,190.73,0.00,0.00,0.00 ,,252.01,100.66,276.43,99.16,212.94,104.10,281.32,102.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.98,190.81,0.00,0.00,0.00 ,,254.95,100.59,276.43,99.16,213.92,104.18,279.37,102.67,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.003, ,191.40,187.14,190.81,0.00,0.00,0.00 ,,252.01,100.59,271.55,99.16,219.78,104.21,279.37,102.67,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.98,190.73,0.00,0.00,0.00 ,,254.95,100.59,273.50,99.19,213.92,104.18,279.37,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.24,187.06,190.73,0.00,0.00,0.00 ,,252.99,100.62,271.55,99.12,217.83,104.18,279.37,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.39,190.73,0.00,0.00,0.00 ,,254.95,100.55,276.43,99.08,213.92,104.29,279.37,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,186.90,190.73,0.00,0.00,0.00 ,,252.99,100.59,273.50,99.16,214.90,104.18,278.39,102.67,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.006,0.001,0.003, ,191.49,187.06,190.81,0.00,0.00,0.00 ,,252.99,100.62,274.48,99.12,213.92,104.21,279.37,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.90,190.73,0.00,0.00,0.00 ,,252.99,100.59,273.50,99.12,214.90,104.25,279.37,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.32,186.98,190.73,0.00,0.00,0.00 ,,255.92,100.62,273.50,99.19,216.85,104.18,281.32,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,187.14,190.81,0.00,0.00,0.00 ,,254.95,100.59,276.43,99.16,214.90,104.18,281.32,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.31,190.73,0.00,0.00,0.00 ,,252.99,100.62,276.43,99.08,216.85,104.18,281.32,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.06,190.73,0.00,0.00,0.00 ,,252.01,100.59,274.48,99.12,214.90,104.21,282.30,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.32,186.98,190.73,0.00,0.00,0.00 ,,252.99,100.59,276.43,99.16,213.92,104.14,282.30,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.24,187.14,190.73,0.00,0.00,0.00 ,,252.01,100.59,273.50,99.08,214.90,104.21,281.32,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.16,186.98,190.73,0.00,0.00,0.00 ,,252.99,100.62,273.50,99.12,216.85,104.18,282.30,102.64,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,186.98,190.73,0.00,0.00,0.00 ,,252.01,100.59,273.50,99.08,216.85,104.21,284.25,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.06,190.73,0.00,0.00,0.00 ,,252.01,100.55,275.46,99.08,211.97,104.18,282.30,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.06,190.73,0.00,0.00,0.00 ,,252.01,100.59,274.48,99.16,211.97,104.14,281.32,102.64,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.000,0.000,0.004, ,191.24,186.98,190.73,0.00,0.00,0.00 ,,252.01,100.59,275.46,99.08,211.97,104.14,281.32,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.98,190.73,0.00,0.00,0.00 ,,253.97,100.55,276.43,99.05,211.97,104.29,282.30,102.60,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.24,187.14,190.73,0.00,0.00,0.00 ,,252.99,100.62,274.48,99.16,214.90,104.18,282.30,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.32,187.06,190.73,0.00,0.00,0.00 ,,252.01,100.59,278.39,99.12,210.99,104.10,281.32,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.32,187.14,190.73,0.00,0.00,0.00 ,,253.97,100.55,275.46,99.08,211.97,104.14,281.32,102.64,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.40,187.31,190.73,0.00,0.00,0.00 ,,253.97,100.55,276.43,99.08,214.90,104.18,281.32,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,187.06,190.73,0.00,0.00,0.00 ,,255.92,100.59,276.43,99.08,216.85,104.21,282.30,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.31,190.89,0.00,0.00,0.00 ,,252.99,100.59,276.43,99.16,214.90,104.14,281.32,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.24,187.14,190.73,0.00,0.00,0.00 ,,254.95,100.62,278.39,99.12,211.97,104.14,282.30,102.64,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.004, ,191.32,187.23,190.73,0.00,0.00,0.00 ,,253.97,100.55,279.37,99.12,213.92,104.14,285.23,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.14,190.89,0.00,0.00,0.00 ,,252.01,100.55,278.39,99.08,214.90,104.18,282.30,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.40,187.56,190.81,0.00,0.00,0.00 ,,252.01,100.59,278.39,99.08,211.97,104.14,283.27,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.32,187.39,190.73,0.00,0.00,0.00 ,,252.01,100.55,279.37,99.08,208.06,104.32,285.23,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.24,187.14,190.73,0.00,0.00,0.00 ,,252.01,100.55,278.39,99.05,211.97,104.14,282.30,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,187.06,190.73,0.00,0.00,0.00 ,,250.06,100.59,278.39,99.12,210.99,104.21,284.25,102.64,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.14,190.73,0.00,0.00,0.00 ,,252.01,100.59,279.37,99.12,210.01,104.14,287.18,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.32,187.39,190.81,0.00,0.00,0.00 ,,252.01,100.55,278.39,99.08,210.01,104.14,284.25,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.23,190.89,0.00,0.00,0.00 ,,252.01,100.51,278.39,99.08,210.01,104.10,284.25,102.60,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.24,187.23,190.73,0.00,0.00,0.00 ,,250.06,100.59,276.43,99.12,213.92,104.18,284.25,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.004, ,191.16,187.14,190.81,0.00,0.00,0.00 ,,252.01,100.55,278.39,99.05,213.92,104.10,284.25,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,187.14,190.81,0.00,0.00,0.00 ,,250.06,100.59,278.39,99.12,212.94,104.10,283.27,102.56,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.16,187.14,190.73,0.00,0.00,0.00 ,,252.01,100.55,278.39,99.05,208.06,104.14,282.30,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,186.98,190.73,0.00,0.00,0.00 ,,253.97,100.55,279.37,99.08,212.94,104.10,282.30,102.64,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.32,187.23,190.81,0.00,0.00,0.00 ,,252.99,100.59,278.39,99.08,211.97,104.14,284.25,102.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.48,190.89,0.00,0.00,0.00 ,,253.97,100.55,279.37,99.12,210.99,104.14,282.30,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,187.14,190.81,0.00,0.00,0.00 ,,252.01,100.59,279.37,99.08,213.92,104.07,284.25,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.56,191.06,0.00,0.00,0.00 ,,249.08,100.59,275.46,99.08,211.97,104.14,285.23,102.60,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.31,190.73,0.00,0.00,0.00 ,,249.08,100.55,276.43,99.08,210.99,104.10,284.25,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.39,190.81,0.00,0.00,0.00 ,,251.04,100.55,279.37,99.12,210.01,104.10,285.23,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.003, ,191.73,187.14,190.81,0.00,0.00,0.00 ,,252.01,100.55,281.32,99.05,210.01,104.10,287.18,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.57,187.73,190.81,0.00,0.00,0.00 ,,250.06,100.59,279.37,99.08,212.94,104.10,287.18,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.39,190.89,0.00,0.00,0.00 ,,252.01,100.55,279.37,99.05,207.08,104.10,286.20,102.53,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,187.14,190.81,0.00,0.00,0.00 ,,249.08,100.55,281.32,99.05,210.01,104.10,286.20,102.53,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.31,190.98,0.00,0.00,0.00 ,,249.08,100.51,281.32,99.08,210.01,104.03,287.18,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,187.14,190.73,0.00,0.00,0.00 ,,249.08,100.55,282.30,99.08,208.06,103.99,286.20,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.004, ,191.65,187.23,190.81,0.00,0.00,0.00 ,,249.08,100.51,281.32,99.08,210.01,104.10,286.20,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.49,187.23,190.81,0.00,0.00,0.00 ,,249.08,100.59,281.32,99.05,210.01,104.10,284.25,102.53,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,186.98,190.73,0.00,0.00,0.00 ,,249.08,100.55,279.37,99.01,210.99,103.99,285.23,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.48,190.73,0.00,0.00,0.00 ,,251.04,100.55,278.39,99.01,210.01,103.99,285.23,102.56,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.003, ,191.57,187.31,190.73,0.00,0.00,0.00 ,,250.06,100.59,279.37,99.08,210.01,104.10,287.18,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,187.23,190.73,0.00,0.00,0.00 ,,251.04,100.55,276.43,99.05,210.99,103.99,287.18,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.14,190.73,0.00,0.00,0.00 ,,249.08,100.51,281.32,99.05,208.06,104.07,287.18,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.49,187.31,190.73,0.00,0.00,0.00 ,,251.04,100.48,281.32,99.05,208.06,103.99,287.18,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.81,187.31,190.73,0.00,0.00,0.00 ,,249.08,100.55,281.32,98.97,210.01,103.96,287.18,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.001, ,191.57,187.14,190.73,0.00,0.00,0.00 ,,248.11,100.51,278.39,99.05,210.01,104.03,287.18,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.06,187.64,190.73,0.00,0.00,0.00 ,,249.08,100.55,279.37,99.05,210.01,104.07,287.18,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.06,190.73,0.00,0.00,0.00 ,,248.11,100.51,281.32,99.05,210.01,104.07,287.18,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,187.14,190.73,0.00,0.00,0.00 ,,249.08,100.51,279.37,98.97,210.01,104.10,289.13,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,187.14,190.73,0.00,0.00,0.00 ,,248.11,100.51,278.39,99.01,208.06,104.07,287.18,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,248.11,100.55,279.37,99.01,210.01,104.03,287.18,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.31,190.73,0.00,0.00,0.00 ,,248.11,100.51,281.32,98.97,210.01,104.03,287.18,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.004, ,191.65,187.23,190.73,0.00,0.00,0.00 ,,248.11,100.51,281.32,99.05,208.06,104.03,287.18,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.39,190.73,0.00,0.00,0.00 ,,248.11,100.48,281.32,99.01,208.06,104.07,286.20,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.57,187.14,190.73,0.00,0.00,0.00 ,,248.11,100.48,281.32,99.01,208.06,104.03,287.18,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.14,190.73,0.00,0.00,0.00 ,,248.11,100.48,281.32,99.05,208.06,104.07,289.13,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.23,190.73,0.00,0.00,0.00 ,,248.11,100.51,279.37,99.05,208.06,103.99,287.18,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,187.06,190.73,0.00,0.00,0.00 ,,248.11,100.44,281.32,98.97,208.06,103.99,287.18,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.48,190.73,0.00,0.00,0.00 ,,249.08,100.48,281.32,99.08,207.08,104.07,287.18,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.23,190.73,0.00,0.00,0.00 ,,248.11,100.51,281.32,99.05,206.11,103.99,287.18,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.31,190.73,0.00,0.00,0.00 ,,249.08,100.51,283.27,98.94,208.06,104.03,289.13,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.14,190.73,0.00,0.00,0.00 ,,249.08,100.48,281.32,99.01,210.01,103.99,287.18,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,187.23,190.73,0.00,0.00,0.00 ,,246.15,100.51,281.32,99.05,207.08,103.99,289.13,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.98,187.31,190.73,0.00,0.00,0.00 ,,248.11,100.51,284.25,99.05,206.11,104.03,289.13,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.14,190.73,0.00,0.00,0.00 ,,248.11,100.48,282.30,99.01,208.06,104.07,288.16,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.31,190.73,0.00,0.00,0.00 ,,246.15,100.48,281.32,98.94,210.99,104.07,289.13,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.06,190.73,0.00,0.00,0.00 ,,248.11,100.48,281.32,99.05,205.13,104.07,289.13,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.23,190.73,0.00,0.00,0.00 ,,248.11,100.44,284.25,98.97,208.06,104.03,289.13,102.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.31,190.73,0.00,0.00,0.00 ,,248.11,100.51,282.30,99.01,207.08,103.99,289.13,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.06,187.73,190.73,0.00,0.00,0.00 ,,246.15,100.48,283.27,98.94,207.08,104.03,290.11,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.98,187.56,190.73,0.00,0.00,0.00 ,,246.15,100.48,284.25,98.97,207.08,103.96,290.11,102.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.23,190.73,0.00,0.00,0.00 ,,245.18,100.48,282.30,98.97,207.08,104.03,289.13,102.49,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.39,190.73,0.00,0.00,0.00 ,,246.15,100.44,283.27,98.94,207.08,104.03,289.13,102.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.14,190.73,0.00,0.00,0.00 ,,248.11,100.44,284.25,99.05,203.17,104.03,290.11,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.14,190.81,0.00,0.00,0.00 ,,245.18,100.40,284.25,99.01,203.17,103.99,289.13,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.39,190.73,0.00,0.00,0.00 ,,245.18,100.44,281.32,98.97,207.08,104.07,289.13,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,187.14,190.73,0.00,0.00,0.00 ,,246.15,100.40,283.27,98.94,207.08,103.99,289.13,102.42,4000.00,0.00,4000.00,0.00,
