SAP ID,109003049946,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.56,190.81,0.00,0.00,0.00 ,,253.97,99.89,273.50,98.46,212.94,103.41,280.34,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.56,190.73,0.00,0.00,0.00 ,,253.97,99.85,274.48,98.39,215.87,103.33,280.34,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.64,190.89,0.00,0.00,0.00 ,,252.01,99.89,272.53,98.46,212.94,103.41,277.41,101.98,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.31,190.73,0.00,0.00,0.00 ,,254.95,99.89,278.39,98.46,212.94,103.26,278.39,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.56,190.89,0.00,0.00,0.00 ,,253.97,99.85,274.48,98.39,213.92,103.37,278.39,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.64,190.81,0.00,0.00,0.00 ,,254.95,99.89,273.50,98.46,215.87,103.30,277.41,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.32,187.39,190.73,0.00,0.00,0.00 ,,254.95,99.93,272.53,98.35,216.85,103.33,278.39,101.94,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.89,190.81,0.00,0.00,0.00 ,,254.95,99.85,272.53,98.46,216.85,103.33,280.34,101.90,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.56,190.73,0.00,0.00,0.00 ,,253.97,99.89,273.50,98.46,216.85,103.30,278.39,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.73,190.73,0.00,0.00,0.00 ,,256.90,99.89,275.46,98.46,212.94,103.30,277.41,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.64,190.73,0.00,0.00,0.00 ,,257.88,99.93,276.43,98.46,216.85,103.33,278.39,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,188.06,190.81,0.00,0.00,0.00 ,,254.95,99.93,273.50,98.46,218.80,103.33,278.39,102.05,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.81,190.81,0.00,0.00,0.00 ,,254.95,99.89,275.46,98.46,212.94,103.33,281.32,101.94,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.56,190.73,0.00,0.00,0.00 ,,252.01,99.89,272.53,98.46,213.92,103.26,280.34,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.89,190.73,0.00,0.00,0.00 ,,253.97,99.85,275.46,98.46,213.92,103.22,280.34,102.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.64,190.73,0.00,0.00,0.00 ,,254.95,99.89,276.43,98.46,213.92,103.33,280.34,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.81,190.81,0.00,0.00,0.00 ,,253.97,99.89,275.46,98.39,213.92,103.33,281.32,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.73,190.73,0.00,0.00,0.00 ,,253.97,99.89,272.53,98.46,215.87,103.33,281.32,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,187.39,190.73,0.00,0.00,0.00 ,,253.97,99.85,273.50,98.46,215.87,103.33,281.32,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.73,190.81,0.00,0.00,0.00 ,,252.01,99.89,274.48,98.39,212.94,103.26,282.30,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.56,190.73,0.00,0.00,0.00 ,,252.01,99.89,275.46,98.46,210.99,103.30,281.32,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.73,190.73,0.00,0.00,0.00 ,,252.01,99.85,275.46,98.35,212.94,103.33,280.34,102.01,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.24,187.48,190.73,0.00,0.00,0.00 ,,253.97,99.85,278.39,98.35,212.94,103.26,283.27,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.64,190.73,0.00,0.00,0.00 ,,252.01,99.89,275.46,98.39,216.85,103.19,283.27,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.81,190.81,0.00,0.00,0.00 ,,253.97,99.89,275.46,98.35,210.01,103.26,281.32,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.32,187.48,190.81,0.00,0.00,0.00 ,,252.01,99.82,271.55,98.32,214.90,103.19,278.39,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.73,190.81,0.00,0.00,0.00 ,,253.97,99.85,274.48,98.35,213.92,103.30,278.39,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.39,190.73,0.00,0.00,0.00 ,,253.97,99.85,276.43,98.46,213.92,103.33,282.30,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.64,190.81,0.00,0.00,0.00 ,,254.95,99.89,275.46,98.35,212.94,103.26,282.30,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.64,190.81,0.00,0.00,0.00 ,,253.97,99.89,274.48,98.35,210.01,103.30,283.27,101.90,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.000, ,191.57,187.64,190.98,0.00,0.00,0.00 ,,254.95,99.89,275.46,98.35,213.92,103.30,283.27,101.90,2000.49,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,187.81,190.89,0.00,0.00,0.00 ,,252.01,99.89,278.39,98.35,212.94,103.30,283.27,101.90,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.39,190.73,0.00,0.00,0.00 ,,252.01,99.89,278.39,98.35,212.94,103.30,283.27,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.73,190.73,0.00,0.00,0.00 ,,252.01,99.89,278.39,98.39,210.99,103.30,284.25,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.56,190.73,0.00,0.00,0.00 ,,252.01,99.85,281.32,98.35,208.06,103.37,284.25,101.94,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.73,190.89,0.00,0.00,0.00 ,,251.04,99.89,277.41,98.39,210.99,103.26,283.27,101.87,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.64,190.81,0.00,0.00,0.00 ,,249.08,99.89,278.39,98.35,210.01,103.30,283.27,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.48,190.81,0.00,0.00,0.00 ,,251.04,99.82,277.41,98.28,212.94,103.26,283.27,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.56,190.73,0.00,0.00,0.00 ,,252.01,99.89,281.32,98.35,209.04,103.22,283.27,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.32,187.48,190.73,0.00,0.00,0.00 ,,252.01,99.85,277.41,98.35,210.01,103.26,282.30,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.49,187.73,190.73,0.00,0.00,0.00 ,,252.01,99.82,275.46,98.35,212.94,103.30,283.27,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.39,190.73,0.00,0.00,0.00 ,,251.04,99.82,275.46,98.32,210.01,103.26,283.27,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.64,190.81,0.00,0.00,0.00 ,,252.01,99.85,277.41,98.28,212.94,103.22,283.27,101.90,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.73,190.73,0.00,0.00,0.00 ,,253.97,99.78,278.39,98.39,210.01,103.22,283.27,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.48,190.73,0.00,0.00,0.00 ,,253.97,99.82,277.41,98.35,210.01,103.19,284.25,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,187.64,190.81,0.00,0.00,0.00 ,,252.01,99.82,277.41,98.32,212.94,103.30,283.27,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.31,190.73,0.00,0.00,0.00 ,,252.01,99.85,278.39,98.35,212.94,103.26,283.27,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.57,187.73,190.81,0.00,0.00,0.00 ,,251.04,99.82,277.41,98.35,212.94,103.30,285.23,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.73,190.81,0.00,0.00,0.00 ,,251.04,99.85,278.39,98.35,210.99,103.26,283.27,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.64,190.73,0.00,0.00,0.00 ,,251.04,99.82,280.34,98.35,210.99,103.33,286.20,101.90,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.39,190.73,0.00,0.00,0.00 ,,252.01,99.85,280.34,98.39,210.01,103.30,286.20,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.48,190.73,0.00,0.00,0.00 ,,251.04,99.82,280.34,98.35,209.04,103.19,286.20,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.49,187.64,190.73,0.00,0.00,0.00 ,,251.04,99.78,280.34,98.35,209.04,103.22,286.20,101.87,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.48,190.73,0.00,0.00,0.00 ,,249.08,99.89,280.34,98.35,207.08,103.22,286.20,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.73,190.89,0.00,0.00,0.00 ,,251.04,99.82,281.32,98.35,205.13,103.33,286.20,101.87,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.57,187.64,190.73,0.00,0.00,0.00 ,,249.08,99.85,281.32,98.35,207.08,103.22,287.18,101.87,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.82,281.32,98.32,207.08,103.19,286.20,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.001, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,249.08,99.82,281.32,98.46,206.11,103.26,286.20,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.39,190.73,0.00,0.00,0.00 ,,249.08,99.89,280.34,98.39,209.04,103.22,284.25,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.82,280.34,98.35,206.11,103.26,285.23,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.73,190.73,0.00,0.00,0.00 ,,249.08,99.85,281.32,98.32,210.01,103.22,286.20,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.39,190.81,0.00,0.00,0.00 ,,250.06,99.78,284.25,98.35,209.04,103.22,286.20,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.48,190.81,0.00,0.00,0.00 ,,249.08,99.82,280.34,98.35,209.04,103.22,285.23,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.64,190.73,0.00,0.00,0.00 ,,248.11,99.82,278.39,98.35,210.01,103.22,286.20,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.57,187.73,190.89,0.00,0.00,0.00 ,,249.08,99.85,280.34,98.28,209.04,103.11,286.20,101.87,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.39,190.73,0.00,0.00,0.00 ,,249.08,99.82,278.39,98.35,207.08,103.26,286.20,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.73,190.73,0.00,0.00,0.00 ,,249.08,99.82,281.32,98.32,210.01,103.26,287.18,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,248.11,99.82,283.27,98.35,207.08,103.19,287.18,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,188.06,190.73,0.00,0.00,0.00 ,,248.11,99.85,280.34,98.32,207.08,103.22,286.20,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.48,190.73,0.00,0.00,0.00 ,,247.13,99.78,278.39,98.32,209.04,103.11,287.18,101.87,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.56,190.73,0.00,0.00,0.00 ,,248.11,99.82,278.39,98.32,209.04,103.22,289.13,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.56,190.81,0.00,0.00,0.00 ,,248.11,99.82,281.32,98.35,209.04,103.22,287.18,101.87,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.56,190.73,0.00,0.00,0.00 ,,248.11,99.82,280.34,98.28,209.04,103.11,288.16,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.64,190.73,0.00,0.00,0.00 ,,248.11,99.78,281.32,98.32,204.15,103.22,286.20,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.82,281.32,98.32,207.08,103.22,286.20,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.001, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,248.11,99.78,281.32,98.28,207.08,103.11,287.18,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.48,190.73,0.00,0.00,0.00 ,,248.11,99.82,280.34,98.32,209.04,103.11,286.20,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.39,190.73,0.00,0.00,0.00 ,,246.15,99.85,280.34,98.28,207.08,103.19,285.23,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,248.11,99.82,280.34,98.32,209.04,103.26,286.20,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,249.08,99.82,281.32,98.32,210.01,103.11,286.20,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,191.73,187.64,190.73,0.00,0.00,0.00 ,,249.08,99.82,278.39,98.32,210.01,103.11,288.16,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.48,190.73,0.00,0.00,0.00 ,,249.08,99.82,280.34,98.32,209.04,103.19,288.16,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.64,190.73,0.00,0.00,0.00 ,,248.11,99.82,281.32,98.28,207.08,103.19,288.16,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.73,190.89,0.00,0.00,0.00 ,,249.08,99.82,284.25,98.35,206.11,103.11,290.11,101.87,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.31,190.73,0.00,0.00,0.00 ,,248.11,99.78,283.27,98.32,203.17,103.19,291.09,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.73,190.73,0.00,0.00,0.00 ,,248.11,99.74,283.27,98.32,206.11,103.15,289.13,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.73,190.81,0.00,0.00,0.00 ,,246.15,99.82,283.27,98.32,207.08,103.11,291.09,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,188.06,190.81,0.00,0.00,0.00 ,,245.18,99.78,281.32,98.28,204.15,103.22,290.11,101.87,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.89,190.73,0.00,0.00,0.00 ,,246.15,99.82,284.25,98.32,207.08,103.19,291.09,101.83,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.64,190.73,0.00,0.00,0.00 ,,248.11,99.82,283.27,98.32,207.08,103.22,290.11,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.98,187.64,190.73,0.00,0.00,0.00 ,,248.11,99.78,285.23,98.28,207.08,103.19,289.13,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.000, ,191.65,187.48,190.73,0.00,0.00,0.00 ,,248.11,99.78,283.27,98.32,207.08,103.19,287.18,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,187.89,190.81,0.00,0.00,0.00 ,,248.11,99.78,281.32,98.28,207.08,103.15,289.13,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.73,190.73,0.00,0.00,0.00 ,,246.15,99.85,281.32,98.35,207.08,103.08,289.13,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.73,190.73,0.00,0.00,0.00 ,,247.13,99.74,283.27,98.24,209.04,103.08,291.09,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,248.11,99.78,283.27,98.32,206.11,103.11,289.13,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.004,0.000, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.78,281.32,98.28,204.15,103.19,288.16,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.64,190.73,0.00,0.00,0.00 ,,245.18,99.82,278.39,98.28,204.15,103.19,288.16,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.56,190.73,0.00,0.00,0.00 ,,248.11,99.82,280.34,98.28,203.17,103.11,289.13,101.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.78,281.32,98.32,209.04,103.19,289.13,101.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.64,190.73,0.00,0.00,0.00 ,,248.11,99.74,281.32,98.32,206.11,103.11,289.13,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,187.73,190.73,0.00,0.00,0.00 ,,247.13,99.78,282.30,98.24,207.08,103.15,288.16,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.89,190.73,0.00,0.00,0.00 ,,250.06,99.78,283.27,98.28,206.11,103.11,291.09,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,248.11,99.78,281.32,98.28,207.08,103.15,292.06,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.81,187.73,190.73,0.00,0.00,0.00 ,,247.13,99.74,286.20,98.28,206.11,103.04,291.09,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,187.64,190.73,0.00,0.00,0.00 ,,248.11,99.78,289.13,98.28,204.15,103.11,292.06,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.98,187.98,190.89,0.00,0.00,0.00 ,,245.18,99.78,286.20,98.24,206.11,103.11,292.06,101.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,192.06,187.89,190.73,0.00,0.00,0.00 ,,247.13,99.78,287.18,98.32,203.17,103.11,292.06,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.90,187.64,190.73,0.00,0.00,0.00 ,,244.20,99.74,286.20,98.32,203.17,103.11,291.09,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.90,187.64,190.73,0.00,0.00,0.00 ,,244.20,99.74,286.20,98.28,204.15,103.11,292.06,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.81,190.73,0.00,0.00,0.00 ,,244.20,99.78,285.23,98.24,204.15,103.11,291.09,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,187.81,190.73,0.00,0.00,0.00 ,,245.18,99.78,286.20,98.28,206.11,103.11,289.13,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.78,283.27,98.28,204.15,103.11,291.09,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.78,283.27,98.24,205.13,103.04,288.16,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.56,190.73,0.00,0.00,0.00 ,,247.13,99.74,281.32,98.28,204.15,103.11,288.16,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.48,190.73,0.00,0.00,0.00 ,,247.13,99.74,281.32,98.28,207.08,103.11,289.13,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.73,190.73,0.00,0.00,0.00 ,,247.13,99.74,282.30,98.24,207.08,103.11,289.13,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.000, ,191.65,187.39,190.73,0.00,0.00,0.00 ,,245.18,99.74,281.32,98.28,206.11,103.11,289.13,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.000, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,245.18,99.74,283.27,98.24,206.11,103.11,288.16,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,187.89,190.73,0.00,0.00,0.00 ,,248.11,99.74,279.37,98.24,207.08,103.11,288.16,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.56,190.81,0.00,0.00,0.00 ,,247.13,99.74,282.30,98.24,204.15,103.11,289.13,101.79,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,188.06,190.89,0.00,0.00,0.00 ,,247.13,99.74,282.30,98.24,206.11,103.11,289.13,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,247.13,99.71,282.30,98.24,206.11,103.08,288.16,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.90,187.81,190.73,0.00,0.00,0.00 ,,248.11,99.71,282.30,98.24,206.11,103.08,289.13,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.74,282.30,98.24,206.11,103.11,288.16,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,188.14,190.81,0.00,0.00,0.00 ,,248.11,99.71,283.27,98.21,207.08,103.11,291.09,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.90,187.81,190.73,0.00,0.00,0.00 ,,248.11,99.71,282.30,98.21,206.11,103.08,289.13,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.67,280.34,98.24,204.15,103.11,289.13,101.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,247.13,99.74,283.27,98.24,205.13,103.08,289.13,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.48,190.73,0.00,0.00,0.00 ,,247.13,99.71,282.30,98.24,206.11,103.04,286.20,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,248.11,99.74,280.34,98.28,202.20,103.08,285.23,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,250.06,99.71,280.34,98.21,215.87,103.08,288.16,101.76,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.56,190.73,0.00,0.00,0.00 ,,250.06,99.71,280.34,98.24,209.04,103.04,285.23,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.71,280.34,98.21,206.11,103.11,286.20,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,250.06,99.67,282.30,98.24,209.04,103.08,285.23,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,250.06,99.71,279.37,98.24,207.08,103.11,285.23,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.000, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,248.11,99.67,279.37,98.21,209.04,103.11,285.23,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.56,190.73,0.00,0.00,0.00 ,,248.11,99.74,280.34,98.24,209.04,103.04,286.20,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,187.73,190.73,0.00,0.00,0.00 ,,248.11,99.71,280.34,98.21,207.08,103.11,286.20,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.73,187.56,190.73,0.00,0.00,0.00 ,,248.11,99.71,280.34,98.24,207.08,103.08,286.20,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.73,190.73,0.00,0.00,0.00 ,,248.11,99.74,280.34,98.21,208.06,103.04,286.20,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.48,190.73,0.00,0.00,0.00 ,,248.11,99.71,280.34,98.21,215.87,103.08,289.13,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.90,187.89,190.73,0.00,0.00,0.00 ,,248.11,99.71,280.34,98.24,210.01,103.08,286.20,101.76,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.81,187.73,190.89,0.00,0.00,0.00 ,,248.11,99.71,282.30,98.24,207.08,103.08,286.20,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,187.98,190.81,0.00,0.00,0.00 ,,248.11,99.71,280.34,98.24,206.11,103.04,285.23,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.81,190.73,0.00,0.00,0.00 ,,247.13,99.71,277.41,98.24,207.08,103.08,283.27,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,248.11,99.67,279.37,98.21,208.06,103.04,283.27,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.64,190.73,0.00,0.00,0.00 ,,248.11,99.67,280.34,98.24,209.04,103.11,285.23,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.56,190.73,0.00,0.00,0.00 ,,250.06,99.71,275.46,98.24,206.11,103.08,285.23,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.003, ,191.73,187.89,190.73,0.00,0.00,0.00 ,,250.06,99.71,279.37,98.24,210.01,103.04,285.23,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.64,190.73,0.00,0.00,0.00 ,,248.11,99.67,277.41,98.17,210.01,103.04,283.27,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.56,190.73,0.00,0.00,0.00 ,,250.06,99.71,275.46,98.24,210.99,103.00,281.32,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.57,187.48,190.73,0.00,0.00,0.00 ,,250.06,99.71,279.37,98.21,211.97,103.08,282.30,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.48,190.73,0.00,0.00,0.00 ,,251.04,99.67,276.43,98.21,210.01,103.04,283.27,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.73,187.64,190.73,0.00,0.00,0.00 ,,251.04,99.71,275.46,98.24,212.94,103.04,282.30,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.81,187.56,190.73,0.00,0.00,0.00 ,,250.06,99.71,277.41,98.21,210.01,103.11,283.27,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.67,280.34,98.21,207.08,103.08,285.23,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.65,187.73,190.81,0.00,0.00,0.00 ,,250.06,99.67,274.48,98.21,211.97,103.04,283.27,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.64,190.73,0.00,0.00,0.00 ,,250.06,99.67,277.41,98.21,210.01,103.08,285.23,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.57,187.73,190.81,0.00,0.00,0.00 ,,251.04,99.71,277.41,98.21,210.99,103.00,285.23,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.67,276.43,98.21,210.01,103.04,285.23,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.57,187.98,190.81,0.00,0.00,0.00 ,,250.06,99.71,276.43,98.21,209.04,103.04,283.27,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.71,277.41,98.21,209.04,103.00,286.20,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.81,190.81,0.00,0.00,0.00 ,,251.04,99.71,279.37,98.17,209.04,103.00,282.30,101.72,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.64,190.73,0.00,0.00,0.00 ,,250.06,99.67,274.48,98.17,211.97,102.97,283.27,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.67,274.48,98.21,211.97,103.00,283.27,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.81,190.73,0.00,0.00,0.00 ,,250.06,99.74,277.41,98.13,211.97,103.00,282.30,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.48,190.73,0.00,0.00,0.00 ,,252.99,99.67,273.50,98.21,210.01,103.04,282.30,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.49,187.64,190.73,0.00,0.00,0.00 ,,252.99,99.71,276.43,98.21,213.92,102.97,282.30,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.73,190.73,0.00,0.00,0.00 ,,251.04,99.63,276.43,98.21,212.94,103.04,282.30,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.64,190.73,0.00,0.00,0.00 ,,252.99,99.67,276.43,98.17,210.01,103.04,284.25,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,187.48,190.73,0.00,0.00,0.00 ,,251.04,99.67,273.50,98.17,213.92,102.97,282.30,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.63,274.48,98.17,211.97,102.97,282.30,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.64,190.73,0.00,0.00,0.00 ,,251.04,99.71,274.48,98.24,212.94,103.04,279.37,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.56,190.73,0.00,0.00,0.00 ,,252.99,99.63,276.43,98.21,210.01,103.04,283.27,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.24,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.67,279.37,98.21,211.97,103.00,282.30,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.49,187.81,190.73,0.00,0.00,0.00 ,,251.04,99.63,274.48,98.17,211.97,103.00,282.30,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.56,190.81,0.00,0.00,0.00 ,,251.04,99.67,276.43,98.17,210.99,102.97,285.23,101.76,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.40,187.81,190.81,0.00,0.00,0.00 ,,251.04,99.67,277.41,98.21,209.04,102.97,282.30,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.32,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.63,276.43,98.13,210.01,103.04,284.25,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.56,190.73,0.00,0.00,0.00 ,,250.06,99.71,276.43,98.21,210.99,102.97,285.23,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.64,190.89,0.00,0.00,0.00 ,,251.04,99.71,276.43,98.13,209.04,102.97,283.27,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.65,187.98,190.81,0.00,0.00,0.00 ,,252.99,99.63,276.43,98.13,211.97,102.97,282.30,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.64,190.73,0.00,0.00,0.00 ,,251.04,99.67,274.48,98.17,211.97,102.97,282.30,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.56,190.73,0.00,0.00,0.00 ,,252.99,99.63,280.34,98.21,214.90,102.93,282.30,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.64,190.81,0.00,0.00,0.00 ,,251.04,99.67,277.41,98.21,211.97,103.04,281.32,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.24,187.39,190.73,0.00,0.00,0.00 ,,252.99,99.63,274.48,98.21,211.97,103.00,281.32,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.63,273.50,98.17,211.97,102.93,281.32,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.64,190.81,0.00,0.00,0.00 ,,252.99,99.63,273.50,98.06,214.90,102.93,279.37,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.64,190.73,0.00,0.00,0.00 ,,254.95,99.60,271.55,98.17,211.97,102.97,281.32,101.72,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.48,190.73,0.00,0.00,0.00 ,,252.99,99.67,277.41,98.17,210.99,102.97,281.32,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.39,190.73,0.00,0.00,0.00 ,,252.01,99.60,274.48,98.17,210.01,103.04,281.32,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.32,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.63,276.43,98.17,213.92,102.97,278.39,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.56,190.89,0.00,0.00,0.00 ,,253.97,99.63,274.48,98.17,211.97,102.97,279.37,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.64,190.73,0.00,0.00,0.00 ,,252.99,99.56,274.48,98.13,213.92,102.97,281.32,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,187.64,190.81,0.00,0.00,0.00 ,,252.99,99.63,273.50,98.13,214.90,102.93,282.30,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.56,190.73,0.00,0.00,0.00 ,,254.95,99.60,276.43,98.17,211.97,102.97,282.30,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.81,190.73,0.00,0.00,0.00 ,,251.04,99.63,274.48,98.13,213.92,102.97,281.32,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,187.56,190.73,0.00,0.00,0.00 ,,251.04,99.63,274.48,98.13,211.97,102.93,279.37,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.48,190.73,0.00,0.00,0.00 ,,251.04,99.63,274.48,98.17,211.97,102.93,281.32,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.73,190.81,0.00,0.00,0.00 ,,252.99,99.63,274.48,98.13,213.92,102.93,279.37,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.57,188.06,190.89,0.00,0.00,0.00 ,,252.99,99.63,273.50,98.13,213.92,102.93,279.37,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.40,187.64,190.81,0.00,0.00,0.00 ,,252.99,99.60,274.48,98.21,214.90,103.00,282.30,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.48,190.73,0.00,0.00,0.00 ,,251.04,99.63,273.50,98.13,213.92,102.93,279.37,101.72,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.39,190.73,0.00,0.00,0.00 ,,253.97,99.63,270.57,98.17,213.92,102.93,278.39,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.39,190.73,0.00,0.00,0.00 ,,252.99,99.63,273.50,98.17,213.92,102.93,278.39,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.81,190.81,0.00,0.00,0.00 ,,255.92,99.56,274.48,98.13,214.90,102.93,278.39,101.65,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.56,190.89,0.00,0.00,0.00 ,,254.95,99.56,274.48,98.17,213.92,102.97,278.39,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.56,190.73,0.00,0.00,0.00 ,,253.97,99.63,273.50,98.10,213.92,102.93,279.37,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,187.64,190.73,0.00,0.00,0.00 ,,255.92,99.63,273.50,98.13,216.85,102.93,278.39,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.001, ,191.24,187.48,190.73,0.00,0.00,0.00 ,,255.92,99.63,271.55,98.21,214.90,102.93,279.37,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.16,187.48,190.73,0.00,0.00,0.00 ,,257.88,99.56,273.50,98.10,214.90,102.93,279.37,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.48,190.73,0.00,0.00,0.00 ,,255.92,99.63,274.48,98.13,214.90,102.93,282.30,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,187.56,190.73,0.00,0.00,0.00 ,,254.95,99.60,273.50,98.13,216.85,102.93,282.30,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.73,190.81,0.00,0.00,0.00 ,,254.95,99.60,273.50,98.13,216.85,102.93,282.30,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.39,190.81,0.00,0.00,0.00 ,,253.97,99.63,273.50,98.13,216.85,102.93,279.37,101.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.89,190.89,0.00,0.00,0.00 ,,251.04,99.63,273.50,98.10,213.92,102.97,281.32,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.56,190.73,0.00,0.00,0.00 ,,253.97,99.63,274.48,98.13,211.97,102.89,281.32,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.81,190.73,0.00,0.00,0.00 ,,252.99,99.56,276.43,98.10,213.92,102.89,282.30,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.56,190.73,0.00,0.00,0.00 ,,252.99,99.52,276.43,98.13,213.92,102.93,282.30,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.49,188.06,190.81,0.00,0.00,0.00 ,,252.99,99.63,276.43,98.13,211.97,102.93,281.32,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,187.81,190.81,0.00,0.00,0.00 ,,252.99,99.56,273.50,98.10,213.92,102.89,282.30,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.56,190.81,0.00,0.00,0.00 ,,251.04,99.63,274.48,98.13,213.92,102.97,282.30,101.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.56,190.73,0.00,0.00,0.00 ,,252.99,99.60,276.43,98.13,211.97,102.93,281.32,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.56,190.81,0.00,0.00,0.00 ,,254.95,99.56,274.48,98.13,211.97,102.86,282.30,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.32,187.81,190.73,0.00,0.00,0.00 ,,252.99,99.56,274.48,98.10,214.90,102.86,281.32,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.32,187.64,190.89,0.00,0.00,0.00 ,,254.95,99.56,276.43,98.13,214.90,102.93,281.32,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.24,187.64,190.73,0.00,0.00,0.00 ,,254.95,99.60,277.41,98.17,213.92,102.93,281.32,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.24,187.64,190.73,0.00,0.00,0.00 ,,252.99,99.56,276.43,98.13,213.92,102.89,284.25,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,187.56,190.73,0.00,0.00,0.00 ,,255.92,99.60,276.43,98.10,211.97,102.89,284.25,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.003, ,191.16,187.73,190.73,0.00,0.00,0.00 ,,252.99,99.56,279.37,98.13,210.99,102.89,285.23,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.16,187.39,190.73,0.00,0.00,0.00 ,,252.99,99.56,277.41,98.13,211.97,102.86,284.25,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.16,187.64,190.73,0.00,0.00,0.00 ,,251.04,99.63,277.41,98.13,209.04,102.89,284.25,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,187.81,190.73,0.00,0.00,0.00 ,,254.95,99.56,277.41,98.10,210.99,102.93,284.25,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.40,187.64,190.73,0.00,0.00,0.00 ,,252.01,99.52,278.39,98.06,210.99,102.89,284.25,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.98,190.81,0.00,0.00,0.00 ,,250.06,99.56,277.41,98.10,209.04,102.89,285.23,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.64,190.73,0.00,0.00,0.00 ,,250.06,99.56,274.48,98.13,210.99,102.89,284.25,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.57,187.81,190.81,0.00,0.00,0.00 ,,250.06,99.52,278.39,98.06,210.99,102.82,282.30,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,187.64,190.73,0.00,0.00,0.00 ,,252.01,99.60,279.37,98.06,208.06,102.89,282.30,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,188.14,190.89,0.00,0.00,0.00 ,,252.99,99.63,277.41,98.13,210.99,102.89,284.25,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,191.49,187.81,190.89,0.00,0.00,0.00 ,,252.01,99.52,276.43,98.06,210.99,102.93,284.25,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,187.56,190.73,0.00,0.00,0.00 ,,252.99,99.60,276.43,98.10,210.99,102.86,284.25,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.65,187.81,190.73,0.00,0.00,0.00 ,,252.01,99.52,277.41,98.13,211.97,102.82,282.30,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.32,187.56,190.73,0.00,0.00,0.00 ,,252.01,99.56,276.43,98.13,213.92,102.89,284.25,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.40,187.64,190.81,0.00,0.00,0.00 ,,250.06,99.56,276.43,98.06,210.99,102.89,284.25,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.32,187.64,190.73,0.00,0.00,0.00 ,,252.99,99.60,277.41,98.10,211.97,102.89,285.23,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.08,187.39,190.73,0.00,0.00,0.00 ,,250.06,99.56,278.39,98.02,211.97,102.86,284.25,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.49,187.81,190.81,0.00,0.00,0.00 ,,250.06,99.56,277.41,98.10,210.99,102.89,285.23,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.40,187.73,190.73,0.00,0.00,0.00 ,,252.01,99.56,277.41,98.10,210.99,102.86,284.25,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.73,190.89,0.00,0.00,0.00 ,,252.01,99.56,281.32,98.06,210.99,102.89,285.23,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.24,187.48,190.73,0.00,0.00,0.00 ,,250.06,99.52,280.34,98.10,210.99,102.82,285.23,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.24,187.73,190.81,0.00,0.00,0.00 ,,249.08,99.52,277.41,98.10,213.92,102.82,285.23,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,191.57,187.81,190.81,0.00,0.00,0.00 ,,250.06,99.52,279.37,98.06,209.04,102.89,287.18,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.40,187.64,190.73,0.00,0.00,0.00 ,,249.08,99.56,279.37,98.06,210.99,102.86,287.18,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.81,190.81,0.00,0.00,0.00 ,,249.08,99.56,279.37,98.06,208.06,102.78,285.23,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.32,187.56,190.73,0.00,0.00,0.00 ,,249.08,99.56,281.32,98.06,210.99,102.89,287.18,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,191.40,187.56,190.73,0.00,0.00,0.00 ,,249.08,99.52,278.39,98.02,208.06,102.89,287.18,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.40,187.64,190.73,0.00,0.00,0.00 ,,248.11,99.63,280.34,98.10,209.04,102.82,285.23,101.61,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,191.73,188.14,190.89,0.00,0.00,0.00 ,,249.08,99.49,278.39,98.06,209.04,102.86,285.23,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.73,187.89,191.06,0.00,0.00,0.00 ,,248.11,99.71,277.41,98.13,210.99,102.97,284.25,101.68,2000.49,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.57,187.81,190.73,0.00,0.00,0.00 ,,259.83,99.63,289.13,98.21,217.83,102.89,292.06,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.016,0.019,0.026, ,191.73,187.81,190.73,0.00,0.00,0.00 ,,251.04,99.63,282.30,98.10,211.97,102.93,287.18,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.050,0.050,0.053, ,191.49,187.64,190.81,0.00,0.00,0.00 ,,250.06,99.56,282.30,98.10,209.04,102.86,287.18,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.092,0.092,0.094, ,191.57,187.89,190.89,0.00,0.00,0.00 ,,250.06,99.56,279.37,98.06,209.04,102.86,287.18,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.139,0.138,0.136, ,191.49,187.73,190.73,0.00,0.00,0.00 ,,249.08,99.56,282.30,98.10,210.99,102.86,287.18,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.191,0.188,0.185, ,191.24,187.48,190.73,0.00,0.00,0.00 ,,249.08,99.52,282.30,98.10,208.06,102.89,287.18,101.61,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.242,0.239,0.230, ,191.49,187.48,190.73,0.00,0.00,0.00 ,,246.15,99.52,278.39,98.06,209.04,102.82,288.16,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.297,0.293,0.281, ,191.49,187.81,190.73,0.00,0.00,0.00 ,,249.08,99.49,282.30,98.06,208.06,102.86,287.18,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.352,0.347,0.336, ,191.57,187.64,190.81,0.00,0.00,0.00 ,,247.13,99.49,282.30,98.02,208.06,102.82,290.11,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.404,0.399,0.390, ,191.49,187.48,190.73,0.00,0.00,0.00 ,,247.13,99.52,279.37,98.10,208.06,102.82,288.16,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.459,0.453,0.443, ,191.81,187.73,190.89,0.00,0.00,0.00 ,,249.08,99.52,280.34,98.10,208.06,102.89,287.18,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.510,0.507,0.494, ,191.65,187.73,190.73,0.00,0.00,0.00 ,,247.13,99.52,280.34,98.10,205.13,102.86,290.11,101.61,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.563,0.558,0.542, ,191.65,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.52,281.32,98.02,207.08,102.82,287.18,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.610,0.608,0.593, ,191.81,187.73,190.73,0.00,0.00,0.00 ,,247.13,99.49,279.37,98.06,209.04,102.86,288.16,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.664,0.659,0.645, ,191.65,187.48,190.73,0.00,0.00,0.00 ,,250.06,99.45,280.34,98.10,207.08,102.82,285.23,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.709,0.709,0.693, ,191.57,187.81,190.73,0.00,0.00,0.00 ,,247.13,99.49,280.34,98.10,209.04,102.82,287.18,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.758,0.758,0.740, ,191.65,187.64,190.73,0.00,0.00,0.00 ,,249.08,99.49,282.30,98.06,207.08,102.82,287.18,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.803,0.805,0.790, ,191.98,187.89,190.89,0.00,0.00,0.00 ,,246.15,99.49,279.37,98.06,208.06,102.82,287.18,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.847,0.847,0.829, ,191.49,187.48,190.81,0.00,0.00,0.00 ,,247.13,99.45,282.30,98.02,207.08,102.82,288.16,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.892,0.892,0.873, ,191.65,187.73,190.81,0.00,0.00,0.00 ,,249.08,99.52,282.30,98.02,208.06,102.82,285.23,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.935,0.932,0.916, ,191.73,187.81,190.89,0.00,0.00,0.00 ,,249.08,99.45,282.30,98.02,205.13,102.86,288.16,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.975,0.972,0.953, ,191.73,187.81,190.89,0.00,0.00,0.00 ,,249.08,99.49,281.32,98.06,207.08,102.82,288.16,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.016,1.011,0.998, ,191.98,187.98,190.98,0.00,0.00,0.00 ,,247.13,99.49,282.30,98.10,208.06,102.82,288.16,101.61,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,1.052,1.052,1.036, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,249.08,99.52,282.30,98.02,206.11,102.86,285.23,101.61,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,1.095,1.090,1.074, ,191.65,187.73,190.81,0.00,0.00,0.00 ,,249.08,99.52,282.30,98.02,207.08,102.82,290.11,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.127,1.121,1.109, ,191.65,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.49,282.30,98.06,206.11,102.89,288.16,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.164,1.156,1.144, ,191.98,187.89,190.73,0.00,0.00,0.00 ,,249.08,99.49,284.25,98.06,202.20,102.86,290.11,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.197,1.188,1.183, ,191.81,187.73,190.81,0.00,0.00,0.00 ,,249.08,99.49,285.23,98.06,205.13,102.82,290.11,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.231,1.221,1.215, ,191.65,187.39,190.73,0.00,0.00,0.00 ,,249.08,99.52,284.25,98.06,204.15,102.78,288.16,101.61,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.262,1.246,1.247, ,191.98,187.89,190.89,0.00,0.00,0.00 ,,246.15,99.45,284.25,98.06,206.11,102.86,290.11,101.54,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.295,1.279,1.278, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,246.15,99.45,282.30,97.95,207.08,102.78,290.11,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.326,1.310,1.312, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,244.20,99.45,282.30,98.02,207.08,102.78,290.11,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.356,1.338,1.344, ,191.90,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.45,284.25,98.02,204.15,102.82,291.09,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.389,1.367,1.372, ,191.81,187.73,190.73,0.00,0.00,0.00 ,,246.15,99.45,284.25,98.06,201.22,102.75,291.09,101.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,1.417,1.398,1.404, ,192.14,187.81,190.73,0.00,0.00,0.00 ,,246.15,99.49,282.30,98.02,205.13,102.82,291.09,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.445,1.427,1.429, ,191.81,187.56,190.81,0.00,0.00,0.00 ,,246.15,99.49,282.30,98.02,208.06,102.75,288.16,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.470,1.457,1.454, ,191.73,187.64,190.81,0.00,0.00,0.00 ,,247.13,99.45,281.32,98.06,207.08,102.78,288.16,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.496,1.487,1.482, ,191.81,187.48,190.73,0.00,0.00,0.00 ,,246.15,99.41,281.32,98.02,208.06,102.75,290.11,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.515,1.515,1.499, ,191.81,187.73,190.81,0.00,0.00,0.00 ,,246.15,99.49,282.30,98.06,205.13,102.78,290.11,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.534,1.539,1.524, ,191.81,187.56,190.81,0.00,0.00,0.00 ,,249.08,99.41,282.30,97.99,207.08,102.82,290.11,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.556,1.567,1.545, ,191.90,187.98,190.81,0.00,0.00,0.00 ,,247.13,99.45,282.30,98.02,207.08,102.82,290.11,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.577,1.590,1.574, ,191.98,187.89,190.81,0.00,0.00,0.00 ,,249.08,99.45,284.25,97.99,205.13,102.75,288.16,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.599,1.615,1.600, ,191.73,187.64,190.73,0.00,0.00,0.00 ,,246.15,99.45,284.25,98.02,204.15,102.82,290.11,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.624,1.641,1.619, ,191.65,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.45,282.30,98.02,207.08,102.82,290.11,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.644,1.666,1.643, ,191.57,187.48,190.73,0.00,0.00,0.00 ,,246.15,99.45,284.25,98.02,205.13,102.82,291.09,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.665,1.688,1.663, ,191.98,187.73,190.89,0.00,0.00,0.00 ,,247.13,99.49,287.18,97.99,204.15,102.78,293.04,101.54,4000.00,0.00,4000.00,0.00,
