SAP ID,109003049946,
0.000,0.000,0.000,1.685,1.707,1.688, ,191.81,187.73,190.73,0.00,0.00,0.00 ,,246.15,99.45,282.30,98.02,205.13,102.82,291.09,101.54,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.706,1.726,1.701, ,191.73,187.48,190.73,0.00,0.00,0.00 ,,244.20,99.49,284.25,97.99,204.15,102.86,290.11,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.719,1.744,1.720, ,191.65,187.56,190.73,0.00,0.00,0.00 ,,244.20,99.49,282.30,98.06,207.08,102.82,290.11,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.738,1.761,1.738, ,191.81,187.56,190.73,0.00,0.00,0.00 ,,246.15,99.45,287.18,98.02,205.13,102.78,291.09,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.754,1.776,1.751, ,191.90,187.64,190.73,0.00,0.00,0.00 ,,244.20,99.49,284.25,98.02,204.15,102.78,290.11,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.764,1.789,1.767, ,191.81,187.48,190.73,0.00,0.00,0.00 ,,244.20,99.49,282.30,98.02,205.13,102.78,290.11,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.779,1.805,1.779, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,246.15,99.49,282.30,97.99,205.13,102.78,290.11,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.789,1.813,1.791, ,192.14,187.73,190.73,0.00,0.00,0.00 ,,244.20,99.52,284.25,97.99,208.06,102.71,290.11,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.801,1.822,1.798, ,191.81,187.48,190.73,0.00,0.00,0.00 ,,244.20,99.45,281.32,98.02,204.15,102.82,290.11,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.808,1.830,1.810, ,191.81,187.81,190.81,0.00,0.00,0.00 ,,247.13,99.45,282.30,98.02,207.08,102.78,291.09,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.820,1.839,1.819, ,191.81,187.48,190.81,0.00,0.00,0.00 ,,247.13,99.45,284.25,98.02,208.06,102.82,290.11,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.829,1.846,1.824, ,191.98,187.81,190.73,0.00,0.00,0.00 ,,246.15,99.49,282.30,98.02,204.15,102.78,290.11,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.835,1.854,1.835, ,191.98,187.56,190.73,0.00,0.00,0.00 ,,246.15,99.45,282.30,97.95,207.08,102.75,288.16,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.842,1.860,1.841, ,192.14,188.06,190.89,0.00,0.00,0.00 ,,249.08,99.52,282.30,98.02,205.13,102.78,290.11,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.845,1.863,1.848, ,191.73,187.56,190.73,0.00,0.00,0.00 ,,247.13,99.45,279.37,97.99,208.06,102.82,288.16,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.851,1.871,1.855, ,191.90,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.45,282.30,98.02,207.08,102.78,290.11,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.855,1.876,1.854, ,191.73,187.73,190.81,0.00,0.00,0.00 ,,247.13,99.45,282.30,98.02,205.13,102.75,288.16,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.861,1.877,1.861, ,191.81,187.56,190.73,0.00,0.00,0.00 ,,246.15,99.45,279.37,97.99,205.13,102.78,290.11,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.865,1.882,1.864, ,191.90,187.81,190.73,0.00,0.00,0.00 ,,246.15,99.45,281.32,98.02,207.08,102.75,290.11,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.864,1.883,1.868, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.45,281.32,98.02,207.08,102.82,288.16,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.868,1.887,1.876, ,191.81,187.64,190.73,0.00,0.00,0.00 ,,246.15,99.41,282.30,98.02,207.08,102.78,290.11,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.876,1.890,1.876, ,191.57,187.48,190.73,0.00,0.00,0.00 ,,246.15,99.49,281.32,97.95,205.13,102.71,290.11,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.876,1.893,1.880, ,191.73,187.64,190.73,0.00,0.00,0.00 ,,246.15,99.49,281.32,97.95,205.13,102.75,287.18,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.877,1.893,1.879, ,191.73,187.64,190.73,0.00,0.00,0.00 ,,246.15,99.45,279.37,97.99,207.08,102.71,285.23,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.879,1.898,1.882, ,191.73,187.56,190.73,0.00,0.00,0.00 ,,246.15,99.41,279.37,97.95,208.06,102.75,285.23,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.882,1.896,1.882, ,191.81,187.73,190.73,0.00,0.00,0.00 ,,246.15,99.45,278.39,97.99,205.13,102.75,285.23,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.882,1.899,1.886, ,191.73,187.39,190.73,0.00,0.00,0.00 ,,249.08,99.45,279.37,97.95,207.08,102.71,287.18,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.885,1.901,1.885, ,191.81,187.56,190.73,0.00,0.00,0.00 ,,247.13,99.41,279.37,98.02,208.06,102.71,287.18,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.886,1.901,1.889, ,191.65,187.81,190.73,0.00,0.00,0.00 ,,249.08,99.41,279.37,97.95,205.13,102.75,287.18,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.886,1.905,1.887, ,191.73,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.45,278.39,97.95,205.13,102.78,284.25,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.887,1.904,1.889, ,191.73,187.81,190.81,0.00,0.00,0.00 ,,251.04,99.41,279.37,97.95,208.06,102.75,285.23,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.889,1.905,1.892, ,191.57,187.56,190.73,0.00,0.00,0.00 ,,249.08,99.45,282.30,97.95,208.06,102.78,287.18,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.889,1.905,1.892, ,191.57,187.81,190.73,0.00,0.00,0.00 ,,247.13,99.45,275.46,97.99,208.06,102.75,287.18,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.890,1.905,1.895, ,191.40,187.48,190.73,0.00,0.00,0.00 ,,247.13,99.45,279.37,97.99,210.01,102.75,287.18,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.892,1.909,1.893, ,191.40,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.41,279.37,97.95,208.06,102.75,289.13,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.890,1.908,1.893, ,191.40,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.45,279.37,97.91,208.06,102.71,288.16,101.54,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,1.892,1.908,1.893, ,191.49,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.41,279.37,97.91,208.06,102.71,287.18,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.895,1.909,1.899, ,191.49,187.81,190.73,0.00,0.00,0.00 ,,249.08,99.41,281.32,98.02,205.13,102.82,286.20,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.892,1.907,1.896, ,191.32,187.56,190.73,0.00,0.00,0.00 ,,246.15,99.45,279.37,97.99,208.06,102.71,285.23,101.54,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.895,1.909,1.895, ,191.32,187.64,190.73,0.00,0.00,0.00 ,,246.15,99.38,276.43,97.99,207.08,102.71,284.25,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.892,1.908,1.899, ,191.08,187.39,190.73,0.00,0.00,0.00 ,,245.18,99.38,276.43,97.95,210.01,102.71,286.20,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.890,1.909,1.895, ,191.40,187.64,190.73,0.00,0.00,0.00 ,,247.13,99.45,278.39,98.02,207.08,102.75,285.23,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.890,1.907,1.896, ,191.24,187.56,190.73,0.00,0.00,0.00 ,,247.13,99.41,279.37,97.95,207.08,102.67,284.25,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.890,1.909,1.896, ,191.00,187.14,190.08,0.00,0.00,0.00 ,,249.08,99.38,278.39,98.02,208.06,102.75,285.23,101.54,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.892,1.911,1.896, ,191.00,187.31,190.08,0.00,0.00,0.00 ,,247.13,99.41,279.37,97.95,210.01,102.71,283.27,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.885,1.909,1.898, ,191.00,187.14,190.00,0.00,0.00,0.00 ,,249.08,99.41,275.46,97.95,210.99,102.75,283.27,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.883,1.908,1.895, ,190.75,187.23,190.08,0.00,0.00,0.00 ,,249.08,99.38,276.43,97.91,210.01,102.67,283.27,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.883,1.911,1.901, ,190.75,187.23,189.92,0.00,0.00,0.00 ,,249.08,99.41,273.50,97.99,210.99,102.71,283.27,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.880,1.908,1.892, ,190.50,186.98,189.92,0.00,0.00,0.00 ,,251.04,99.41,276.43,97.95,210.99,102.75,286.20,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.876,1.909,1.898, ,190.59,187.14,189.75,0.00,0.00,0.00 ,,251.04,99.41,276.43,97.99,210.01,102.71,284.25,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.871,1.908,1.898, ,190.67,187.06,189.75,0.00,0.00,0.00 ,,251.04,99.41,276.43,98.02,212.94,102.75,284.25,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.868,1.909,1.892, ,190.34,186.90,189.75,0.00,0.00,0.00 ,,251.04,99.41,278.39,97.95,210.99,102.71,285.23,101.54,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.867,1.911,1.890, ,190.09,186.56,189.51,0.00,0.00,0.00 ,,251.04,99.38,278.39,97.95,210.01,102.67,286.20,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.867,1.909,1.889, ,190.01,186.65,189.51,0.00,0.00,0.00 ,,251.04,99.41,279.37,97.95,210.01,102.71,285.23,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.865,1.912,1.890, ,189.85,186.48,189.43,0.00,0.00,0.00 ,,251.04,99.41,281.32,97.99,210.01,102.71,284.25,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.870,1.912,1.886, ,189.93,186.56,189.43,0.00,0.00,0.00 ,,251.04,99.41,278.39,97.91,213.92,102.67,283.27,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.868,1.911,1.886, ,189.60,186.06,189.18,0.00,0.00,0.00 ,,251.04,99.41,278.39,97.99,210.01,102.75,283.27,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.876,1.912,1.889, ,189.44,185.98,188.94,0.00,0.00,0.00 ,,247.13,99.45,276.43,97.95,210.99,102.75,284.25,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.871,1.909,1.885, ,189.27,185.98,189.02,0.00,0.00,0.00 ,,252.01,99.38,276.43,97.95,210.99,102.71,281.32,101.47,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.871,1.909,1.887, ,188.95,185.73,188.94,0.00,0.00,0.00 ,,253.97,99.41,276.43,97.95,213.92,102.67,283.27,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.870,1.911,1.886, ,189.19,185.81,188.86,0.00,0.00,0.00 ,,253.97,99.38,278.39,97.95,213.92,102.71,286.20,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.871,1.912,1.889, ,188.78,185.81,188.61,0.00,0.00,0.00 ,,256.90,99.41,279.37,97.95,213.92,102.64,289.13,101.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,1.870,1.911,1.892, ,188.46,185.65,188.53,0.00,0.00,0.00 ,,259.83,99.38,278.39,97.91,216.85,102.64,290.11,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.876,1.909,1.893, ,188.13,185.15,188.53,0.00,0.00,0.00 ,,256.90,99.41,276.43,97.91,213.92,102.67,288.16,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.876,1.909,1.895, ,188.21,185.15,188.37,0.00,0.00,0.00 ,,259.83,99.41,278.39,97.88,215.87,102.60,289.13,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.877,1.911,1.893, ,187.88,185.23,188.28,0.00,0.00,0.00 ,,260.81,99.38,278.39,97.95,213.92,102.71,285.23,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.877,1.909,1.895, ,187.55,184.98,188.12,0.00,0.00,0.00 ,,262.76,99.41,281.32,97.95,218.80,102.64,286.20,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.883,1.909,1.895, ,187.31,184.98,188.04,0.00,0.00,0.00 ,,266.67,99.38,282.30,97.95,218.80,102.67,286.20,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.883,1.908,1.896, ,186.90,184.65,187.79,0.00,0.00,0.00 ,,268.62,99.38,287.18,97.95,219.78,102.67,289.13,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.883,1.909,1.899, ,186.98,184.82,187.79,0.00,0.00,0.00 ,,266.67,99.34,284.25,97.91,218.80,102.64,292.06,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.886,1.909,1.896, ,186.49,184.40,187.55,0.00,0.00,0.00 ,,266.67,99.38,289.13,97.91,221.73,102.60,294.99,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.887,1.911,1.901, ,186.32,184.40,187.31,0.00,0.00,0.00 ,,266.67,99.38,293.04,97.91,222.71,102.67,294.02,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.887,1.911,1.899, ,186.16,184.40,187.39,0.00,0.00,0.00 ,,265.69,99.34,293.04,97.88,222.71,102.67,292.06,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.887,1.912,1.899, ,185.51,184.07,187.06,0.00,0.00,0.00 ,,266.67,99.30,294.99,97.91,222.71,102.67,290.11,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.889,1.911,1.901, ,185.26,184.15,186.98,0.00,0.00,0.00 ,,269.60,99.34,294.99,97.91,222.71,102.71,292.06,101.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,1.886,1.912,1.902, ,185.01,183.57,186.65,0.00,0.00,0.00 ,,269.60,99.41,297.92,97.91,223.69,102.71,292.06,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.886,1.909,1.902, ,184.69,183.57,186.33,0.00,0.00,0.00 ,,272.53,99.38,295.97,97.91,221.73,102.64,293.04,101.50,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.887,1.912,1.899, ,184.44,183.41,186.16,0.00,0.00,0.00 ,,272.53,99.38,298.90,97.91,222.71,102.60,293.04,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.890,1.911,1.902, ,184.03,183.07,185.92,0.00,0.00,0.00 ,,272.53,99.34,300.85,97.91,223.69,102.64,292.06,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.889,1.911,1.899, ,183.87,182.91,185.92,0.00,0.00,0.00 ,,275.46,99.34,300.85,97.95,225.64,102.64,283.27,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.889,1.909,1.901, ,183.29,182.24,185.43,0.00,0.00,0.00 ,,277.41,99.41,305.74,97.91,225.64,102.60,268.62,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.890,1.908,1.899, ,182.97,182.08,185.43,0.00,0.00,0.00 ,,274.48,99.34,301.83,97.91,226.62,102.64,267.64,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.892,1.908,1.899, ,182.56,181.58,185.10,0.00,0.00,0.00 ,,274.48,99.34,301.83,97.91,228.57,102.67,270.57,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.892,1.908,1.902, ,182.39,181.41,184.94,0.00,0.00,0.00 ,,277.41,99.34,305.74,97.88,226.62,102.60,282.30,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.893,1.909,1.901, ,181.82,180.83,184.53,0.00,0.00,0.00 ,,278.39,99.34,303.79,97.91,226.62,102.64,294.02,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.899,1.908,1.902, ,181.24,180.16,184.21,0.00,0.00,0.00 ,,280.34,99.34,305.74,97.91,228.57,102.71,297.92,101.21,0.00,0.00,2000.49,0.00,
0.000,0.000,0.000,1.898,1.908,1.904, ,180.84,179.83,183.96,0.00,0.00,0.00 ,,280.34,99.30,305.74,97.88,228.57,102.64,303.79,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.898,1.908,1.901, ,180.43,179.33,183.72,0.00,0.00,0.00 ,,280.34,99.34,306.72,97.88,229.55,102.60,303.79,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.902,1.912,1.909, ,180.18,179.00,183.47,0.00,0.00,0.00 ,,284.25,99.34,309.65,97.91,229.55,102.60,298.90,101.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.901,1.909,1.904, ,179.36,178.25,183.06,0.00,0.00,0.00 ,,288.16,99.30,314.53,97.91,229.55,102.64,280.34,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.904,1.914,1.909, ,179.03,178.09,182.66,0.00,0.00,0.00 ,,286.20,99.30,314.53,97.88,231.50,102.64,272.53,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.905,1.912,1.904, ,178.38,177.67,182.33,0.00,0.00,0.00 ,,286.20,99.30,317.46,97.84,232.48,102.64,276.43,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.905,1.911,1.904, ,177.89,177.01,181.92,0.00,0.00,0.00 ,,289.13,99.30,320.39,97.88,231.50,102.60,291.09,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.904,1.912,1.907, ,177.39,176.84,181.76,0.00,0.00,0.00 ,,289.13,99.27,315.51,97.91,228.57,102.64,297.92,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.902,1.912,1.907, ,176.82,175.93,180.94,0.00,0.00,0.00 ,,289.13,99.27,317.46,97.88,232.48,102.60,303.79,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.904,1.917,1.909, ,176.41,175.93,180.70,0.00,0.00,0.00 ,,288.16,99.30,316.48,97.80,231.50,102.56,305.74,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.904,1.914,1.905, ,175.84,175.43,180.13,0.00,0.00,0.00 ,,285.23,99.30,312.58,97.84,237.36,102.56,296.95,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.902,1.915,1.909, ,175.43,175.01,179.56,0.00,0.00,0.00 ,,278.39,99.34,308.67,97.88,234.43,102.60,288.16,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.904,1.917,1.909, ,174.69,174.51,179.31,0.00,0.00,0.00 ,,280.34,99.27,311.60,97.80,231.50,102.56,282.30,101.10,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,1.901,1.914,1.904, ,174.12,174.18,178.74,0.00,0.00,0.00 ,,280.34,99.30,308.67,97.91,229.55,102.56,282.30,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.907,1.915,1.905, ,173.71,173.93,178.25,0.00,0.00,0.00 ,,285.23,99.30,311.60,97.91,234.43,102.60,284.25,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.898,1.914,1.902, ,172.97,173.43,177.76,0.00,0.00,0.00 ,,291.09,99.30,314.53,97.91,234.43,102.60,293.04,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.896,1.912,1.904, ,172.64,173.43,177.27,0.00,0.00,0.00 ,,296.95,99.30,314.53,97.84,240.29,102.53,309.65,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.896,1.914,1.901, ,171.99,172.77,176.78,0.00,0.00,0.00 ,,306.72,99.27,317.46,97.84,240.29,102.64,328.21,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.896,1.912,1.896, ,171.25,172.44,176.29,0.00,0.00,0.00 ,,324.30,99.27,332.11,97.88,262.76,102.56,334.07,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.892,1.915,1.890, ,170.59,171.77,175.56,0.00,0.00,0.00 ,,490.35,99.12,344.81,97.80,351.65,102.49,331.14,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.892,1.912,1.879, ,169.86,171.36,174.83,0.00,0.00,0.00 ,,1369.47,98.64,372.16,97.73,483.52,102.38,473.75,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.892,1.911,1.868, ,169.45,171.19,174.42,0.00,0.00,0.00 ,,2103.05,98.24,507.94,97.73,1038.34,102.12,686.69,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.890,1.911,1.843, ,168.87,170.86,173.93,0.00,0.00,0.00 ,,2460.56,97.95,941.64,97.55,1675.21,101.83,984.62,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.889,1.912,1.824, ,168.05,170.28,173.11,0.00,0.00,0.00 ,,2585.59,97.66,1316.73,97.29,1958.49,101.47,1704.52,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.889,1.909,1.795, ,167.48,169.86,172.54,0.00,0.00,0.00 ,,2585.59,97.58,1525.76,97.07,2035.65,101.28,2209.52,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.885,1.908,1.766, ,166.66,169.61,172.05,0.00,0.00,0.00 ,,2570.94,97.51,1680.10,96.96,2105.98,101.10,2486.94,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.879,1.905,1.739, ,166.25,169.28,171.40,0.00,0.00,0.00 ,,2509.40,97.44,1952.63,96.70,2199.76,100.99,2610.01,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.867,1.901,1.703, ,165.43,168.61,170.75,0.00,0.00,0.00 ,,2474.24,97.47,2194.87,96.52,2277.90,100.88,2606.11,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.852,1.893,1.669, ,164.94,168.45,170.09,0.00,0.00,0.00 ,,2424.42,97.47,2301.34,96.34,2309.16,100.88,2496.70,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.833,1.886,1.637, ,164.20,168.11,169.85,0.00,0.00,0.00 ,,2417.58,97.44,2335.53,96.30,2304.27,100.77,2431.26,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.811,1.879,1.600, ,163.79,168.11,168.95,0.00,0.00,0.00 ,,2448.84,97.40,2440.05,96.15,2342.37,100.70,2442.98,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.779,1.865,1.565, ,162.97,167.03,168.22,0.00,0.00,0.00 ,,2518.19,97.33,2513.31,96.12,2453.72,100.66,2472.28,99.08,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.744,1.849,1.531, ,162.24,166.62,167.57,0.00,0.00,0.00 ,,2592.43,97.33,2596.34,96.01,2560.20,100.55,2490.84,99.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,1.706,1.830,1.493, ,161.66,166.20,166.99,0.00,0.00,0.00 ,,2608.06,97.25,2665.69,95.97,2583.64,100.62,2499.63,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.668,1.808,1.458, ,160.92,165.70,166.34,0.00,0.00,0.00 ,,2636.39,97.25,2712.58,95.97,2592.43,100.55,2531.87,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.625,1.783,1.423, ,160.35,165.54,165.93,0.00,0.00,0.00 ,,2729.18,97.18,2717.46,95.93,2583.64,100.44,2560.20,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.581,1.758,1.388, ,159.29,164.62,165.04,0.00,0.00,0.00 ,,2862.03,97.07,2664.71,95.93,2553.36,100.59,2560.20,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.537,1.728,1.350, ,158.63,164.21,164.38,0.00,0.00,0.00 ,,2945.05,97.11,2590.48,95.93,2544.57,100.48,2546.52,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.492,1.694,1.314, ,157.73,163.38,163.73,0.00,0.00,0.00 ,,2927.47,97.00,2525.03,95.97,2571.92,100.48,2570.94,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.446,1.656,1.279, ,157.07,162.55,163.00,0.00,0.00,0.00 ,,2911.84,96.96,2496.70,96.01,2577.78,100.48,2606.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.398,1.616,1.246, ,156.50,162.21,162.34,0.00,0.00,0.00 ,,2926.50,97.03,2498.66,96.04,2603.17,100.48,2655.92,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.356,1.577,1.209, ,155.52,161.47,161.77,0.00,0.00,0.00 ,,2962.64,96.92,2508.42,96.04,2631.50,100.40,2672.53,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.310,1.533,1.174, ,154.78,160.97,161.20,0.00,0.00,0.00 ,,2944.08,96.96,2479.12,96.04,2653.97,100.44,2651.04,99.41,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.266,1.486,1.137, ,154.04,160.22,160.31,0.00,0.00,0.00 ,,2951.89,96.92,2417.58,96.12,2639.32,100.48,2652.01,99.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,1.219,1.435,1.098, ,153.14,159.55,159.57,0.00,0.00,0.00 ,,2964.59,96.96,2359.95,96.15,2578.75,100.51,2675.46,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.166,1.380,1.054, ,152.65,158.81,158.67,0.00,0.00,0.00 ,,3017.34,96.92,2303.30,96.12,2488.89,100.48,2650.06,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.117,1.325,1.016, ,151.67,158.06,158.27,0.00,0.00,0.00 ,,3040.78,96.89,2234.92,96.23,2392.19,100.51,2558.24,99.60,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,1.059,1.266,0.970, ,151.01,157.48,157.45,0.00,0.00,0.00 ,,3056.41,96.89,2272.04,96.23,2359.95,100.59,2448.84,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.998,1.210,0.919, ,150.03,156.31,156.80,0.00,0.00,0.00 ,,3066.18,96.85,2365.81,96.19,2392.19,100.62,2384.37,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.933,1.146,0.868, ,149.21,155.73,155.66,0.00,0.00,0.00 ,,3069.11,96.85,2453.72,96.15,2443.96,100.59,2446.89,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.868,1.095,0.816, ,148.31,155.07,154.92,0.00,0.00,0.00 ,,3103.30,96.85,2526.01,96.15,2512.33,100.59,2558.24,99.71,4000.00,0.00,4000.00,0.00,
0.004,0.023,0.042,0.831,1.064,0.761, ,147.65,154.40,154.68,0.00,0.00,0.00 ,,3088.64,96.81,2502.56,96.15,2534.80,100.51,2583.64,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.768,1.008,0.769, ,146.75,152.91,152.72,0.00,0.00,0.00 ,,2756.53,97.00,2133.33,96.30,2613.92,100.40,2170.45,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.684,0.953,0.692, ,145.85,152.24,152.64,0.00,0.00,0.00 ,,2172.41,97.33,1573.63,96.56,2773.14,100.48,2127.47,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.001,0.624,1.017,0.708, ,145.27,151.58,152.39,0.00,0.00,0.00 ,,1856.90,97.58,1160.44,96.85,2685.23,100.44,2501.59,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.602,1.131,0.690, ,144.46,150.58,151.01,0.00,0.00,0.00 ,,1713.31,97.73,937.73,97.07,2196.83,100.62,2687.18,99.74,4000.00,0.00,4000.00,0.00,
0.018,0.004,0.000,0.533,1.150,0.618, ,143.55,149.92,150.27,0.00,0.00,0.00 ,,1559.95,97.88,841.03,97.22,1694.75,100.95,2553.36,99.74,4000.00,0.00,4000.00,0.00,
0.001,0.000,0.001,0.488,1.081,0.569, ,142.98,149.08,148.97,0.00,0.00,0.00 ,,1292.31,98.10,825.40,97.33,1305.98,101.21,2161.66,99.89,0.00,0.00,4000.00,0.00,
0.021,0.001,0.001,0.393,0.923,0.456, ,142.08,148.34,148.15,0.00,0.00,0.00 ,,1073.50,98.24,877.17,97.36,1099.88,101.47,1808.06,100.15,4000.00,0.00,4000.00,0.00,
0.015,0.000,0.000,0.305,0.727,0.356, ,141.01,147.26,147.17,0.00,0.00,0.00 ,,926.98,98.46,929.91,97.33,1086.20,101.47,1634.19,100.33,4000.00,0.00,4000.00,0.00,
0.009,0.000,0.000,0.234,0.566,0.275, ,140.44,146.42,146.28,0.00,0.00,0.00 ,,812.70,98.57,989.50,97.25,1070.57,101.65,1779.73,100.29,4000.00,0.00,0.00,0.00,
0.004,0.000,0.000,0.180,0.434,0.214, ,139.37,145.26,142.93,0.00,0.00,0.00 ,,710.13,98.64,1045.18,97.25,1085.23,101.65,2119.66,100.15,4000.00,0.00,4000.00,0.00,
0.001,0.000,0.000,0.138,0.337,0.164, ,138.64,144.76,140.73,0.00,0.00,0.00 ,,640.78,98.75,1121.37,97.22,1188.77,101.65,2207.57,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.106,0.261,0.129, ,137.74,143.77,141.71,0.00,0.00,0.00 ,,606.59,98.75,1130.16,97.14,1299.15,101.61,2168.50,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.079,0.201,0.097, ,137.00,143.02,140.40,0.00,0.00,0.00 ,,637.85,98.79,1124.30,97.18,1353.85,101.54,2338.46,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.066,0.158,0.079, ,136.10,141.85,140.16,0.00,0.00,0.00 ,,704.27,98.75,1086.20,97.22,1377.29,101.58,2678.39,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.048,0.122,0.060, ,135.28,141.19,139.26,0.00,0.00,0.00 ,,737.48,98.72,1043.22,97.22,1217.09,101.58,2928.45,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.037,0.094,0.048, ,134.54,140.28,139.34,0.00,0.00,0.00 ,,767.77,98.72,1021.73,97.22,1094.02,101.68,2686.20,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.028,0.073,0.035, ,133.72,139.53,138.44,0.00,0.00,0.00 ,,970.94,98.57,1038.34,97.18,1170.21,101.65,2327.72,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.056,0.029, ,132.82,138.36,137.47,0.00,0.00,0.00 ,,1519.90,98.32,1161.42,97.11,1394.87,101.58,2249.57,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.022,0.048,0.023, ,131.84,137.78,136.98,0.00,0.00,0.00 ,,1989.74,98.02,1601.95,96.96,1595.12,101.43,2271.06,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.035,0.015, ,131.10,136.87,136.41,0.00,0.00,0.00 ,,2232.97,97.77,2002.44,96.67,1649.82,101.36,2170.45,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.026,0.016, ,130.44,136.29,135.83,0.00,0.00,0.00 ,,2254.46,97.62,2274.97,96.48,1735.78,101.28,2124.54,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.021,0.012, ,129.62,135.12,134.77,0.00,0.00,0.00 ,,2142.12,97.66,2455.68,96.30,1669.35,101.21,2283.76,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.015,0.007, ,128.64,134.21,134.12,0.00,0.00,0.00 ,,1996.58,97.66,2449.82,96.23,1479.85,101.39,2407.81,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.006, ,127.82,133.29,133.31,0.00,0.00,0.00 ,,1820.76,97.77,2233.94,96.23,1230.77,101.47,2490.84,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.009,0.006, ,126.92,132.46,132.33,0.00,0.00,0.00 ,,1587.30,97.91,2104.03,96.30,1059.83,101.61,2544.57,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.007,0.001, ,125.94,131.55,131.59,0.00,0.00,0.00 ,,1403.66,98.02,2064.96,96.34,937.73,101.68,2554.33,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,125.53,130.72,130.78,0.00,0.00,0.00 ,,1326.50,98.10,2021.98,96.37,868.38,101.79,2273.99,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.004,0.003, ,124.63,129.97,129.88,0.00,0.00,0.00 ,,1268.86,98.13,1916.48,96.41,875.21,101.83,1903.79,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,123.89,128.97,128.98,0.00,0.00,0.00 ,,1228.82,98.28,1840.29,96.48,1005.13,101.79,1752.38,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.000, ,123.07,128.06,128.00,0.00,0.00,0.00 ,,1253.24,98.24,1754.33,96.56,1125.27,101.72,1863.74,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,122.33,127.31,127.27,0.00,0.00,0.00 ,,1386.08,98.21,1654.70,96.59,1244.44,101.65,2052.26,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.51,126.56,126.54,0.00,0.00,0.00 ,,1509.16,98.17,1557.02,96.74,1341.15,101.61,2170.45,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,120.86,125.90,125.39,0.00,0.00,0.00 ,,1605.86,98.02,1401.71,96.78,1504.27,101.50,2334.55,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,120.12,124.82,124.50,0.00,0.00,0.00 ,,1517.95,98.10,1265.93,96.85,1521.86,101.36,2021.98,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,119.14,123.82,123.60,0.00,0.00,0.00 ,,1351.89,96.78,1241.51,95.60,2051.28,99.71,1515.02,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,118.40,123.24,122.70,0.00,0.00,0.00 ,,811.72,92.75,814.65,96.26,4000.00,85.90,1246.40,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,117.25,122.08,121.89,0.00,0.00,0.00 ,,3823.20,77.14,569.47,98.97,4000.00,60.07,4000.00,92.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,116.68,121.33,121.07,0.00,0.00,0.00 ,,4000.00,48.97,4000.00,88.17,4000.00,32.97,4000.00,64.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.004, ,116.02,120.58,120.01,0.00,0.00,0.00 ,,4000.00,25.09,4000.00,60.84,4000.00,16.19,4000.00,35.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,115.37,120.00,119.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,32.93,4000.00,0.00,4000.00,18.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,114.47,118.50,118.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,16.52,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.40,117.75,117.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.003,0.004,0.001, ,112.66,117.09,116.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.000, ,111.76,116.01,115.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,111.19,115.43,114.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,110.37,114.51,113.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,109.55,113.27,113.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,108.73,112.60,112.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,107.91,111.44,111.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,107.17,110.94,110.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,106.44,110.03,109.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,105.86,109.11,108.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.003, ,104.96,108.20,107.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,104.22,107.28,107.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,103.57,106.37,106.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.67,105.21,105.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.09,104.71,104.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.36,103.54,103.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,100.78,102.96,103.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,100.05,101.88,102.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,99.06,101.05,101.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,98.65,100.22,100.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.004, ,97.91,99.64,100.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,97.42,98.72,99.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,96.44,97.56,98.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.78,96.81,97.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.21,96.07,96.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,94.47,94.99,96.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,93.82,94.40,95.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,93.16,93.24,94.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,92.67,92.74,93.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,92.02,91.66,93.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,91.36,91.08,92.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,90.95,90.50,91.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,90.13,89.33,90.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,89.64,88.84,89.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,88.98,87.92,89.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,88.57,87.51,88.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,88.08,86.26,87.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.001,0.000, ,87.26,85.43,87.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,86.85,84.85,86.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,86.28,84.10,85.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,85.71,83.27,85.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,84.97,82.60,84.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,84.48,81.61,83.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,84.07,81.02,82.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,83.58,80.44,82.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,82.84,79.36,81.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,82.35,78.53,80.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,81.94,77.87,80.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,81.45,77.04,79.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,80.79,76.37,78.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,80.22,75.54,78.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,79.56,74.54,77.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,79.15,74.13,76.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,78.66,73.30,76.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,78.33,72.80,75.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,77.76,72.05,74.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,77.27,70.80,74.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,76.69,70.22,73.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,76.12,69.56,72.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,75.71,68.89,72.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.006,0.009, ,75.05,68.06,71.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.007,0.009, ,74.40,67.23,70.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.006,0.007, ,73.74,66.32,70.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.004,0.003, ,73.25,65.65,69.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.004, ,72.92,65.32,69.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,72.35,64.40,68.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.001, ,71.78,63.66,67.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.001, ,71.37,63.07,67.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.003, ,70.55,62.33,66.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.001,0.001, ,69.89,61.58,65.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.001,0.003, ,69.32,60.75,65.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.003,0.003,0.003, ,68.83,60.33,64.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.001,0.000,0.003,0.001,0.000, ,68.17,59.67,64.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.003,0.003, ,67.68,59.17,63.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.001, ,66.86,57.92,62.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,66.29,57.59,62.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.001, ,65.63,56.92,61.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.003, ,65.14,56.51,61.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.001,0.001,0.001, ,64.40,55.84,60.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.001, ,63.58,54.85,59.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.004,0.004, ,62.85,54.18,59.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.001, ,62.19,53.52,58.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,61.45,52.94,58.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.001, ,60.80,52.44,57.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.001, ,60.06,51.61,56.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.004, ,59.40,51.11,56.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,58.67,50.36,55.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.004,0.003, ,57.93,49.94,54.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.001, ,57.11,49.28,54.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.004,0.001, ,56.37,48.70,53.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.001, ,55.88,48.28,53.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.003, ,54.90,47.37,52.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.001, ,54.24,46.95,51.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.004,0.003, ,53.59,46.04,51.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.004, ,52.85,45.54,50.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.004, ,52.03,45.12,49.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.003, ,51.62,44.54,49.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.004,0.004,0.003, ,50.72,44.04,48.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.003, ,49.98,43.13,48.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.004,0.004,0.004, ,49.33,42.96,47.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.004,0.003, ,48.67,42.05,47.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.001, ,48.02,41.38,46.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.004,0.006, ,47.44,41.22,45.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.004, ,46.62,40.39,45.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.004,0.004, ,45.97,39.81,44.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.004,0.004,0.001, ,45.23,39.22,44.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.004,0.004, ,44.66,38.89,43.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,44.00,38.23,42.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.001, ,43.51,37.56,42.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.001, ,42.77,37.40,41.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.004,0.003, ,42.03,36.65,41.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,41.62,36.23,40.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.004,0.007, ,40.80,35.48,40.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,40.23,35.07,39.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.001, ,39.58,34.57,39.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.001, ,38.92,33.99,38.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.004,0.003, ,38.43,33.74,37.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.004,0.004,0.004, ,37.61,33.07,37.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,37.28,32.74,36.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.004,0.001, ,36.54,32.16,36.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.003,0.003,0.001,0.004, ,36.05,31.58,35.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.001,0.001, ,35.31,31.66,35.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.007,0.004,0.004, ,34.91,30.75,34.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.004,0.006, ,34.33,30.58,34.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.001,0.004,0.001,0.003, ,33.84,30.08,33.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.004, ,33.18,29.67,33.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.003, ,32.86,29.25,32.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.001, ,32.20,28.75,32.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
