SAP ID,109003049946,
HEADER:,
Substation:,DURG PS MEDESARA,,SAP Equipment No.:,109003049946,,Test Date :,21-02-2022,,
Bay :,765KV JHAR-1 RCTR BAY,,Breaker Type :,GL318,,Serial Number :,313097,,
Employee Id :,60021297,,Manufacturer :,GE,,Gas Pressure :,0.71MPa,,
Oil Pressure :,NIL,,Air Pressure :,NA,,Voltage (kV) :,765,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,4000,,
Plot Length(ms) :,500,,Delay tco (ms) :,300,,Delay toc (ms) :,300,,
Current Range C1(A) :,10,,Current Range C2(A) :,10,,Current Range C3(A) :,10,,
Current Range C4(A) :,10,,Current Range C5(A) :,10,,Current Range C6(A) :,10,,
T1 (mm) :,191.36,,T2 (mm) :,187.66,,T3 (mm) :,190.77,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Enabled,,
Analog Channels :,Disabled,,Linkage Ratio :,1.48,,
Electric Stroke Length T1 :,225,,Electric Stroke Length T2 :,225,,Electric Stroke Length T3 :,225,,
Electric Stroke Length T4 :,270,,Electric Stroke Length T5 :,270,,Electric Stroke Length T6 :,270,,

Velocity Points :,
Close1 :,30,,Open1 :,30,,DefClose :,10,
Close2 :,60,,Open2 :,60,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,129.30,,Mechanism Travel(T2)(mm) :,126.80,,Mechanism Travel(T3)(mm) :,128.90,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,191.36,,Contact Travel(T2)(mm) :,187.66,,Contact Travel(T3)(mm) :,190.77,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,3.48,,Close - Datum Velocity (m/s)(T2) :,4.06,,Close - Datum Velocity (m/s)(T3) :,3.43,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,6.29,,Open - Datum Velocity (m/s)(T2) :,8.65,,Open - Datum Velocity (m/s)(T3) :,7.20,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,6.57,,Close - Over Travel(T2)(mm) :,10.02,,Close - Over Travel(T3)(mm) :,5.64,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,0.41,,Open - Rebound(T2)(mm) :,36.15,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,3.831,,Coil Current (A)(C2) :,3.839,,Coil Current (A)(C3) :,3.863,,
Coil Current (A)(C4) :,3.804,,Coil Current (A)(C5) :,3.831,,Coil Current (A)(C6) :,3.810,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,3.70,Close -Velocity (m/s) :,3.70,Close -Velocity (m/s) :,3.64,Close -Velocity (m/s) :,3.64,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,7.28,Open -Velocity (m/s) :,7.28,Open -Velocity (m/s) :,7.09,Open -Velocity (m/s) :,7.09,Open -Velocity (m/s) :,0.06,Open -Velocity (m/s) :,0.06,
,,,,,,,,,,,,,,TR3,,TR3,,TR3,,TR3,,TR3,,TR3,
,,,,,,,,,,,,,,BBreak4,,BBreak3,,BBreak2,,BBreak1,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.34,0.31,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.023,0.029,0.000,0.000,0.000, ,0.26,0.67,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.079,0.097,0.097,0.000,0.000,0.000, ,-0.06,-0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.173,0.179,0.179,0.000,0.000,0.000, ,0.10,0.22,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.275,0.273,0.273,0.000,0.003,0.003, ,0.10,0.22,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.387,0.372,0.369,0.000,0.003,0.003, ,0.18,0.58,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.504,0.481,0.472,0.000,0.000,0.000, ,-0.06,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.615,0.586,0.577,0.003,0.000,0.000, ,-0.14,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.733,0.695,0.686,0.000,0.000,0.000, ,-0.06,0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.844,0.809,0.794,0.000,0.000,0.003, ,-0.14,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.958,0.917,0.903,0.000,0.000,0.000, ,0.02,0.13,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.064,1.023,1.011,0.000,0.000,0.000, ,-0.22,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.169,1.128,1.120,0.000,0.000,0.000, ,-0.14,0.13,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.278,1.234,1.219,0.000,0.000,0.000, ,-0.06,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.383,1.345,1.336,0.000,0.000,0.000, ,-0.06,0.22,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.486,1.436,1.427,0.000,0.000,0.000, ,-0.06,0.31,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.580,1.542,1.527,0.000,0.000,0.000, ,-0.22,-0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.679,1.638,1.627,0.000,0.000,0.000, ,-0.06,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.773,1.738,1.726,0.000,0.000,0.003, ,-0.22,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.867,1.829,1.823,0.000,0.000,0.000, ,-0.14,0.13,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.964,1.926,1.917,0.000,0.000,0.000, ,-0.14,-0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.057,2.022,2.013,0.003,0.000,0.000, ,0.02,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.148,2.116,2.101,0.000,0.000,0.000, ,-0.06,0.31,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.230,2.198,2.189,0.000,0.000,0.000, ,-0.14,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.315,2.274,2.271,0.000,0.000,0.000, ,-0.14,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.403,2.368,2.356,0.000,0.000,0.000, ,-0.06,0.13,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.479,2.450,2.438,0.000,0.000,0.000, ,0.02,0.13,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.553,2.523,2.515,0.000,0.000,0.000, ,-0.22,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
2.623,2.594,2.585,0.000,0.000,0.000, ,0.18,0.40,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.693,2.664,2.658,0.000,0.000,0.000, ,-0.30,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.755,2.729,2.714,0.003,0.003,0.000, ,-0.14,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.811,2.787,2.775,0.000,0.000,0.000, ,-0.22,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.863,2.837,2.825,0.000,0.000,0.000, ,0.02,0.40,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.916,2.884,2.881,0.000,0.000,0.000, ,-0.22,0.31,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.954,2.928,2.919,0.000,0.000,0.000, ,-0.14,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.989,2.966,2.954,0.000,0.000,0.000, ,-0.22,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.022,2.992,2.984,0.000,0.000,0.000, ,-0.14,0.40,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.051,3.022,3.013,0.000,0.000,0.000, ,0.02,0.22,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.072,3.045,3.030,0.000,0.000,0.000, ,-0.22,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.092,3.066,3.060,0.000,0.000,0.000, ,-0.14,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.104,3.083,3.098,0.000,0.000,0.000, ,-0.30,0.13,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.127,3.113,3.136,0.000,0.000,0.000, ,-0.14,0.13,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.154,3.157,3.189,0.000,0.000,0.000, ,-0.14,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.206,3.203,3.236,0.000,0.000,0.000, ,-0.14,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.244,3.244,3.274,0.003,0.000,0.000, ,-0.22,-0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.288,3.288,3.315,0.000,0.000,0.000, ,-0.22,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.329,3.324,3.359,0.000,0.000,0.000, ,-0.14,0.13,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.370,3.365,3.400,0.000,0.000,0.000, ,-0.30,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.403,3.403,3.441,0.000,0.000,0.000, ,-0.06,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.444,3.447,3.476,0.003,0.000,0.000, ,-0.14,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.482,3.485,3.514,0.000,0.000,0.000, ,0.02,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.514,3.514,3.543,0.000,0.000,0.000, ,-0.14,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.543,3.549,3.581,0.006,0.003,0.003, ,-0.22,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.567,3.567,3.605,0.000,0.000,0.000, ,-0.22,-0.22,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.596,3.599,3.628,0.000,0.000,0.000, ,-0.14,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.620,3.623,3.652,0.000,0.000,0.003, ,0.02,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.640,3.643,3.669,0.000,0.000,0.000, ,-0.06,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.658,3.661,3.687,0.000,0.000,0.000, ,0.02,0.13,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.675,3.681,3.708,0.000,0.000,0.000, ,-0.06,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.687,3.696,3.719,0.000,0.000,0.000, ,-0.22,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.702,3.710,3.737,0.000,0.000,0.003, ,-0.39,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.713,3.722,3.751,0.000,0.000,0.000, ,-0.06,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.719,3.734,3.757,0.003,0.003,0.000, ,-0.06,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.734,3.751,3.769,0.000,0.000,0.000, ,0.02,0.13,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.737,3.751,3.772,0.000,0.000,0.000, ,0.02,0.40,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.751,3.757,3.781,0.006,0.006,0.000, ,-0.14,-0.04,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.754,3.766,3.790,0.000,0.000,0.000, ,-0.06,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.763,3.772,3.795,0.000,0.000,0.000, ,-0.06,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.766,3.778,3.795,0.000,0.000,0.000, ,0.10,0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.766,3.787,3.810,0.000,0.000,0.000, ,-0.06,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.769,3.787,3.804,0.000,0.000,0.000, ,-0.06,-0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.778,3.790,3.813,0.000,0.000,0.000, ,0.02,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.801,3.822,0.000,0.000,0.003, ,0.02,0.13,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.778,3.801,3.816,0.000,0.000,0.000, ,0.02,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.801,3.816,0.000,0.000,0.003, ,-0.06,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.804,3.822,0.000,0.000,0.000, ,0.10,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.804,3.825,0.000,0.000,0.000, ,-0.06,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.801,3.828,0.000,0.000,0.000, ,0.10,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.810,3.828,0.000,0.000,0.000, ,-0.06,-0.31,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.813,3.831,0.003,0.000,0.000, ,0.10,0.13,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.834,0.000,0.003,0.000, ,0.18,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.813,3.839,0.000,0.000,0.000, ,0.02,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.839,0.000,0.000,0.000, ,0.02,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.845,0.000,0.000,0.000, ,0.10,0.13,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.842,0.000,0.000,0.000, ,0.02,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.845,0.000,0.000,0.006, ,0.10,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.851,0.003,0.000,0.000, ,0.18,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.842,0.000,0.000,0.000, ,0.02,-0.22,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.813,3.831,3.848,0.000,0.000,0.000, ,0.02,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.845,0.000,0.000,0.000, ,0.02,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.848,0.000,0.000,0.000, ,0.43,0.31,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.848,0.000,0.000,0.000, ,0.02,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.848,0.000,0.000,0.000, ,0.18,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.848,0.003,0.003,0.009, ,0.10,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.828,3.845,0.003,0.000,0.000, ,0.34,0.31,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.825,3.845,0.003,0.000,0.000, ,0.18,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.828,3.845,0.000,0.000,0.000, ,0.10,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.813,3.825,3.842,0.000,0.000,0.000, ,0.18,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.845,0.000,0.000,0.000, ,0.10,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.842,0.000,0.000,0.000, ,0.18,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.807,3.825,3.839,0.000,0.000,0.000, ,0.34,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.828,3.845,0.000,0.000,0.000, ,0.18,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.000,0.000,0.003, ,0.18,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.839,0.000,0.003,0.000, ,0.51,0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.836,0.000,0.000,0.000, ,0.34,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,1333.33,0.00,
3.810,3.825,3.845,0.000,0.000,0.000, ,0.18,-0.31,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.839,0.000,0.000,0.000, ,0.26,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.810,3.819,3.836,0.000,0.000,0.000, ,0.26,-0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.839,0.000,0.000,0.000, ,0.34,0.04,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.848,0.000,0.000,0.000, ,0.18,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.825,3.845,0.000,0.000,0.000, ,0.34,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.828,3.848,0.012,0.000,0.003, ,0.26,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.848,0.000,0.000,0.000, ,0.18,-0.13,-0.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.848,0.006,0.000,0.006, ,0.34,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.831,3.848,0.000,0.000,0.000, ,0.43,0.22,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.848,0.000,0.000,0.000, ,0.43,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.834,3.851,0.006,0.006,0.000, ,0.34,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.836,3.851,0.000,0.000,0.003, ,0.10,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.836,3.854,0.000,0.000,0.000, ,0.18,-0.31,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.836,3.851,0.000,0.000,0.000, ,0.43,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.839,3.854,0.000,0.000,0.000, ,0.34,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.836,3.863,0.000,0.003,0.000, ,0.59,0.40,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.836,3.857,0.000,0.000,0.000, ,0.34,0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.825,3.836,3.857,0.000,0.000,0.000, ,0.18,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.836,3.857,0.000,0.000,0.003, ,0.34,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.831,3.839,3.860,0.000,0.000,0.000, ,0.59,0.58,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.834,3.851,0.000,0.000,0.000, ,0.43,0.13,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.834,3.854,0.000,0.000,0.000, ,0.34,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.851,0.000,0.000,0.000, ,0.43,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.857,0.000,0.000,0.000, ,0.26,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.836,3.854,0.000,0.000,0.000, ,0.34,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.828,3.848,0.000,0.000,0.000, ,0.34,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.834,3.851,0.000,0.000,0.000, ,0.51,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.828,3.851,0.000,0.000,0.000, ,0.26,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.851,0.000,0.003,0.003, ,0.34,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.825,3.848,0.003,0.000,0.000, ,0.34,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.831,3.848,0.000,0.000,0.000, ,0.02,-0.40,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.828,3.848,0.003,0.000,0.000, ,0.43,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.813,3.828,3.848,0.000,0.000,0.000, ,0.34,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.000,0.000,0.000, ,0.51,0.22,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.851,0.000,0.000,0.000, ,0.34,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.828,3.845,0.000,0.000,0.000, ,0.26,0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.845,0.000,0.000,0.000, ,0.43,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.828,3.842,0.000,0.000,0.000, ,0.34,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.851,0.003,0.006,0.009, ,0.34,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.845,0.000,0.000,0.000, ,0.26,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.813,3.831,3.845,0.000,0.000,0.000, ,0.51,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.845,0.000,0.000,0.000, ,0.34,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.828,3.851,0.000,0.000,0.000, ,0.51,0.40,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.848,0.000,0.000,0.003, ,0.26,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.828,3.848,0.000,0.000,0.003, ,0.43,0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.851,0.003,0.000,0.000, ,0.34,0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.816,3.831,3.848,0.000,0.000,0.000, ,0.51,0.31,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.819,3.834,3.848,0.000,0.000,0.000, ,0.34,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.819,3.825,3.848,0.000,0.000,0.003, ,0.34,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.851,0.000,0.000,0.000, ,0.26,-0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.834,3.851,0.003,0.000,0.000, ,0.51,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.819,3.834,3.851,0.000,0.000,0.000, ,0.43,0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.848,0.000,0.000,0.000, ,0.34,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.860,0.000,0.000,0.000, ,0.18,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.831,3.851,0.000,0.000,0.000, ,0.18,-0.13,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.831,3.848,0.006,0.000,0.000, ,0.51,0.31,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.851,0.000,0.000,0.000, ,0.34,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.813,3.828,3.845,0.000,0.000,0.000, ,0.26,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.839,0.000,0.000,0.000, ,0.18,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.845,0.000,0.003,0.000, ,0.10,-0.22,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.825,3.839,0.000,0.000,0.000, ,0.18,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.848,0.000,0.000,0.000, ,0.02,-0.40,-0.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.842,0.000,0.000,0.000, ,0.18,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.839,0.000,0.000,0.000, ,0.10,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.825,3.842,0.000,0.000,0.000, ,0.02,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.813,3.828,3.839,0.000,0.000,0.003, ,0.10,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.825,3.845,0.000,0.000,0.000, ,0.10,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.807,3.825,3.845,0.000,0.000,0.000, ,0.10,-0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,2000.49,0.00,
3.813,3.828,3.845,0.000,0.000,0.000, ,0.10,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.845,0.000,0.006,0.006, ,0.34,0.22,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.848,0.000,0.000,0.000, ,0.02,-0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.813,3.828,3.845,0.000,0.000,0.000, ,0.10,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.839,0.006,0.000,0.000, ,0.10,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.848,0.000,0.000,0.000, ,0.10,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.848,0.000,0.000,0.000, ,0.02,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.848,0.000,0.000,0.000, ,0.18,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.848,0.000,0.000,0.000, ,0.10,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.822,3.845,0.000,0.000,0.000, ,0.18,0.31,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.816,3.834,3.848,0.000,0.000,0.000, ,0.18,0.13,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.848,0.003,0.000,0.006, ,0.26,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.831,3.848,0.000,0.000,0.000, ,-0.06,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.851,0.000,0.000,0.000, ,0.10,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.831,3.854,0.000,0.000,0.000, ,0.10,0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.836,3.854,0.000,0.000,0.003, ,0.02,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.845,0.000,0.003,0.000, ,-0.14,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.851,0.000,0.000,0.000, ,0.02,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.851,0.000,0.000,0.003, ,0.10,0.31,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.834,3.851,0.003,0.000,0.003, ,-0.06,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.831,3.848,0.000,0.000,0.000, ,-0.22,-0.31,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.834,3.848,0.000,0.000,0.000, ,-0.06,0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.828,3.848,0.000,0.000,0.000, ,-0.06,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.839,0.000,0.000,0.000, ,0.02,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.845,0.000,0.000,0.000, ,-0.30,-0.31,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.845,0.000,0.000,0.000, ,-0.14,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.842,0.000,0.000,0.000, ,-0.06,-0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.848,0.000,0.000,0.000, ,-0.06,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.848,0.000,0.000,0.000, ,0.02,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.825,3.839,0.000,0.000,0.000, ,-0.06,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.836,0.000,0.000,0.000, ,-0.14,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.839,0.000,0.000,0.000, ,-0.06,-0.22,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.839,0.000,0.000,0.000, ,-0.22,0.04,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.813,3.836,0.006,0.000,0.000, ,-0.22,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.839,0.000,0.000,0.000, ,-0.14,-0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.848,0.000,0.000,0.000, ,-0.22,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.000,0.000,0.000, ,-0.14,0.22,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.810,3.822,3.845,0.000,0.000,0.000, ,-0.22,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.003,0.000,0.000, ,-0.06,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.839,0.000,0.000,0.000, ,-0.06,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.813,3.828,3.845,0.000,0.000,0.000, ,-0.14,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.842,0.000,0.000,0.000, ,-0.14,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.845,0.000,0.000,0.000, ,-0.14,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.851,0.000,0.000,0.000, ,-0.22,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.813,3.828,3.848,0.000,0.000,0.000, ,-0.39,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.845,0.000,0.000,0.000, ,-0.14,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.831,3.851,0.000,0.000,0.000, ,-0.14,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.825,3.845,0.000,0.000,0.000, ,-0.06,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.845,0.000,0.000,0.000, ,-0.22,-0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.845,0.003,0.003,0.000, ,-0.30,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.828,3.845,0.000,0.000,0.000, ,-0.06,0.13,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.851,0.000,0.000,0.000, ,-0.30,-0.31,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.828,3.834,3.851,0.000,0.000,0.000, ,-0.14,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.831,3.845,0.000,0.000,0.000, ,-0.22,-0.31,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.831,3.851,0.012,0.000,0.000, ,-0.39,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.845,0.000,0.000,0.000, ,-0.30,-0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.848,0.000,0.000,0.000, ,-0.06,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.851,0.000,0.000,0.000, ,-0.14,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.000,0.000,0.000, ,-0.22,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.839,0.000,0.000,0.000, ,-0.22,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.810,3.822,3.842,0.000,0.000,0.000, ,-0.14,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.845,0.000,0.000,0.000, ,-0.06,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.819,3.842,0.000,0.000,0.000, ,-0.14,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.842,0.000,0.000,0.000, ,0.02,0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.845,0.000,0.000,0.003, ,-0.22,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.000,0.000,0.000, ,-0.06,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.836,0.003,0.000,0.000, ,-0.22,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.845,0.003,0.000,0.000, ,0.02,0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.836,0.000,0.000,0.000, ,-0.30,-0.22,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.842,0.000,0.000,0.000, ,-0.30,-0.22,-0.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.810,3.825,3.836,0.000,0.000,0.000, ,-0.14,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.845,0.000,0.000,0.000, ,0.10,0.22,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.836,0.000,0.000,0.003, ,0.02,0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.851,0.000,0.000,0.000, ,-0.22,-0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.000,0.000,0.000, ,-0.14,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.000,0.000,0.000, ,-0.14,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.834,3.845,0.000,0.000,0.000, ,-0.22,-0.31,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.000,0.000,0.000, ,-0.22,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.842,0.000,0.000,0.000, ,-0.22,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.000,0.000,0.000, ,0.02,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.842,0.000,0.000,0.000, ,-0.14,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.834,3.851,0.000,0.000,0.000, ,-0.06,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.848,0.000,0.000,0.003, ,-0.06,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.845,0.000,0.006,0.009, ,0.02,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.848,0.000,0.000,0.003, ,-0.14,-0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.845,0.000,0.000,0.000, ,-0.06,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.848,0.003,0.000,0.000, ,-0.06,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.000,0.000,0.000, ,0.02,-0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.825,3.845,0.000,0.000,0.000, ,0.10,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.839,0.006,0.000,0.000, ,-0.14,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.845,0.000,0.000,0.000, ,0.10,0.04,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.845,0.003,0.000,0.000, ,-0.06,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.848,0.003,0.000,0.000, ,-0.06,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.848,0.000,0.000,0.000, ,-0.06,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.839,0.000,0.000,0.000, ,0.10,0.40,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.807,3.819,3.836,0.000,0.000,0.000, ,-0.06,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.845,0.000,0.000,0.000, ,0.10,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.842,0.003,0.000,0.000, ,0.10,0.04,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.839,0.000,0.000,0.003, ,0.10,0.40,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.834,0.000,0.000,0.000, ,0.10,0.31,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.839,0.006,0.006,0.000, ,-0.06,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.836,0.003,0.000,0.000, ,0.10,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.834,0.000,0.000,0.000, ,0.02,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.834,0.000,0.000,0.000, ,0.18,0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.845,0.000,0.000,0.000, ,0.10,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.804,3.825,3.842,0.009,0.000,0.000, ,0.10,-0.04,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.810,3.822,3.834,0.000,0.000,0.000, ,0.02,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.845,0.003,0.000,0.000, ,0.18,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.848,0.000,0.000,0.000, ,0.26,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.842,0.000,0.000,0.000, ,0.10,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.813,3.828,3.848,0.000,0.000,0.000, ,0.26,-0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.848,0.003,0.000,0.000, ,-0.06,-0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.810,3.822,3.845,0.000,0.000,0.000, ,0.26,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.842,0.000,0.000,0.000, ,0.18,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.839,0.000,0.000,0.000, ,0.18,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.845,0.000,0.000,0.000, ,0.18,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.822,3.845,0.003,0.000,0.000, ,0.18,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.000,0.000,0.000, ,0.43,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.842,0.000,0.000,0.000, ,0.18,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.825,3.845,0.003,0.000,0.000, ,0.18,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.828,3.845,0.000,0.000,0.000, ,0.18,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
