SAP ID,109003049946,
3.810,3.822,3.842,0.000,0.000,0.000, ,0.02,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.839,0.000,0.000,0.000, ,0.02,-0.31,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.836,0.003,0.003,0.000, ,0.18,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,
3.804,3.819,3.839,0.000,0.000,0.000, ,0.26,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.822,3.845,0.000,0.000,0.003, ,0.18,0.04,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.839,0.000,0.000,0.000, ,0.10,-0.22,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.836,0.003,0.000,0.000, ,0.18,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.003, ,0.34,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,0.43,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.813,3.828,3.845,0.003,0.000,0.000, ,0.43,0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.836,0.000,0.000,0.003, ,0.18,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.836,0.003,0.000,0.000, ,0.34,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.804,3.822,3.839,0.000,0.000,0.000, ,0.10,-0.22,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.816,3.828,3.839,0.000,0.000,0.000, ,0.34,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.819,3.836,0.003,0.000,0.000, ,0.34,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.839,0.000,0.000,0.000, ,0.43,-0.31,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.839,0.000,0.000,0.000, ,0.34,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.825,3.845,0.000,0.000,0.000, ,0.34,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.851,0.000,0.000,0.000, ,0.34,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.807,3.819,3.839,0.000,0.000,0.003, ,0.10,-0.31,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.839,0.000,0.000,0.000, ,0.59,-0.04,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.845,0.003,0.000,0.003, ,0.34,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.842,0.000,0.000,0.000, ,0.34,0.04,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.825,3.845,0.000,0.000,0.000, ,0.26,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.845,0.000,0.000,0.000, ,0.26,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,4000.00,0.00,
3.813,3.828,3.848,0.000,0.000,0.000, ,0.43,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.851,0.000,0.000,0.000, ,0.43,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.848,0.000,0.000,0.000, ,0.51,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.807,3.831,3.851,0.000,0.000,0.000, ,0.43,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.845,0.000,0.000,0.000, ,0.51,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.813,3.831,3.851,0.000,0.000,0.003, ,0.43,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.848,0.000,0.000,0.000, ,0.59,0.40,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.848,0.000,0.000,0.000, ,0.34,-0.04,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.816,3.828,3.848,0.000,0.000,0.000, ,0.43,-0.13,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.851,0.000,0.000,0.000, ,0.34,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.845,0.000,0.000,0.000, ,0.51,0.31,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.848,0.003,0.000,0.000, ,0.34,-0.22,-0.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.848,0.000,0.000,0.000, ,0.34,-0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.831,3.845,0.000,0.000,0.000, ,0.43,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.828,3.845,0.003,0.000,0.000, ,0.34,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.810,3.828,3.851,0.012,0.003,0.000, ,0.51,0.31,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.828,3.839,0.000,0.000,0.000, ,0.34,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.828,3.851,0.000,0.000,0.000, ,0.43,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.842,0.003,0.000,0.000, ,0.34,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.828,3.845,0.003,0.003,0.003, ,0.34,0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.839,0.000,0.000,0.000, ,0.43,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.839,0.000,0.000,0.003, ,0.34,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.845,0.000,0.000,0.000, ,0.34,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.836,0.000,0.000,0.000, ,0.18,-0.22,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.836,0.000,0.000,0.000, ,0.51,0.13,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.839,0.000,0.000,0.003, ,0.34,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.825,3.839,0.000,0.000,0.000, ,0.34,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.834,0.003,0.003,0.000, ,0.26,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.842,0.000,0.000,0.000, ,0.26,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.834,0.000,0.000,0.000, ,0.43,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.845,0.000,0.000,0.000, ,0.34,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.825,3.839,0.003,0.000,0.000, ,0.34,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.807,3.822,3.845,0.000,0.000,0.000, ,0.26,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.810,3.828,3.845,0.000,0.000,0.000, ,0.43,0.04,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.831,3.845,0.000,0.000,0.000, ,0.10,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.845,0.000,0.000,0.000, ,0.43,0.22,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.831,3.845,0.000,0.000,0.000, ,0.34,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.828,3.848,0.003,0.000,0.000, ,0.59,0.49,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.845,0.000,0.000,0.000, ,0.43,0.31,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.845,0.000,0.000,0.000, ,0.26,0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.810,3.828,3.845,0.003,0.000,0.000, ,0.34,-0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.000,0.000,0.000, ,0.59,0.40,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.845,0.000,0.000,0.000, ,0.26,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.842,0.000,0.000,0.000, ,0.02,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,2000.49,0.00,
3.810,3.825,3.836,0.000,0.000,0.003, ,0.26,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.822,3.839,0.003,0.000,0.000, ,0.18,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.842,0.000,0.000,0.000, ,0.34,0.22,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.822,3.839,0.000,0.000,0.000, ,0.26,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,0.43,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.836,0.000,0.000,0.000, ,0.18,-0.04,-0.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.839,0.000,0.003,0.006, ,0.10,-0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.836,0.000,0.000,0.000, ,0.26,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.834,0.000,0.000,0.000, ,0.18,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.807,3.819,3.834,0.003,0.000,0.000, ,0.34,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.834,0.000,0.000,0.000, ,0.10,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.834,0.000,0.000,0.000, ,0.18,-0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.836,0.006,0.000,0.000, ,0.10,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.836,0.000,0.000,0.000, ,0.02,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.816,3.834,0.000,0.000,0.000, ,0.10,-0.31,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.834,0.000,0.000,0.000, ,0.10,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.834,0.000,0.000,0.000, ,0.18,-0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.003,0.003,0.000, ,0.10,-0.04,-0.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,0.10,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,0.02,-0.04,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.836,0.000,0.000,0.000, ,0.18,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.839,0.003,0.000,0.000, ,0.02,-0.31,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.842,0.000,0.003,0.000, ,0.18,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.839,0.000,0.000,0.000, ,0.02,0.22,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.839,0.000,0.000,0.000, ,0.10,0.31,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.825,3.842,0.000,0.000,0.000, ,-0.06,-0.31,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.816,3.828,3.839,0.000,0.000,0.003, ,0.02,0.04,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.845,0.000,0.009,0.000, ,0.10,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.836,0.006,0.000,0.000, ,0.02,0.13,0.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.839,0.000,0.000,0.000, ,0.02,0.22,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.822,3.836,0.000,0.000,0.000, ,0.02,0.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.828,3.836,0.000,0.000,0.000, ,0.02,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.836,0.000,0.000,0.000, ,0.10,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.836,0.000,0.000,0.000, ,0.18,0.22,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.822,3.836,0.000,0.000,0.003, ,-0.14,0.04,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.816,3.834,0.000,0.000,0.000, ,-0.06,-0.13,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.834,0.000,0.000,0.000, ,-0.14,-0.13,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.836,0.000,0.000,0.000, ,-0.14,-0.13,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.813,3.836,0.000,0.000,0.000, ,-0.14,-0.04,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,-0.06,-0.31,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.831,0.003,0.003,0.003, ,-0.06,-0.04,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.831,0.000,0.000,0.000, ,-0.06,-0.13,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.831,0.000,0.000,0.000, ,-0.14,-0.13,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.836,0.000,0.000,0.000, ,-0.14,-0.40,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.834,0.000,0.000,0.000, ,0.10,-0.04,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.836,0.000,0.000,0.000, ,-0.06,-0.13,0.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.831,0.000,0.000,0.000, ,0.02,-0.13,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.825,3.831,0.006,0.000,0.000, ,-0.06,-0.04,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.834,0.000,0.000,0.000, ,-0.06,-0.31,0.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,0.10,-0.22,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.816,3.836,0.003,0.000,0.000, ,0.10,-0.13,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.836,0.000,0.000,0.000, ,0.18,0.13,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.834,0.000,0.000,0.000, ,0.10,-0.22,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.839,0.000,0.000,0.000, ,0.34,0.13,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.836,0.000,0.000,0.000, ,0.18,0.04,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.819,3.831,3.839,0.000,0.000,0.000, ,0.43,0.13,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.842,0.000,0.000,0.000, ,0.18,-0.22,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.003,0.003,0.009, ,0.43,-0.13,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.839,0.000,0.000,0.000, ,0.43,-0.04,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.003,0.000,0.000, ,0.43,-0.13,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.825,3.845,0.003,0.000,0.000, ,0.51,0.04,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.842,0.000,0.000,0.000, ,0.51,-0.04,0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.842,0.000,0.000,0.000, ,0.75,0.04,0.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.845,0.000,0.000,0.000, ,0.59,-0.13,0.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.845,0.000,0.000,0.000, ,0.67,0.13,0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.839,0.000,0.000,0.000, ,0.67,0.04,0.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.828,3.848,0.000,0.000,0.000, ,0.51,-0.31,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.839,0.000,0.000,0.000, ,0.67,-0.31,1.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.836,0.000,0.000,0.000, ,0.75,-0.13,1.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.839,0.000,0.000,0.000, ,0.83,0.04,1.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.836,0.000,0.000,0.000, ,0.75,-0.22,1.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.804,3.822,3.836,0.000,0.000,0.000, ,0.75,-0.04,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.836,0.000,0.000,0.000, ,1.07,0.13,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.816,3.834,0.000,0.000,0.000, ,1.07,0.13,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.839,0.003,0.000,0.000, ,0.91,-0.13,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,1.07,-0.04,1.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.834,0.000,0.000,0.000, ,0.91,-0.04,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.804,3.819,3.834,0.000,0.000,0.000, ,1.16,-0.04,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.831,0.000,0.000,0.000, ,1.07,0.13,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.822,3.836,0.000,0.000,0.000, ,1.07,-0.04,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.836,0.000,0.000,0.000, ,1.32,0.22,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,1.16,0.04,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.834,0.000,0.000,0.000, ,1.48,0.22,1.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.804,3.816,3.836,0.000,0.000,0.000, ,1.40,-0.13,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.798,3.810,3.828,0.000,0.000,0.000, ,1.56,0.13,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.831,0.000,0.000,0.000, ,1.64,0.13,1.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.834,0.000,0.000,0.000, ,1.80,0.40,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,1.64,0.22,1.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.836,0.000,0.000,0.006, ,1.56,0.13,1.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.839,0.000,0.000,0.000, ,1.64,0.04,2.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,1.56,-0.13,2.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.839,0.000,0.000,0.000, ,1.97,0.31,2.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,1.80,-0.04,2.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.831,0.000,0.000,0.000, ,1.89,-0.04,2.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.834,0.000,0.000,0.000, ,1.89,-0.13,2.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.834,0.000,0.000,0.000, ,1.97,-0.04,2.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.831,0.003,0.000,0.000, ,2.05,0.22,2.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.836,0.000,0.000,0.000, ,2.05,0.04,2.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.836,0.000,0.003,0.012, ,2.21,0.22,2.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.831,0.000,0.000,0.000, ,2.13,0.04,2.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.834,0.000,0.000,0.000, ,2.21,0.13,2.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.839,0.000,0.000,0.000, ,2.37,-0.04,2.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.834,0.000,0.003,0.000, ,2.37,0.22,2.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.834,0.000,0.000,0.000, ,2.37,-0.04,2.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.831,0.000,0.000,0.000, ,2.45,0.04,2.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.831,0.000,0.000,0.000, ,2.62,0.31,2.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.816,3.834,0.000,0.000,0.000, ,2.54,0.13,2.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.831,0.000,0.000,0.000, ,2.78,0.40,2.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.807,3.825,0.000,0.000,0.000, ,2.70,0.22,3.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.834,0.000,0.000,0.000, ,2.70,0.22,2.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.831,0.000,0.000,0.000, ,2.62,0.31,2.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.801,3.813,3.828,0.000,0.000,0.000, ,2.94,0.40,3.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.834,0.000,0.000,0.000, ,2.78,0.22,3.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.810,3.831,0.000,0.000,0.000, ,3.10,0.67,3.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,2.94,0.31,3.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.834,0.000,0.000,0.000, ,3.27,0.31,3.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.801,3.822,3.839,0.000,0.000,0.000, ,3.02,0.31,3.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.831,0.000,0.000,0.000, ,3.18,0.49,3.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.836,0.000,0.000,0.000, ,3.35,0.67,3.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.798,3.819,3.831,0.000,0.000,0.000, ,3.18,0.13,3.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.834,0.000,0.000,0.000, ,3.18,0.31,3.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.836,0.000,0.000,0.000, ,3.43,0.58,3.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.813,3.834,0.000,0.000,0.000, ,3.51,0.58,3.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.831,0.000,0.000,0.000, ,3.43,0.22,3.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.834,0.006,0.000,0.000, ,3.43,0.22,3.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,3.51,0.13,3.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.836,0.000,0.000,0.000, ,3.67,0.13,3.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.839,0.000,0.000,0.000, ,3.75,0.40,3.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,3.67,0.13,3.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.834,0.012,0.000,0.006, ,3.83,0.49,3.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.834,0.000,0.000,0.000, ,3.91,0.31,3.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,4.00,0.22,3.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.839,0.003,0.000,0.000, ,4.32,0.40,4.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.834,0.000,0.000,0.000, ,4.32,0.40,4.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.831,0.000,0.003,0.003, ,4.32,0.40,4.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.842,0.000,0.000,0.000, ,4.40,0.31,4.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.834,0.000,0.000,0.003, ,4.56,0.58,4.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.810,3.825,0.000,0.000,0.000, ,4.48,0.22,4.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.834,0.003,0.000,0.003, ,4.73,0.49,4.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.836,0.000,0.009,0.006, ,4.89,0.31,4.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.834,0.000,0.000,0.000, ,4.89,0.67,4.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.831,0.000,0.000,0.003, ,4.81,0.31,4.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.807,3.828,0.000,0.000,0.000, ,4.97,0.58,4.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,4.97,0.58,4.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.831,0.000,0.000,0.000, ,5.29,0.94,5.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.834,0.000,0.000,0.000, ,5.05,0.31,4.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.836,0.000,0.000,0.003, ,5.29,0.49,5.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.828,0.003,0.003,0.000, ,5.29,0.58,5.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.834,0.003,0.000,0.000, ,5.37,0.40,5.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.828,0.000,0.000,0.000, ,5.46,0.67,5.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.834,0.000,0.000,0.000, ,5.54,0.49,5.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,5.54,0.58,5.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.828,0.000,0.000,0.000, ,5.62,0.49,5.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,5.78,0.67,5.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.822,3.839,0.003,0.000,0.000, ,5.86,0.67,5.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.000,0.000,0.000, ,5.78,0.49,5.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.813,3.825,3.839,0.000,0.000,0.000, ,5.78,0.76,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.825,3.831,0.003,0.000,0.000, ,5.86,0.58,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.819,3.836,0.000,0.000,0.000, ,6.10,0.94,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.836,0.003,0.000,0.000, ,5.94,0.58,5.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.807,3.822,3.834,0.000,0.000,0.000, ,6.19,0.76,5.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.825,3.839,0.000,0.000,0.000, ,6.10,0.58,5.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.834,0.000,0.000,0.000, ,6.19,0.58,6.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.836,0.000,0.000,0.000, ,6.19,0.67,6.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.836,0.000,0.000,0.000, ,6.43,0.67,6.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.822,3.839,0.000,0.000,0.000, ,6.35,0.67,6.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.813,3.831,0.003,0.000,0.000, ,6.35,0.58,6.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.834,0.000,0.000,0.000, ,6.43,0.85,6.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.834,0.000,0.000,0.000, ,6.51,0.49,6.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.836,0.003,0.003,0.000, ,6.75,0.67,6.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.834,0.000,0.000,0.006, ,6.83,0.76,6.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.834,0.000,0.000,0.000, ,6.67,0.85,6.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.834,0.000,0.000,0.000, ,6.92,0.49,6.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.831,0.003,0.000,0.000, ,7.08,0.67,6.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.831,0.000,0.000,0.000, ,7.16,0.94,7.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.813,3.828,0.000,0.000,0.000, ,7.48,1.30,7.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,7.40,1.03,7.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.828,0.000,0.000,0.000, ,7.16,0.67,7.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.816,3.828,0.000,0.000,0.000, ,7.56,0.85,7.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.813,3.828,0.003,0.000,0.000, ,7.56,0.67,7.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.810,3.819,3.831,0.009,0.000,0.000, ,7.65,0.85,7.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.828,0.003,0.000,0.000, ,7.73,0.58,7.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.798,3.816,3.834,0.000,0.000,0.000, ,7.65,0.94,7.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.819,3.836,0.000,0.000,0.003, ,7.81,0.76,7.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.831,0.000,0.000,0.003, ,7.97,0.94,7.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.822,3.825,3.836,0.000,0.000,0.000, ,8.05,0.94,7.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.834,0.000,0.000,0.000, ,7.97,0.58,7.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.834,0.000,0.000,0.000, ,8.29,1.21,7.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.834,0.000,0.000,0.003, ,8.21,0.67,7.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.831,0.000,0.000,0.000, ,8.38,1.03,7.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.798,3.810,3.831,0.000,0.000,0.000, ,8.46,0.94,8.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.834,0.000,0.000,0.000, ,8.70,1.03,8.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.816,3.839,0.000,0.000,0.000, ,8.78,0.94,8.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.801,3.816,3.828,0.000,0.000,0.000, ,8.86,1.03,8.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.834,0.000,0.000,0.000, ,8.78,1.03,8.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,8.86,1.03,8.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.834,0.000,0.000,0.000, ,9.02,1.21,8.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.834,0.000,0.000,0.000, ,9.02,1.03,8.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.813,3.831,0.000,0.000,0.000, ,9.43,1.48,8.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.831,0.003,0.000,0.000, ,9.11,1.12,8.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.003, ,9.27,1.21,9.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.834,0.000,0.000,0.000, ,9.35,1.12,9.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.834,0.000,0.000,0.000, ,9.59,1.39,9.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.831,0.000,0.000,0.000, ,9.51,1.21,9.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.834,0.003,0.000,0.000, ,9.59,1.03,9.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.810,3.828,0.000,0.000,0.003, ,9.67,1.12,9.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.810,3.831,0.000,0.000,0.000, ,9.92,1.39,9.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.828,0.000,0.000,0.000, ,10.00,1.30,9.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.813,3.828,0.000,0.000,0.003, ,9.92,1.03,9.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.825,0.000,0.000,0.000, ,10.00,1.03,9.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.828,0.000,0.000,0.003, ,10.08,1.12,9.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.807,3.819,0.000,0.000,0.009, ,10.16,1.30,10.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.828,0.000,0.000,0.000, ,10.24,1.12,10.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.825,0.000,0.000,0.000, ,10.24,1.12,10.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.831,0.000,0.000,0.000, ,10.32,1.12,10.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.825,0.000,0.000,0.000, ,10.40,1.03,10.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.825,0.000,0.000,0.000, ,10.89,1.21,10.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.828,0.003,0.000,0.000, ,10.65,1.39,10.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.828,0.000,0.000,0.003, ,10.89,1.21,10.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.813,3.825,0.000,0.003,0.000, ,10.81,1.03,10.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.828,0.000,0.000,0.000, ,10.97,1.39,10.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,11.13,1.30,10.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.831,0.000,0.000,0.000, ,11.30,1.48,10.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.828,0.000,0.000,0.000, ,11.21,1.21,10.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,11.30,1.48,11.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.828,0.000,0.000,0.000, ,11.62,1.48,11.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.828,0.000,0.000,0.000, ,11.46,1.12,11.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,11.78,1.48,11.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.831,0.000,0.000,0.000, ,11.86,1.30,11.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.816,3.831,0.003,0.000,0.000, ,11.95,1.48,11.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.828,0.000,0.000,0.000, ,11.86,1.21,11.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.810,3.828,0.000,0.000,0.000, ,12.19,1.48,11.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.828,0.000,0.000,0.000, ,12.27,1.48,11.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.807,3.825,0.000,0.000,0.000, ,12.59,1.92,12.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,12.59,1.66,12.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.810,3.828,0.000,0.000,0.000, ,12.43,1.57,12.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.828,0.006,0.003,0.000, ,12.68,1.57,12.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.795,3.810,3.828,0.003,0.000,0.003, ,12.84,1.48,12.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.828,0.000,0.000,0.000, ,13.08,1.66,12.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.810,3.828,0.000,0.000,0.000, ,13.08,1.57,12.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.804,3.825,0.000,0.000,0.000, ,13.08,1.30,12.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.825,0.000,0.003,0.000, ,13.41,1.57,12.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.828,0.000,0.000,0.000, ,13.41,1.84,13.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.816,3.831,0.000,0.000,0.000, ,13.49,1.66,13.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.807,3.822,0.000,0.000,0.000, ,13.57,1.39,13.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.810,3.825,0.000,0.000,0.000, ,13.89,1.57,13.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.822,0.000,0.000,0.000, ,13.65,1.39,13.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.810,3.825,0.000,0.000,0.000, ,13.97,1.57,13.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.822,0.000,0.000,0.000, ,13.97,1.39,13.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.810,3.825,0.000,0.000,0.000, ,14.14,1.66,13.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.807,3.822,0.000,0.000,0.000, ,14.30,1.48,14.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
