SAP ID,109003049946,
3.798,3.813,3.825,0.000,0.000,0.003, ,14.38,1.66,14.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.822,0.000,0.000,0.000, ,14.46,1.66,14.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.813,3.831,0.000,0.000,0.000, ,14.70,1.75,14.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.834,0.000,0.000,0.000, ,14.70,1.48,14.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.810,3.828,0.000,0.000,0.000, ,14.87,1.66,14.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,15.11,1.92,14.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.831,0.000,0.000,0.000, ,14.95,1.48,14.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,15.19,1.84,14.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.831,0.000,0.000,0.000, ,15.19,1.75,15.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,15.76,1.92,15.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.816,3.836,0.003,0.000,0.000, ,15.43,1.57,15.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.819,3.831,0.000,0.000,0.000, ,15.68,1.84,15.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.831,0.000,0.000,0.000, ,15.76,2.01,15.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,16.08,2.10,15.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.816,3.831,0.000,0.000,0.000, ,16.08,1.84,15.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.819,3.831,0.000,0.000,0.000, ,16.24,1.84,15.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.804,3.822,3.834,0.000,0.000,0.000, ,16.41,1.92,16.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.828,0.000,0.000,0.000, ,16.33,1.75,16.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.828,0.000,0.000,0.000, ,16.73,1.84,16.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,16.73,1.84,16.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.828,0.000,0.000,0.000, ,16.89,1.92,16.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.834,0.000,0.000,0.000, ,16.97,1.92,16.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.834,0.000,0.000,0.000, ,17.22,2.01,16.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.831,0.000,0.000,0.000, ,17.46,2.01,16.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.810,3.828,0.000,0.000,0.000, ,17.30,1.57,17.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.825,0.000,0.000,0.000, ,17.54,1.84,17.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.792,3.810,3.825,0.000,0.000,0.000, ,17.62,1.75,17.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.810,3.825,0.000,0.000,0.000, ,17.87,2.19,17.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.825,0.000,0.000,0.000, ,18.03,1.75,17.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.834,0.000,0.000,0.000, ,18.11,2.10,17.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.828,0.000,0.000,0.000, ,18.19,1.92,17.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.810,3.828,0.006,0.003,0.000, ,18.35,2.01,18.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.810,3.828,0.000,0.000,0.000, ,18.43,2.01,18.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.828,0.000,0.000,0.000, ,18.68,2.01,18.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.810,3.828,0.003,0.000,0.000, ,19.00,2.28,18.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.828,0.003,0.000,0.000, ,19.00,2.01,18.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.810,3.825,0.006,0.006,0.000, ,19.33,2.28,18.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.813,3.828,0.000,0.000,0.000, ,19.33,1.92,18.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.795,3.813,3.828,0.000,0.000,0.000, ,19.49,2.37,18.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,19.65,2.10,18.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.831,0.000,0.000,0.000, ,20.06,2.64,19.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.816,3.836,0.009,0.006,0.000, ,19.98,2.28,19.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.828,0.003,0.003,0.003, ,19.98,2.28,19.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.828,0.003,0.000,0.000, ,20.30,2.28,19.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.828,0.000,0.000,0.000, ,20.54,2.64,19.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.819,3.836,0.000,0.000,0.000, ,20.71,2.28,19.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.828,0.000,0.000,0.000, ,20.62,2.10,19.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.831,0.000,0.000,0.000, ,20.87,2.28,20.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.831,0.000,0.000,0.000, ,20.95,2.10,20.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.798,3.813,3.825,0.000,0.000,0.000, ,21.19,2.37,20.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2666.67,0.00,
3.784,3.804,3.822,0.000,0.000,0.000, ,21.27,2.28,20.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.792,3.810,3.822,0.000,0.000,0.000, ,21.44,2.28,20.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.828,0.003,0.000,0.000, ,21.60,2.28,20.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.813,3.828,0.003,0.000,0.000, ,21.60,2.10,20.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.825,0.006,0.000,0.000, ,21.92,2.37,21.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.792,3.807,3.819,0.000,0.000,0.003, ,22.00,2.28,20.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.825,0.000,0.000,0.000, ,22.17,2.10,21.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.822,0.000,0.000,0.000, ,22.25,2.10,21.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.825,0.000,0.000,0.003, ,22.49,2.46,21.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.813,3.828,0.003,0.000,0.000, ,22.57,2.28,21.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.825,0.000,0.000,0.000, ,22.90,2.37,21.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.822,0.003,0.000,0.000, ,22.90,2.55,22.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.792,3.807,3.825,0.000,0.000,0.000, ,23.06,2.46,22.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.819,0.003,0.000,0.000, ,23.38,2.46,22.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.828,0.000,0.000,0.000, ,23.38,2.37,22.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.828,0.000,0.000,0.000, ,23.79,2.64,22.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.825,0.000,0.000,0.000, ,23.79,2.64,22.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.822,0.000,0.000,0.000, ,24.28,2.91,23.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.813,3.825,0.000,0.000,0.000, ,24.11,2.37,23.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.828,0.000,0.000,0.000, ,24.36,2.73,23.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.819,0.000,0.000,0.000, ,24.52,2.55,23.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.810,3.825,0.000,0.000,0.000, ,25.01,2.91,23.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.813,3.819,0.000,0.000,0.000, ,25.01,2.64,23.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.795,3.810,3.828,0.003,0.003,0.009, ,25.17,2.64,24.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.804,3.825,0.000,0.000,0.000, ,25.41,2.64,24.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.795,3.813,3.825,0.000,0.000,0.000, ,25.49,3.00,24.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.828,0.000,0.000,0.000, ,25.90,2.73,24.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.813,3.834,0.000,0.000,0.000, ,25.90,2.55,24.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.813,3.831,0.000,0.000,0.000, ,26.06,2.64,24.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.816,3.831,0.003,0.000,0.003, ,26.30,2.37,25.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.795,3.813,3.825,0.003,0.000,0.000, ,26.55,2.82,25.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.787,3.816,3.828,0.003,0.000,0.000, ,26.63,2.64,25.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.813,3.828,0.003,0.000,0.000, ,26.71,2.46,25.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.828,0.000,0.003,0.006, ,26.95,2.73,25.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.795,3.810,3.819,0.000,0.000,0.000, ,27.03,2.64,25.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.822,0.000,0.000,0.000, ,27.20,2.73,25.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.819,0.000,0.000,0.000, ,27.36,2.64,26.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.825,0.000,0.003,0.000, ,27.68,2.64,26.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.810,3.822,0.000,0.000,0.000, ,27.76,2.46,26.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.804,3.822,0.000,0.000,0.000, ,28.09,2.91,26.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.825,0.000,0.000,0.000, ,28.09,2.91,26.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.804,3.822,0.000,0.000,0.000, ,28.33,2.82,26.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.813,3.822,0.000,0.003,0.003, ,28.57,2.91,27.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.810,3.825,0.006,0.000,0.000, ,28.74,2.82,27.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.822,0.000,0.000,0.000, ,28.82,2.82,27.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.819,0.000,0.000,0.000, ,28.98,2.82,27.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.825,0.000,0.000,0.000, ,29.30,3.09,27.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.825,0.000,0.000,0.000, ,29.39,3.00,28.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.822,0.000,0.000,0.000, ,29.55,3.18,28.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.810,3.828,0.003,0.000,0.003, ,29.55,2.73,28.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.792,3.810,3.822,0.000,0.000,0.000, ,30.20,2.91,28.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.807,3.822,0.000,0.000,0.000, ,30.20,2.91,28.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.828,0.000,0.000,0.000, ,30.44,3.09,29.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.828,0.000,0.000,0.000, ,30.77,3.27,29.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.822,0.000,0.000,0.000, ,30.77,3.00,29.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.792,3.810,3.822,0.000,0.000,0.000, ,31.01,3.00,29.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.822,0.003,0.003,0.000, ,31.17,2.91,29.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,1600.00,0.00,
3.792,3.810,3.822,0.000,0.000,0.000, ,31.58,3.27,29.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.810,3.828,0.000,0.000,0.000, ,31.58,3.09,29.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.813,3.831,0.000,0.000,0.000, ,31.74,3.00,30.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.816,3.836,0.003,0.000,0.000, ,31.90,2.82,30.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.813,3.828,0.003,0.000,0.000, ,32.14,3.18,30.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.801,3.810,3.831,0.003,0.000,0.003, ,32.39,3.27,30.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.798,3.813,3.825,0.000,0.000,0.000, ,32.39,2.91,30.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.813,3.828,0.003,0.000,0.006, ,32.63,3.27,31.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.813,3.828,0.000,0.003,0.000, ,32.87,3.09,31.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.810,3.822,0.000,0.000,0.000, ,33.20,3.27,31.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.790,3.813,3.828,0.000,0.000,0.000, ,33.20,2.91,31.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.825,0.003,0.000,0.000, ,33.44,3.27,31.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.825,0.000,0.000,0.000, ,33.69,3.27,32.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.822,0.000,0.000,0.000, ,33.93,3.27,32.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.822,0.000,0.000,0.000, ,34.25,3.36,32.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.798,3.819,3.825,0.000,0.000,0.000, ,34.42,3.27,32.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.822,0.000,0.000,0.000, ,34.66,3.45,32.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.807,3.816,0.003,0.003,0.009, ,34.82,3.36,33.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.810,3.822,0.000,0.000,0.003, ,35.15,3.72,33.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.810,3.819,0.003,0.000,0.000, ,35.23,3.27,33.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.798,3.816,0.000,0.000,0.000, ,35.39,3.45,33.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.784,3.807,3.822,0.000,0.000,0.000, ,35.63,3.45,34.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.813,3.828,0.003,0.000,0.000, ,36.12,3.54,34.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.787,3.807,3.825,0.000,0.000,0.000, ,35.96,3.45,34.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.825,0.003,0.000,0.000, ,36.36,3.45,34.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.807,3.822,0.003,0.000,0.000, ,36.52,3.36,34.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.819,0.000,0.000,0.000, ,36.69,3.36,34.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.813,3.822,0.000,0.000,0.000, ,37.01,3.45,35.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.822,0.000,0.000,0.000, ,37.09,3.63,35.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.819,0.003,0.000,0.000, ,37.25,3.63,35.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.822,0.000,0.003,0.003, ,37.50,3.45,35.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.822,0.003,0.000,0.000, ,37.50,3.72,36.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.790,3.810,3.822,0.000,0.000,0.000, ,37.90,3.80,36.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.813,3.825,0.000,0.000,0.000, ,38.07,3.63,36.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.807,3.828,0.000,0.000,0.000, ,38.23,3.54,36.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.813,3.819,0.000,0.000,0.000, ,38.55,3.72,36.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.804,3.819,0.000,0.000,0.003, ,38.80,3.80,36.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.810,3.819,0.000,0.000,0.000, ,38.96,3.45,36.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.807,3.822,0.000,0.003,0.000, ,39.28,3.80,37.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.810,3.825,0.000,0.000,0.000, ,39.36,3.72,37.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.822,0.000,0.000,0.000, ,39.61,3.98,37.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.816,3.828,0.003,0.003,0.000, ,39.61,3.80,37.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.822,0.003,0.000,0.000, ,40.09,4.07,38.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.819,0.000,0.000,0.000, ,40.18,3.98,38.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.781,3.801,3.816,0.003,0.000,0.000, ,40.26,3.89,38.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.790,3.807,3.819,0.000,0.000,0.000, ,40.58,4.16,38.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.804,3.822,0.003,0.000,0.000, ,40.82,3.89,39.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.807,3.822,0.003,0.000,0.000, ,41.07,4.25,39.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.807,3.816,0.003,0.003,0.009, ,41.31,4.16,39.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.781,3.804,3.822,0.000,0.000,0.000, ,41.55,4.25,39.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.781,3.804,3.819,0.003,0.000,0.000, ,41.47,4.07,39.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.784,3.804,3.816,0.003,0.000,0.003, ,42.04,4.43,40.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.804,3.819,0.000,0.000,0.000, ,42.04,4.34,40.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.784,3.804,3.819,0.003,0.000,0.000, ,42.53,4.88,40.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.804,3.816,0.000,0.003,0.000, ,42.45,4.61,40.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.807,3.813,0.000,0.000,0.000, ,42.61,4.25,40.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.790,3.804,3.813,0.000,0.000,0.006, ,42.77,4.61,41.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.804,3.819,0.000,0.000,0.000, ,43.34,5.06,41.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.784,3.804,3.819,0.000,0.006,0.003, ,43.42,4.79,41.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.807,3.819,0.000,0.000,0.000, ,43.50,4.61,41.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.787,3.813,3.828,0.000,0.000,0.000, ,43.66,4.79,42.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.807,3.819,0.000,0.000,0.000, ,43.91,4.79,42.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.804,3.819,0.000,0.000,0.000, ,44.23,4.79,42.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.781,3.810,3.822,0.000,0.000,0.000, ,44.56,4.88,42.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.807,3.819,0.000,0.000,0.000, ,44.72,4.97,43.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.787,3.807,3.822,0.000,0.000,0.000, ,45.04,5.33,43.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.822,0.000,0.000,0.000, ,45.04,5.06,43.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.810,3.816,0.000,0.000,0.000, ,45.45,5.33,43.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.801,3.825,0.000,0.000,0.000, ,45.69,5.42,43.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.822,0.000,0.000,0.000, ,45.93,5.42,44.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.819,0.000,0.000,0.000, ,46.10,5.60,44.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.822,0.000,0.000,0.000, ,46.42,5.77,44.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.822,0.000,0.000,0.000, ,46.50,5.86,45.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.804,3.816,0.000,0.000,0.000, ,46.83,5.95,45.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.804,3.816,0.000,0.000,0.000, ,47.23,6.13,45.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.792,3.810,3.819,0.000,0.000,0.000, ,47.48,6.04,45.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.810,3.819,0.000,0.000,0.000, ,47.64,6.49,45.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.790,3.810,3.822,0.000,0.000,0.000, ,47.56,6.40,45.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.807,3.822,0.000,0.000,0.000, ,48.04,6.76,46.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.813,3.831,0.003,0.000,0.000, ,48.29,6.67,46.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.807,3.816,0.000,0.000,0.000, ,48.53,7.21,46.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.804,3.819,0.000,0.000,0.000, ,48.69,6.76,46.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.807,3.813,0.000,0.000,0.000, ,49.18,7.12,47.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.781,3.801,3.816,0.000,0.000,0.000, ,49.42,7.30,47.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.804,3.813,0.000,0.000,0.000, ,49.50,7.48,47.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.804,3.816,0.000,0.000,0.000, ,49.91,7.74,48.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.778,3.804,3.816,0.000,0.000,0.000, ,50.07,7.48,48.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.778,3.804,3.813,0.003,0.000,0.000, ,50.15,7.65,48.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.804,3.813,0.000,0.000,0.000, ,50.56,8.19,48.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.804,3.819,0.003,0.006,0.006, ,50.72,8.28,49.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.784,3.807,3.822,0.000,0.000,0.000, ,51.13,8.28,49.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.804,3.813,0.000,0.000,0.000, ,51.21,8.37,49.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.795,3.816,3.822,0.009,0.003,0.000, ,51.37,8.37,49.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.810,3.816,0.000,0.000,0.000, ,51.94,8.91,50.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
3.784,3.810,3.819,0.000,0.000,0.000, ,52.26,9.09,50.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.807,3.816,0.000,0.000,0.000, ,52.26,8.82,50.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.822,0.000,0.000,0.000, ,52.59,9.36,50.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.801,3.819,0.009,0.000,0.003, ,52.75,9.36,50.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.798,3.807,3.819,0.003,0.000,0.000, ,53.07,9.62,51.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.813,3.819,0.003,0.003,0.000, ,53.15,9.62,51.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.810,3.819,0.000,0.000,0.000, ,53.56,10.07,51.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.790,3.807,3.819,0.000,0.000,0.000, ,53.72,10.07,51.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.810,3.825,0.000,0.000,0.000, ,54.05,10.43,52.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.787,3.810,3.816,0.000,0.000,0.000, ,54.37,10.70,52.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.810,3.819,0.000,0.000,0.000, ,54.61,10.70,52.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.807,3.813,0.000,0.000,0.000, ,54.94,11.24,53.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.807,3.819,0.003,0.000,0.000, ,55.18,11.24,53.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.807,3.816,0.000,0.000,0.000, ,55.43,11.68,53.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.784,3.807,3.822,0.000,0.000,0.000, ,55.51,11.59,53.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.784,3.807,3.819,0.000,0.000,0.000, ,55.99,11.95,54.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.778,3.810,3.816,0.000,0.000,0.000, ,56.32,12.31,54.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.781,3.807,3.813,0.000,0.000,0.000, ,56.40,12.58,54.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.784,3.807,3.816,0.000,0.000,0.000, ,56.72,12.40,54.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.778,3.807,3.813,0.000,0.000,0.000, ,57.05,12.94,55.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.781,3.798,3.813,0.000,0.000,0.000, ,57.45,13.29,55.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.781,3.790,3.813,0.000,0.000,0.000, ,57.86,13.38,55.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.787,3.784,3.819,0.000,0.000,0.000, ,58.18,14.01,56.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.775,3.766,3.810,0.000,0.000,0.003, ,58.27,13.92,56.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.772,3.754,3.807,0.000,0.000,0.000, ,58.51,14.28,56.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.769,3.743,3.798,0.000,0.000,0.000, ,59.00,14.55,56.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.766,3.731,3.790,0.000,0.000,0.003, ,59.40,15.00,57.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.763,3.722,3.784,0.000,0.000,0.000, ,59.40,15.17,57.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.763,3.705,3.763,0.000,0.000,0.000, ,59.73,15.26,57.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.757,3.696,3.754,0.000,0.000,0.000, ,59.89,15.44,57.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.754,3.684,3.740,0.003,0.000,0.000, ,60.37,15.44,57.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.766,3.672,3.740,0.000,0.000,0.000, ,60.62,16.34,58.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.754,3.666,3.731,0.000,0.000,0.000, ,60.78,16.16,58.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.751,3.655,3.713,0.000,0.000,0.000, ,61.27,16.96,59.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.751,3.652,3.696,0.000,0.000,0.000, ,61.51,16.96,59.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.751,3.643,3.684,0.000,0.000,0.000, ,61.83,17.50,59.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.740,3.628,3.666,0.000,0.000,0.006, ,62.00,17.59,59.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.734,3.620,3.652,0.003,0.000,0.000, ,62.40,18.22,60.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,1000.24,0.00,
3.731,3.611,3.628,0.006,0.000,0.000, ,62.48,18.40,60.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.725,3.599,3.608,0.000,0.000,0.000, ,62.97,18.76,60.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.719,3.590,3.590,0.000,0.000,0.000, ,63.38,19.20,61.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.710,3.579,3.570,0.000,0.000,0.000, ,63.62,19.47,61.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
3.708,3.570,3.552,0.000,0.000,0.000, ,63.94,19.74,61.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.702,3.561,3.535,0.003,0.000,0.000, ,64.11,19.92,61.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.699,3.552,3.511,0.000,0.000,0.000, ,64.84,20.64,62.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.693,3.540,3.496,0.000,0.000,0.000, ,64.84,20.64,62.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.696,3.535,3.479,0.000,0.000,0.000, ,65.00,21.26,62.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.678,3.526,3.458,0.003,0.000,0.000, ,65.40,21.53,63.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.664,3.517,3.441,0.000,0.000,0.000, ,65.89,22.34,63.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.640,3.499,3.417,0.000,0.000,0.003, ,66.05,22.16,63.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.617,3.485,3.400,0.000,0.000,0.000, ,66.21,22.43,63.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.596,3.467,3.385,0.000,0.000,0.000, ,66.78,22.96,64.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.561,3.438,3.356,0.000,0.000,0.000, ,66.94,23.14,64.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.535,3.423,3.341,0.000,0.000,0.000, ,67.35,23.59,64.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.517,3.414,3.329,0.000,0.000,0.000, ,67.51,23.95,65.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.482,3.397,3.306,0.000,0.000,0.000, ,67.92,24.40,65.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.461,3.388,3.291,0.000,0.000,0.000, ,68.24,24.57,65.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.435,3.379,3.274,0.000,0.000,0.000, ,68.73,25.11,65.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.414,3.365,3.262,0.000,0.000,0.000, ,69.14,25.56,66.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.391,3.347,3.244,0.003,0.003,0.000, ,69.30,25.74,66.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.368,3.329,3.230,0.000,0.000,0.000, ,69.54,26.10,66.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.341,3.315,3.221,0.000,0.000,0.000, ,69.78,26.45,67.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.326,3.291,3.203,0.000,0.000,0.000, ,70.19,26.81,67.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.303,3.277,3.189,0.000,0.000,0.000, ,70.35,27.08,67.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.283,3.253,3.174,0.000,0.000,0.000, ,70.76,27.62,67.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.265,3.239,3.165,0.000,0.000,0.000, ,71.08,27.80,68.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.247,3.209,3.148,0.000,0.000,0.000, ,71.49,28.51,68.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.227,3.198,3.136,0.000,0.000,0.000, ,71.73,28.78,68.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.212,3.177,3.121,0.000,0.000,0.000, ,72.06,29.32,69.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.192,3.159,3.110,0.000,0.000,0.000, ,72.54,29.50,69.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.180,3.139,3.095,0.000,0.000,0.000, ,72.62,29.86,69.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.168,3.124,3.080,0.000,0.000,0.000, ,73.11,30.39,70.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.154,3.107,3.069,0.000,0.000,0.000, ,73.35,30.57,70.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.145,3.095,3.066,0.000,0.000,0.000, ,73.84,31.29,70.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.130,3.077,3.048,0.000,0.000,0.000, ,74.00,31.38,71.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.130,3.060,3.039,0.000,0.000,0.000, ,74.73,31.92,71.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.107,3.048,3.022,0.006,0.000,0.000, ,74.73,31.92,71.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.092,3.030,3.013,0.000,0.000,0.006, ,75.14,32.72,71.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.083,3.019,3.001,0.000,0.000,0.000, ,75.30,32.99,72.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.074,3.004,2.987,0.000,0.000,0.000, ,76.11,33.88,72.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.063,2.987,2.981,0.000,0.000,0.000, ,76.11,33.97,73.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.048,2.972,2.957,0.000,0.000,0.000, ,76.35,33.88,73.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.039,2.957,2.943,0.000,0.000,0.000, ,76.92,34.42,73.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.030,2.943,2.925,0.000,0.000,0.000, ,77.25,35.32,74.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
3.016,2.931,2.913,0.000,0.000,0.000, ,77.33,35.41,74.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
3.004,2.910,2.890,0.003,0.000,0.000, ,77.65,35.50,74.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.989,2.904,2.881,0.003,0.000,0.000, ,78.06,35.94,74.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.984,2.887,2.860,0.000,0.000,0.000, ,78.30,36.21,75.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.972,2.881,2.846,0.000,0.000,0.000, ,78.63,36.57,75.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.954,2.863,2.817,0.000,0.000,0.000, ,79.03,37.20,75.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.945,2.846,2.790,0.000,0.000,0.000, ,79.36,37.64,76.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.931,2.837,2.761,0.000,0.000,0.000, ,79.76,38.00,76.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.919,2.825,2.734,0.000,0.000,0.000, ,80.01,38.27,76.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.904,2.808,2.696,0.000,0.000,0.000, ,80.33,38.99,77.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.890,2.793,2.673,0.000,0.000,0.000, ,80.57,39.08,77.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
2.872,2.778,2.638,0.000,0.000,0.000, ,80.98,39.61,77.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.866,2.770,2.611,0.000,0.000,0.000, ,81.22,39.88,77.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.852,2.755,2.579,0.000,0.000,0.000, ,81.63,40.42,78.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,
2.840,2.743,2.547,0.000,0.000,0.000, ,82.03,40.96,78.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.825,2.734,2.518,0.000,0.000,0.000, ,82.28,40.96,78.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.811,2.720,2.488,0.000,0.000,0.000, ,82.68,41.58,79.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.790,2.705,2.453,0.000,0.000,0.000, ,83.09,41.94,79.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
2.767,2.691,2.424,0.000,0.000,0.000, ,83.49,42.57,80.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.743,2.679,2.394,0.000,0.000,0.000, ,83.74,42.57,80.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.732,2.673,2.365,0.000,0.000,0.000, ,84.22,43.20,80.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.705,2.647,2.336,0.000,0.000,0.003, ,84.39,43.37,80.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.688,2.632,2.301,0.000,0.000,0.000, ,85.12,44.27,81.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.673,2.611,2.268,0.000,0.000,0.000, ,85.12,44.00,81.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.658,2.594,2.236,0.000,0.000,0.000, ,85.52,44.63,81.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.632,2.564,2.201,0.000,0.000,0.000, ,85.93,45.16,82.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.623,2.553,2.172,0.003,0.000,0.000, ,86.41,45.52,82.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.606,2.526,2.148,0.003,0.000,0.000, ,86.74,45.79,82.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.570,2.500,2.107,0.000,0.000,0.000, ,86.90,46.06,83.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.550,2.471,2.069,0.000,0.000,0.000, ,87.39,46.69,83.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.515,2.438,2.022,0.000,0.000,0.000, ,87.79,47.13,83.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
2.485,2.415,1.993,0.000,0.000,0.000, ,88.20,47.67,84.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
