SAP ID,109003049946,
2.447,2.394,1.958,0.000,0.000,0.000, ,88.44,47.76,84.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.418,2.359,1.911,0.000,0.000,0.000, ,88.77,48.21,85.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.380,2.318,1.861,0.000,0.000,0.000, ,89.01,48.57,85.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.345,2.286,1.817,0.000,0.000,0.000, ,89.58,49.10,85.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.315,2.251,1.764,0.000,0.000,0.000, ,89.74,49.28,86.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
2.271,2.207,1.715,0.000,0.000,0.000, ,89.98,49.73,86.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.236,2.172,1.665,0.000,0.000,0.000, ,90.55,50.00,86.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.201,2.134,1.606,0.000,0.000,0.000, ,90.79,50.27,87.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.169,2.090,1.547,0.000,0.000,0.000, ,91.20,50.80,87.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.131,2.049,1.489,0.003,0.000,0.000, ,91.44,50.89,87.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.090,2.011,1.427,0.000,0.000,0.000, ,91.93,51.61,88.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.052,1.975,1.372,0.000,0.000,0.000, ,92.25,51.88,88.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.022,1.934,1.304,0.000,0.000,0.000, ,92.66,52.33,88.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.981,1.893,1.246,0.000,0.000,0.000, ,93.07,52.95,89.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.943,1.855,1.184,0.000,0.000,0.000, ,93.23,52.77,89.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.902,1.814,1.111,0.000,0.000,0.000, ,93.88,53.49,90.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.864,1.770,1.046,0.000,0.003,0.000, ,94.12,53.85,90.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.835,1.735,0.976,0.000,0.000,0.000, ,94.61,54.30,90.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.788,1.679,0.911,0.000,0.000,0.000, ,94.85,54.48,90.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.750,1.641,0.847,0.000,0.000,0.000, ,95.34,55.19,91.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.712,1.594,0.774,0.000,0.000,0.000, ,95.58,55.55,91.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.676,1.550,0.700,0.000,0.000,0.000, ,95.99,56.09,92.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.635,1.501,0.639,0.000,0.000,0.000, ,96.39,56.09,92.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.603,1.465,0.601,0.000,0.000,0.000, ,96.80,56.44,92.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.568,1.419,0.560,0.000,0.000,0.000, ,97.20,56.89,93.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.539,1.383,0.528,0.000,0.000,0.000, ,97.61,57.43,93.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.509,1.334,0.498,0.000,0.000,0.000, ,98.01,58.06,94.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.480,1.295,0.472,0.000,0.000,0.000, ,98.26,58.15,94.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.445,1.254,0.454,0.000,0.000,0.000, ,98.74,58.59,94.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.419,1.210,0.437,0.003,0.000,0.000, ,99.23,58.68,95.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.386,1.166,0.416,0.000,0.000,0.000, ,99.64,59.67,95.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
1.354,1.120,0.399,0.000,0.000,0.000, ,99.88,59.85,95.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
1.325,1.073,0.381,0.000,0.000,0.000, ,100.29,60.03,96.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.290,1.023,0.366,0.000,0.006,0.000, ,100.61,60.47,96.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.254,0.970,0.349,0.003,0.000,0.000, ,101.18,61.19,97.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
1.219,0.917,0.331,0.000,0.000,0.000, ,101.75,61.46,97.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.187,0.859,0.317,0.000,0.000,0.000, ,101.91,61.55,97.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.152,0.800,0.302,0.000,0.000,0.000, ,102.48,62.17,98.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.111,0.736,0.287,0.000,0.000,0.000, ,102.72,62.62,98.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.079,0.671,0.270,0.003,0.000,0.000, ,103.29,63.07,99.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.032,0.607,0.255,0.000,0.000,0.000, ,103.45,63.25,99.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.996,0.542,0.240,0.000,0.000,0.000, ,104.02,63.88,99.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.941,0.469,0.217,0.003,0.000,0.000, ,104.42,64.23,100.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.894,0.390,0.202,0.000,0.000,0.000, ,104.83,64.50,100.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.844,0.331,0.179,0.000,0.000,0.000, ,104.99,65.04,101.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.794,0.284,0.170,0.000,0.000,0.000, ,105.64,65.49,101.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.744,0.252,0.147,0.000,0.000,0.000, ,105.96,65.93,102.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.698,0.211,0.135,0.000,0.000,0.000, ,106.21,66.11,102.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.645,0.188,0.123,0.003,0.000,0.003, ,106.94,66.74,102.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.592,0.161,0.114,0.000,0.000,0.000, ,106.94,66.74,103.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.539,0.141,0.100,0.000,0.000,0.000, ,107.59,67.37,103.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.484,0.126,0.082,0.000,0.000,0.003, ,107.83,67.72,103.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.428,0.108,0.073,0.000,0.003,0.000, ,108.56,68.53,104.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.369,0.091,0.067,0.000,0.000,0.000, ,108.56,68.26,104.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.311,0.079,0.062,0.000,0.000,0.000, ,108.97,68.80,105.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.243,0.056,0.038,0.000,0.000,0.000, ,109.45,69.25,105.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.185,0.050,0.029,0.000,0.000,0.000, ,109.70,69.69,105.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.141,0.044,0.029,0.000,0.000,0.000, ,110.18,70.32,106.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.097,0.029,0.015,0.000,0.000,0.003, ,110.51,70.41,106.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.070,0.021,0.009,0.000,0.000,0.000, ,110.99,70.68,107.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.047,0.015,0.000,0.000,0.000,0.000, ,111.32,71.04,107.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.035,0.009,0.000,0.000,0.000,0.000, ,111.56,71.40,107.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.021,0.000,0.000,0.000,0.000,0.000, ,112.13,72.29,108.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.000,0.000,0.000,0.000,0.000, ,112.53,72.47,108.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,29.71,4000.00,22.97,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,112.94,72.47,109.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,48.61,4000.00,41.90,4000.00,0.00,4000.00,0.00,
0.009,0.000,0.000,0.000,0.000,0.003, ,113.26,73.01,109.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,64.29,4000.00,58.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.67,73.54,109.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,68.97,4000.00,66.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,114.24,73.90,110.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,51.10,4000.00,49.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,114.64,74.35,110.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,28.42,4000.00,27.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,114.81,74.53,111.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,115.29,75.16,111.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,115.70,75.51,111.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,116.27,75.69,112.16,0.00,0.00,0.00 ,,4000.00,26.30,4000.00,0.00,4000.00,0.00,4000.00,28.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,116.51,76.23,112.64,0.00,0.00,0.00 ,,4000.00,43.15,4000.00,25.16,4000.00,27.25,4000.00,47.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.012, ,117.08,76.77,113.05,0.00,0.00,0.00 ,,4000.00,55.13,4000.00,43.55,4000.00,47.95,4000.00,64.73,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,117.32,76.95,113.37,0.00,0.00,0.00 ,,4000.00,63.55,4000.00,60.07,4000.00,66.12,4000.00,77.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,117.65,77.21,113.77,0.00,0.00,0.00 ,,4000.00,73.74,4000.00,63.88,4000.00,81.14,4000.00,85.82,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,118.46,78.02,114.25,0.00,0.00,0.00 ,,4000.00,80.04,4000.00,49.63,4000.00,89.56,4000.00,83.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,118.54,78.29,114.74,0.00,0.00,0.00 ,,4000.00,82.16,4000.00,33.85,4000.00,96.01,4000.00,84.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,119.27,79.00,115.22,0.00,0.00,0.00 ,,4000.00,73.99,4000.00,29.45,4000.00,99.89,4000.00,87.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,119.43,79.09,115.70,0.00,0.00,0.00 ,,4000.00,47.84,4000.00,18.75,4000.00,102.82,4000.00,91.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,119.75,79.27,115.86,0.00,0.00,0.00 ,,4000.00,25.24,4000.00,0.00,4000.00,103.41,4000.00,95.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,120.24,79.99,116.27,0.00,0.00,0.00 ,,4000.00,23.92,4000.00,27.11,4000.00,101.32,4000.00,96.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,120.81,80.17,116.83,0.00,0.00,0.00 ,,4000.00,36.81,4000.00,40.33,4000.00,101.58,4000.00,95.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,121.38,80.88,117.15,0.00,0.00,0.00 ,,4000.00,53.70,4000.00,53.81,4000.00,103.19,4000.00,96.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,121.62,81.15,117.47,0.00,0.00,0.00 ,,4000.00,67.03,4000.00,62.45,4000.00,104.65,4000.00,97.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.94,81.33,117.88,0.00,0.00,0.00 ,,4000.00,78.57,4000.00,70.00,4000.00,105.97,4000.00,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,122.51,81.69,118.36,0.00,0.00,0.00 ,,4000.00,82.56,4000.00,75.75,4000.00,107.14,4000.00,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,122.92,82.32,118.84,0.00,0.00,0.00 ,,4000.00,83.08,4000.00,81.72,3738.22,108.46,4000.00,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,123.16,82.68,119.41,0.00,0.00,0.00 ,,4000.00,83.88,4000.00,85.35,2957.75,109.27,4000.00,102.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,123.73,82.76,119.49,0.00,0.00,0.00 ,,4000.00,88.13,4000.00,89.89,2594.38,109.96,4000.00,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,124.38,83.39,120.21,0.00,0.00,0.00 ,,4000.00,93.30,4000.00,93.99,2536.75,110.37,4000.00,103.04,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,124.54,83.66,120.37,0.00,0.00,0.00 ,,4000.00,97.88,4000.00,97.00,2353.11,110.77,4000.00,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,125.11,84.20,120.86,0.00,0.00,0.00 ,,4000.00,101.25,4000.00,98.24,2218.32,111.03,4000.00,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,125.43,84.47,121.18,0.00,0.00,0.00 ,,4000.00,102.97,4000.00,97.62,2560.20,110.92,3956.04,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.00,84.91,121.66,0.00,0.00,0.00 ,,4000.00,104.47,4000.00,97.73,2565.08,110.99,4000.00,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.33,85.27,122.30,0.00,0.00,0.00 ,,4000.00,105.82,4000.00,98.39,2416.61,111.06,4000.00,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,126.89,85.63,122.63,0.00,0.00,0.00 ,,4000.00,106.81,4000.00,99.82,2400.98,111.03,3742.12,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,127.30,86.17,123.03,0.00,0.00,0.00 ,,3955.07,107.44,4000.00,101.39,2420.51,111.03,3426.62,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,127.79,86.52,123.43,0.00,0.00,0.00 ,,4000.00,106.59,4000.00,102.67,2634.43,110.84,3254.70,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.19,86.97,124.08,0.00,0.00,0.00 ,,4000.00,103.85,4000.00,103.41,3052.50,110.70,3075.95,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,128.60,87.15,124.24,0.00,0.00,0.00 ,,4000.00,103.00,3869.11,104.07,3298.66,110.55,3152.14,104.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.76,87.96,124.96,0.00,0.00,0.00 ,,4000.00,103.85,3871.06,104.40,3386.57,110.33,3305.49,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.33,87.96,125.04,0.00,0.00,0.00 ,,4000.00,105.16,3627.84,104.69,3403.17,110.22,3424.66,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.98,88.67,125.44,0.00,0.00,0.00 ,,4000.00,106.48,3421.73,104.95,3398.29,110.07,3627.84,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,130.30,88.85,126.09,0.00,0.00,0.00 ,,3490.11,107.47,3328.94,105.09,3293.77,110.11,3885.71,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,130.95,89.48,126.41,0.00,0.00,0.00 ,,3021.25,108.13,3237.12,105.27,3023.20,110.29,3934.55,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,131.19,89.75,126.49,0.00,0.00,0.00 ,,2798.53,108.64,3137.48,105.35,2750.67,110.44,3823.20,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,131.76,90.02,126.17,0.00,0.00,0.00 ,,2703.79,108.94,2920.63,105.38,2504.52,110.51,3489.13,103.63,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,132.17,90.55,127.46,0.00,0.00,0.00 ,,2484.98,109.19,2680.34,105.57,2414.65,110.70,3089.62,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,132.49,90.64,127.94,0.00,0.00,0.00 ,,2286.69,109.45,2603.17,105.71,2217.34,110.81,2610.99,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,133.06,91.18,128.58,0.00,0.00,0.00 ,,2226.13,109.52,2517.22,105.82,1870.57,111.10,2217.34,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.46,91.63,128.99,0.00,0.00,0.00 ,,2384.37,109.49,2319.90,105.90,1576.56,111.32,1911.60,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,134.03,92.08,129.47,0.00,0.00,0.00 ,,2673.50,109.38,2234.92,106.01,1339.19,111.50,1634.19,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,134.36,92.52,129.63,0.00,0.00,0.00 ,,2972.41,109.19,2335.53,105.90,1149.69,111.65,1436.87,105.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,134.76,92.97,130.35,0.00,0.00,0.00 ,,3210.74,108.94,2742.86,105.79,999.27,111.83,1339.19,105.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,135.25,93.42,130.68,0.00,0.00,0.00 ,,3430.53,108.75,3206.84,105.49,850.79,112.05,1196.58,105.42,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,135.65,93.69,131.16,0.00,0.00,0.00 ,,3402.20,108.64,3466.67,105.20,793.16,112.12,1049.08,105.57,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,135.90,93.87,131.48,0.00,0.00,0.00 ,,3412.94,108.61,3704.03,104.98,913.31,112.09,953.36,105.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,136.38,94.40,131.72,0.00,0.00,0.00 ,,3338.71,108.61,3773.38,104.80,1015.87,112.05,968.01,105.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,136.87,95.03,132.29,0.00,0.00,0.00 ,,3081.81,108.68,3802.69,104.73,1015.87,112.05,1064.71,105.57,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,137.20,95.21,132.61,0.00,0.00,0.00 ,,2905.01,108.79,3660.07,104.80,987.55,112.01,1259.10,105.46,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.68,95.92,132.85,0.00,0.00,0.00 ,,2830.77,108.86,3544.81,104.69,933.82,111.98,1642.98,105.24,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,138.17,96.01,133.49,0.00,0.00,0.00 ,,2521.12,109.05,3443.22,104.73,1137.97,111.87,2039.56,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,138.49,96.64,133.82,0.00,0.00,0.00 ,,2194.87,109.27,3313.31,104.84,1627.35,111.61,2303.30,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,139.14,96.91,133.82,0.00,0.00,0.00 ,,1979.00,109.45,3183.39,104.91,1952.63,111.36,2466.42,104.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.39,97.54,134.30,0.00,0.00,0.00 ,,1928.21,109.63,3089.62,104.98,2022.95,111.17,2574.85,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.87,98.07,134.94,0.00,0.00,0.00 ,,1826.62,109.63,2938.22,105.02,1987.79,111.06,2609.04,104.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,140.12,98.34,135.51,0.00,0.00,0.00 ,,1785.59,109.71,3003.66,105.02,1998.53,110.99,2551.40,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,140.68,98.79,135.75,0.00,0.00,0.00 ,,1573.63,109.85,3068.13,105.02,2059.10,110.95,2517.22,104.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,141.01,98.97,136.31,0.00,0.00,0.00 ,,1386.08,109.93,3069.11,105.02,2115.75,110.81,2539.68,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,141.41,99.77,136.71,0.00,0.00,0.00 ,,1328.45,110.07,3196.09,104.95,2075.70,110.81,2599.27,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,141.90,100.13,137.12,0.00,0.00,0.00 ,,1436.87,110.04,3365.08,104.76,2059.10,110.77,2611.97,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,142.47,100.85,137.68,0.00,0.00,0.00 ,,1325.52,110.07,3401.22,104.69,2046.40,110.77,2618.80,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,142.55,101.21,138.00,0.00,0.00,0.00 ,,1252.26,110.07,3179.49,104.80,2084.49,110.70,2596.34,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,143.12,101.21,138.24,0.00,0.00,0.00 ,,1156.53,110.18,2935.29,104.84,2176.31,110.62,2584.62,104.03,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,143.44,101.65,138.89,0.00,0.00,0.00 ,,1128.21,110.11,2694.99,105.05,2210.50,110.55,2610.99,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.09,102.46,139.29,0.00,0.00,0.00 ,,1402.69,109.96,2393.16,105.20,2219.29,110.51,2582.66,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.25,102.82,139.69,0.00,0.00,0.00 ,,1662.52,109.82,2153.85,105.38,2240.78,110.51,2501.59,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,144.33,102.91,139.85,0.00,0.00,0.00 ,,1855.92,109.67,2103.05,105.49,2291.58,110.44,2506.47,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,145.06,103.44,140.42,0.00,0.00,0.00 ,,1981.93,109.49,2212.45,105.49,2324.79,110.44,2506.47,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,145.31,103.62,140.74,0.00,0.00,0.00 ,,2087.42,109.41,2263.25,105.46,2331.62,110.37,2563.13,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,145.88,104.34,141.22,0.00,0.00,0.00 ,,2106.96,109.27,2155.80,105.49,2358.97,110.33,2622.71,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,146.20,104.79,141.46,0.00,0.00,0.00 ,,2001.47,109.30,1984.86,105.64,2428.33,110.29,2643.22,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,146.52,105.41,142.03,0.00,0.00,0.00 ,,1822.71,109.34,2045.42,105.64,2473.26,110.26,2605.13,103.88,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,146.85,105.50,142.11,0.00,0.00,0.00 ,,1739.68,109.41,2217.34,105.53,2435.16,110.15,2558.24,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,147.25,105.86,142.67,0.00,0.00,0.00 ,,1761.17,109.34,2215.38,105.49,2349.21,110.26,2561.17,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,147.66,106.49,143.07,0.00,0.00,0.00 ,,1840.29,109.30,2132.36,105.49,2253.48,110.22,2607.08,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,148.07,106.58,143.23,0.00,0.00,0.00 ,,1967.28,109.27,2060.07,105.49,2269.11,110.22,2641.27,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,148.47,107.20,143.48,0.00,0.00,0.00 ,,2060.07,109.16,2084.49,105.49,2301.34,110.22,2546.52,103.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,148.71,107.56,144.04,0.00,0.00,0.00 ,,2090.35,109.08,2175.34,105.49,2295.48,110.26,2454.70,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,149.12,108.10,144.44,0.00,0.00,0.00 ,,2071.79,109.05,2243.71,105.35,2302.32,110.18,2394.14,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,149.53,108.73,144.76,0.00,0.00,0.00 ,,2090.35,109.08,2256.41,105.31,2295.48,110.18,2394.14,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.01,109.00,145.01,0.00,0.00,0.00 ,,2038.58,109.05,2202.69,105.31,2306.23,110.15,2394.14,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.50,109.35,145.65,0.00,0.00,0.00 ,,1964.35,109.05,2218.32,105.27,2310.13,110.15,2339.44,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,150.58,109.89,145.89,0.00,0.00,0.00 ,,1943.83,109.05,2283.76,105.24,2276.92,110.18,2236.87,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,150.99,110.43,146.29,0.00,0.00,0.00 ,,1954.58,109.01,2335.53,105.20,2181.20,110.26,2144.08,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.003, ,151.31,110.52,146.46,0.00,0.00,0.00 ,,1973.14,109.01,2323.81,105.13,2109.89,110.18,2084.49,104.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,151.72,111.23,146.94,0.00,0.00,0.00 ,,1952.63,108.94,2272.04,105.20,2152.87,110.26,1982.91,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,152.28,111.59,147.50,0.00,0.00,0.00 ,,1935.04,109.01,2266.18,105.13,2181.20,110.15,1877.41,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,152.77,112.58,147.90,0.00,0.00,0.00 ,,1972.16,108.94,2261.29,105.16,2219.29,110.11,1758.24,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,153.01,112.58,148.07,0.00,0.00,0.00 ,,1967.28,108.94,2189.99,105.13,2190.96,110.15,1697.68,104.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,153.26,112.93,148.47,0.00,0.00,0.00 ,,1872.53,108.97,2135.29,105.20,2193.89,110.15,1716.24,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,153.66,113.38,148.95,0.00,0.00,0.00 ,,1796.34,109.05,2123.57,105.20,1849.08,110.29,1690.84,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,154.23,114.01,149.35,0.00,0.00,0.00 ,,1767.03,108.97,2209.52,105.16,1299.15,110.55,1633.21,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,154.39,114.28,149.59,0.00,0.00,0.00 ,,1734.80,109.01,2248.60,105.09,925.03,110.92,1321.61,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,154.88,114.64,149.84,0.00,0.00,0.00 ,,1632.23,109.08,2172.41,105.16,843.96,111.06,1001.22,104.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,155.20,115.17,150.40,0.00,0.00,0.00 ,,1565.81,109.05,2021.98,105.13,950.43,111.03,835.16,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,155.45,115.53,150.72,0.00,0.00,0.00 ,,1562.88,109.16,1852.01,105.27,1287.42,110.99,868.38,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.10,115.98,151.20,0.00,0.00,0.00 ,,1559.95,109.16,1845.18,105.31,1715.26,110.70,1080.34,104.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.50,116.52,151.61,0.00,0.00,0.00 ,,1536.51,109.12,1889.13,105.31,1871.55,110.55,1130.16,104.80,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.83,116.78,152.01,0.00,0.00,0.00 ,,1464.22,109.16,1828.57,105.31,1911.60,110.44,1371.43,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.07,116.78,152.25,0.00,0.00,0.00 ,,1390.96,109.23,1732.84,105.42,1774.85,110.44,1556.04,104.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.39,117.86,152.65,0.00,0.00,0.00 ,,1437.85,109.16,1708.42,105.38,1551.16,110.55,1821.73,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.88,118.31,152.98,0.00,0.00,0.00 ,,1512.09,109.12,1787.55,105.35,1248.35,110.66,1782.66,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.12,118.48,153.22,0.00,0.00,0.00 ,,1559.95,109.12,1848.11,105.31,1017.83,110.88,1449.57,104.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,158.69,119.20,153.70,0.00,0.00,0.00 ,,1532.60,109.08,1782.66,105.31,830.28,111.03,1104.76,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.85,119.38,154.02,0.00,0.00,0.00 ,,1468.13,109.08,1674.24,105.35,687.67,111.17,902.56,104.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.50,120.01,154.51,0.00,0.00,0.00 ,,1219.05,109.23,1467.16,105.46,613.43,111.25,807.81,104.80,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.58,120.19,154.59,0.00,0.00,0.00 ,,940.66,109.38,1146.76,105.64,547.01,111.36,842.00,104.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.07,120.72,154.99,0.00,0.00,0.00 ,,759.95,109.56,888.89,105.86,540.17,111.43,900.61,104.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.48,121.35,155.63,0.00,0.00,0.00 ,,646.64,109.67,738.46,105.97,526.50,111.39,874.24,104.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,160.80,121.71,155.79,0.00,0.00,0.00 ,,751.16,109.67,698.41,106.01,461.05,111.43,796.09,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.29,122.07,156.20,0.00,0.00,0.00 ,,819.54,109.60,706.23,106.15,395.60,111.50,727.72,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.37,122.60,156.36,0.00,0.00,0.00 ,,943.59,109.49,768.74,106.01,349.69,111.54,675.95,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,161.86,123.14,156.84,0.00,0.00,0.00 ,,1085.23,109.45,1152.63,105.90,320.39,111.54,612.45,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.18,123.41,157.24,0.00,0.00,0.00 ,,1051.04,109.34,1245.42,105.86,294.02,111.58,548.96,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.012, ,162.67,124.39,157.65,0.00,0.00,0.00 ,,1158.49,109.27,1096.95,105.75,275.46,111.61,512.82,105.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,162.75,124.30,157.81,0.00,0.00,0.00 ,,1054.95,109.34,1251.28,105.71,258.85,111.61,479.61,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,163.24,124.84,158.21,0.00,0.00,0.00 ,,865.45,109.38,1220.02,105.68,249.08,111.61,451.28,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,163.56,125.29,158.61,0.00,0.00,0.00 ,,758.00,109.45,1084.25,105.68,247.13,111.54,431.75,105.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,163.97,125.83,158.85,0.00,0.00,0.00 ,,686.69,109.49,1109.65,105.68,237.36,111.58,418.07,105.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,164.13,126.36,159.26,0.00,0.00,0.00 ,,658.36,109.52,1002.20,105.68,236.39,111.61,408.30,105.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,164.45,126.54,159.50,0.00,0.00,0.00 ,,646.64,109.52,890.84,105.79,232.48,111.58,401.47,105.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,164.78,126.99,159.74,0.00,0.00,0.00 ,,624.18,109.60,773.63,105.86,227.59,111.54,391.70,105.16,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,165.26,127.62,160.22,0.00,0.00,0.00 ,,607.57,109.56,666.18,105.93,227.59,111.58,384.86,105.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,165.59,128.15,160.78,0.00,0.00,0.00 ,,630.04,109.52,596.83,105.97,224.66,111.54,379.98,105.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,165.91,128.42,160.95,0.00,0.00,0.00 ,,626.13,109.52,577.29,106.01,224.66,111.47,376.07,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,166.07,128.78,161.11,0.00,0.00,0.00 ,,592.92,109.52,576.31,106.04,219.78,111.50,372.16,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,166.40,129.05,161.27,0.00,0.00,0.00 ,,556.78,109.52,543.10,106.08,216.85,111.58,370.21,105.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,166.64,129.41,161.67,0.00,0.00,0.00 ,,506.96,109.56,496.21,106.08,215.87,111.47,368.25,105.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.05,130.12,161.99,0.00,0.00,0.00 ,,457.14,109.63,460.07,106.12,210.99,111.58,366.30,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.29,130.57,162.48,0.00,0.00,0.00 ,,407.33,109.60,441.51,106.15,212.94,111.50,363.37,105.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.53,130.75,162.72,0.00,0.00,0.00 ,,377.05,109.67,404.40,106.15,210.01,111.50,362.39,105.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.86,131.02,162.88,0.00,0.00,0.00 ,,345.79,109.67,368.25,106.12,211.97,111.47,361.42,105.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.10,131.82,163.36,0.00,0.00,0.00 ,,326.25,109.71,346.76,106.19,210.01,111.50,359.46,105.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.59,132.09,163.68,0.00,0.00,0.00 ,,304.76,109.71,324.30,106.15,209.04,111.43,358.49,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.99,132.63,164.09,0.00,0.00,0.00 ,,288.16,109.71,306.72,106.15,209.04,111.43,358.49,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,168.91,133.08,164.25,0.00,0.00,0.00 ,,273.50,109.71,296.95,106.12,208.06,111.47,359.46,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.32,133.35,164.57,0.00,0.00,0.00 ,,261.78,109.67,288.16,106.15,208.06,111.43,358.49,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.64,133.97,164.89,0.00,0.00,0.00 ,,253.97,109.74,280.34,106.08,209.04,111.39,358.49,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.73,134.15,165.05,0.00,0.00,0.00 ,,247.13,109.67,276.43,106.19,205.13,111.39,358.49,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.37,134.78,165.45,0.00,0.00,0.00 ,,242.25,109.67,268.62,106.19,206.11,111.39,358.49,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,170.37,135.14,165.70,0.00,0.00,0.00 ,,239.32,109.67,267.64,106.15,206.11,111.36,357.51,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.86,135.76,166.18,0.00,0.00,0.00 ,,237.36,109.67,263.74,106.12,207.08,111.32,355.56,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.86,135.85,166.26,0.00,0.00,0.00 ,,233.46,109.67,260.81,106.12,204.15,111.25,357.51,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,170.94,136.48,166.58,0.00,0.00,0.00 ,,233.46,109.63,262.76,106.12,204.15,111.28,354.58,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.51,137.02,166.90,0.00,0.00,0.00 ,,231.50,109.63,259.83,106.12,205.13,111.25,354.58,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,171.67,137.55,167.31,0.00,0.00,0.00 ,,228.57,109.60,257.88,106.08,204.15,111.25,352.63,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,172.00,137.82,167.47,0.00,0.00,0.00 ,,229.55,109.60,259.83,106.12,205.13,111.28,352.63,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,172.16,138.18,167.79,0.00,0.00,0.00 ,,225.64,109.56,256.90,106.04,205.13,111.25,353.60,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.48,138.90,168.19,0.00,0.00,0.00 ,,225.64,109.60,256.90,106.08,201.22,111.21,353.60,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.65,138.99,168.19,0.00,0.00,0.00 ,,225.64,109.60,256.90,106.08,200.24,111.25,353.60,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,172.81,139.79,168.67,0.00,0.00,0.00 ,,225.64,109.52,252.99,106.01,203.17,111.25,353.60,104.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.13,139.97,168.83,0.00,0.00,0.00 ,,223.69,109.49,251.04,106.08,203.17,111.17,351.65,104.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,173.38,140.51,169.08,0.00,0.00,0.00 ,,221.73,109.52,249.08,105.93,203.17,111.17,351.65,104.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,173.54,140.78,169.48,0.00,0.00,0.00 ,,221.73,109.52,249.08,106.01,203.17,111.17,351.65,104.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.86,141.22,169.80,0.00,0.00,0.00 ,,220.76,109.49,249.08,106.01,203.17,111.17,353.60,104.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.009, ,174.11,141.85,170.04,0.00,0.00,0.00 ,,220.76,109.45,247.13,105.97,199.27,111.17,353.60,104.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,174.11,141.85,170.20,0.00,0.00,0.00 ,,220.76,109.41,249.08,105.90,207.08,111.06,350.67,104.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.59,142.66,170.93,0.00,0.00,0.00 ,,220.76,109.38,246.15,105.93,202.20,111.14,350.67,104.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.67,142.84,170.93,0.00,0.00,0.00 ,,219.78,109.45,246.15,105.97,204.15,111.06,351.65,104.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.00,143.55,171.09,0.00,0.00,0.00 ,,219.78,109.41,246.15,105.97,200.24,111.10,352.63,104.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.00,143.73,171.41,0.00,0.00,0.00 ,,218.80,109.38,243.22,105.90,202.20,111.06,349.69,104.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.40,144.45,171.65,0.00,0.00,0.00 ,,220.76,109.34,245.18,105.90,202.20,111.06,350.67,104.80,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.73,144.89,171.89,0.00,0.00,0.00 ,,218.80,109.38,243.22,105.93,203.17,111.06,350.67,104.80,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.89,145.16,172.22,0.00,0.00,0.00 ,,219.78,109.34,243.22,105.90,200.24,111.03,349.69,104.80,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.21,145.79,172.46,0.00,0.00,0.00 ,,218.80,109.34,245.18,105.86,198.29,111.06,349.69,104.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.012, ,176.21,145.88,172.70,0.00,0.00,0.00 ,,218.80,109.34,243.22,105.86,202.20,110.99,349.69,104.80,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,176.46,146.51,173.10,0.00,0.00,0.00 ,,216.85,109.30,242.25,105.82,200.24,111.03,348.72,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.46,146.95,173.18,0.00,0.00,0.00 ,,216.85,109.30,242.25,105.79,200.24,110.95,348.72,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,177.11,147.49,173.67,0.00,0.00,0.00 ,,218.80,109.34,243.22,105.86,200.24,110.99,348.72,104.76,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.11,147.67,173.67,0.00,0.00,0.00 ,,216.85,109.23,241.27,105.79,202.20,110.99,348.72,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.27,148.39,173.99,0.00,0.00,0.00 ,,218.80,109.27,242.25,105.79,199.27,110.92,349.69,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.35,148.83,174.15,0.00,0.00,0.00 ,,216.85,109.30,239.32,105.82,202.20,110.95,346.76,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,177.67,149.55,174.47,0.00,0.00,0.00 ,,219.78,109.19,242.25,105.82,199.27,110.92,348.72,104.73,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.76,149.91,174.79,0.00,0.00,0.00 ,,218.80,109.23,242.25,105.75,199.27,110.92,349.69,104.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,177.76,150.00,174.95,0.00,0.00,0.00 ,,216.85,109.23,241.27,105.79,199.27,110.92,346.76,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.00,150.44,174.95,0.00,0.00,0.00 ,,215.87,109.19,242.25,105.71,198.29,110.92,348.72,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.40,151.34,175.36,0.00,0.00,0.00 ,,214.90,109.16,239.32,105.75,199.27,110.92,348.72,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.49,151.61,175.52,0.00,0.00,0.00 ,,212.94,109.16,237.36,105.75,198.29,110.88,348.72,104.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.65,151.79,175.68,0.00,0.00,0.00 ,,215.87,109.16,235.41,105.71,197.31,110.88,348.72,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,178.81,152.24,176.08,0.00,0.00,0.00 ,,214.90,109.16,240.29,105.68,201.22,110.88,348.72,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,178.97,152.41,176.08,0.00,0.00,0.00 ,,212.94,109.16,241.27,105.71,201.22,110.88,346.76,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.05,152.86,176.40,0.00,0.00,0.00 ,,214.90,109.12,238.34,105.64,199.27,110.81,345.79,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,179.22,153.31,176.48,0.00,0.00,0.00 ,,215.87,109.08,241.27,105.68,202.20,110.84,346.76,104.69,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,179.54,153.58,176.80,0.00,0.00,0.00 ,,215.87,109.05,240.29,105.64,199.27,110.81,347.74,104.62,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,179.70,154.38,176.97,0.00,0.00,0.00 ,,214.90,109.05,240.29,105.68,199.27,110.81,345.79,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,179.70,154.65,177.13,0.00,0.00,0.00 ,,215.87,109.16,241.27,105.64,201.22,110.81,345.79,104.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.000, ,179.95,155.19,177.37,0.00,0.00,0.00 ,,215.87,109.08,237.36,105.60,200.24,110.70,347.74,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.03,155.73,177.69,0.00,0.00,0.00 ,,214.90,109.08,238.34,105.57,199.27,110.77,345.79,104.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.19,156.00,177.77,0.00,0.00,0.00 ,,213.92,109.05,240.29,105.60,199.27,110.77,347.74,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.43,156.35,178.01,0.00,0.00,0.00 ,,213.92,109.01,238.34,105.60,198.29,110.77,344.81,104.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.60,156.89,178.33,0.00,0.00,0.00 ,,215.87,109.08,238.34,105.60,199.27,110.81,344.81,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,180.68,157.34,178.50,0.00,0.00,0.00 ,,214.90,109.01,237.36,105.57,198.29,110.77,347.74,104.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.68,157.70,178.82,0.00,0.00,0.00 ,,214.90,109.01,238.34,105.57,198.29,110.73,347.74,104.54,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.16,158.41,179.14,0.00,0.00,0.00 ,,214.90,109.01,243.22,105.57,198.29,110.73,344.81,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.16,158.59,179.22,0.00,0.00,0.00 ,,211.97,108.97,236.39,105.53,195.36,110.73,346.76,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.24,159.22,179.38,0.00,0.00,0.00 ,,212.94,108.94,237.36,105.53,197.31,110.66,346.76,104.51,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,181.24,159.31,179.54,0.00,0.00,0.00 ,,213.92,108.90,237.36,105.53,197.31,110.66,344.81,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.65,159.93,179.78,0.00,0.00,0.00 ,,213.92,108.90,238.34,105.53,196.34,110.66,346.76,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,181.73,160.38,180.02,0.00,0.00,0.00 ,,212.94,108.94,236.39,105.49,197.31,110.66,346.76,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.81,161.28,180.27,0.00,0.00,0.00 ,,214.90,108.90,237.36,105.49,197.31,110.62,343.83,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.89,161.01,180.35,0.00,0.00,0.00 ,,214.90,108.90,236.39,105.49,197.31,110.62,346.76,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.06,161.72,180.59,0.00,0.00,0.00 ,,210.99,108.90,234.43,105.49,196.34,110.59,344.81,104.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.38,162.17,180.83,0.00,0.00,0.00 ,,212.94,108.86,234.43,105.46,197.31,110.59,344.81,104.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.54,162.71,180.91,0.00,0.00,0.00 ,,210.99,108.86,236.39,105.49,197.31,110.59,344.81,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,182.87,163.16,181.15,0.00,0.00,0.00 ,,212.94,108.83,237.36,105.38,197.31,110.55,343.83,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.79,163.43,181.31,0.00,0.00,0.00 ,,210.99,108.79,234.43,105.42,199.27,110.55,346.76,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,182.87,164.14,181.55,0.00,0.00,0.00 ,,213.92,108.83,236.39,105.42,196.34,110.55,344.81,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.87,164.23,181.63,0.00,0.00,0.00 ,,210.99,108.83,236.39,105.38,197.31,110.55,344.81,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.11,164.77,181.72,0.00,0.00,0.00 ,,215.87,108.83,237.36,105.38,199.27,110.51,344.81,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.43,165.13,182.04,0.00,0.00,0.00 ,,212.94,108.83,236.39,105.38,200.24,110.51,343.83,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.19,165.39,181.96,0.00,0.00,0.00 ,,213.92,108.79,236.39,105.42,199.27,110.51,344.81,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.60,165.93,182.52,0.00,0.00,0.00 ,,213.92,108.79,236.39,105.38,199.27,110.51,344.81,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.68,166.29,182.52,0.00,0.00,0.00 ,,212.94,108.75,236.39,105.38,199.27,110.51,343.83,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.00,167.10,182.68,0.00,0.00,0.00 ,,212.94,108.75,235.41,105.35,199.27,110.51,345.79,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,183.92,167.19,182.84,0.00,0.00,0.00 ,,212.94,108.72,236.39,105.35,199.27,110.51,345.79,104.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.16,167.72,183.00,0.00,0.00,0.00 ,,212.94,108.72,232.48,105.27,200.24,110.37,345.79,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.33,168.44,183.24,0.00,0.00,0.00 ,,212.94,108.72,235.41,105.31,200.24,110.44,343.83,104.36,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.57,168.71,183.33,0.00,0.00,0.00 ,,212.94,108.72,235.41,105.31,199.27,110.44,345.79,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.49,168.89,183.24,0.00,0.00,0.00 ,,215.87,108.68,235.41,105.31,200.24,110.48,345.79,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.81,169.51,183.65,0.00,0.00,0.00 ,,214.90,108.64,236.39,105.24,199.27,110.40,345.79,104.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.98,169.96,183.81,0.00,0.00,0.00 ,,215.87,108.64,236.39,105.27,197.31,110.40,345.79,104.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,185.06,170.32,183.97,0.00,0.00,0.00 ,,216.85,108.61,235.41,105.27,199.27,110.40,343.83,104.32,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.22,170.86,184.05,0.00,0.00,0.00 ,,216.85,108.64,233.46,105.24,200.24,110.37,343.83,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.22,170.95,184.05,0.00,0.00,0.00 ,,214.90,108.61,233.46,105.27,201.22,110.44,343.83,104.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.62,171.75,184.37,0.00,0.00,0.00 ,,216.85,108.61,238.34,105.24,199.27,110.40,344.81,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.71,171.93,184.29,0.00,0.00,0.00 ,,218.80,108.61,238.34,105.27,198.29,110.37,345.79,104.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.11,172.74,184.77,0.00,0.00,0.00 ,,215.87,108.64,236.39,105.24,202.20,110.40,345.79,104.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.11,172.83,184.86,0.00,0.00,0.00 ,,218.80,108.64,238.34,105.20,200.24,110.29,345.79,104.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.11,173.09,184.86,0.00,0.00,0.00 ,,216.85,108.61,238.34,105.20,200.24,110.37,342.86,104.21,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.35,173.63,185.18,0.00,0.00,0.00 ,,215.87,108.57,238.34,105.16,199.27,110.33,345.79,104.18,4000.00,0.00,4000.00,0.00,
