SAP ID,109003049946,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.76,174.44,185.50,0.00,0.00,0.00 ,,217.83,108.53,239.32,105.16,199.27,110.37,344.81,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.84,174.62,185.50,0.00,0.00,0.00 ,,217.83,108.53,238.34,105.16,196.34,110.26,344.81,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.76,174.62,185.58,0.00,0.00,0.00 ,,217.83,108.50,238.34,105.13,200.24,110.37,344.81,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.00,175.06,185.66,0.00,0.00,0.00 ,,216.85,108.57,238.34,105.16,199.27,110.22,342.86,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,187.00,175.42,185.82,0.00,0.00,0.00 ,,217.83,108.50,238.34,105.09,198.29,110.33,345.79,104.21,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.33,175.69,185.90,0.00,0.00,0.00 ,,215.87,108.53,238.34,105.16,198.29,110.29,345.79,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.49,176.14,186.14,0.00,0.00,0.00 ,,215.87,108.46,237.36,105.13,199.27,110.22,344.81,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,187.57,176.50,185.98,0.00,0.00,0.00 ,,215.87,108.50,237.36,105.09,198.29,110.26,344.81,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.65,176.67,186.22,0.00,0.00,0.00 ,,214.90,108.42,235.41,105.05,200.24,110.26,342.86,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.57,176.85,186.38,0.00,0.00,0.00 ,,214.90,108.46,235.41,105.09,199.27,110.29,344.81,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.90,177.48,186.55,0.00,0.00,0.00 ,,217.83,108.46,236.39,105.16,199.27,110.22,344.81,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,188.14,177.57,186.55,0.00,0.00,0.00 ,,217.83,108.42,237.36,105.02,199.27,110.22,344.81,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.14,177.93,186.87,0.00,0.00,0.00 ,,217.83,108.46,235.41,105.05,201.22,110.18,342.86,104.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.30,178.02,186.87,0.00,0.00,0.00 ,,218.80,108.42,238.34,105.05,196.34,110.22,343.83,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.38,178.11,186.95,0.00,0.00,0.00 ,,218.80,108.42,240.29,105.09,198.29,110.18,344.81,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.63,178.73,187.19,0.00,0.00,0.00 ,,216.85,108.35,241.27,105.02,198.29,110.15,344.81,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.87,178.82,187.27,0.00,0.00,0.00 ,,217.83,108.32,240.29,105.05,196.34,110.18,345.79,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.11,179.36,187.35,0.00,0.00,0.00 ,,216.85,108.35,240.29,105.02,197.31,110.15,345.79,104.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.03,179.54,187.51,0.00,0.00,0.00 ,,214.90,108.39,237.36,105.05,197.31,110.11,346.76,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.11,179.81,187.51,0.00,0.00,0.00 ,,216.85,108.35,238.34,104.98,198.29,110.15,345.79,104.10,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.19,179.81,187.67,0.00,0.00,0.00 ,,213.92,108.35,238.34,105.05,197.31,110.11,343.83,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.60,180.43,187.83,0.00,0.00,0.00 ,,214.90,108.32,237.36,104.95,195.36,110.04,344.81,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.76,180.79,188.08,0.00,0.00,0.00 ,,214.90,108.32,240.29,104.98,197.31,110.11,344.81,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,190.09,181.24,188.24,0.00,0.00,0.00 ,,216.85,108.35,240.29,104.95,195.36,110.11,344.81,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.09,181.33,188.24,0.00,0.00,0.00 ,,214.90,108.28,237.36,104.98,198.29,110.11,344.81,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.09,181.33,188.24,0.00,0.00,0.00 ,,216.85,108.32,237.36,104.98,198.29,110.00,344.81,104.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.17,181.69,188.40,0.00,0.00,0.00 ,,214.90,108.32,237.36,104.98,199.27,110.07,344.81,104.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.41,182.40,188.56,0.00,0.00,0.00 ,,216.85,108.24,237.36,104.95,198.29,110.07,343.83,104.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.58,188.72,0.00,0.00,0.00 ,,214.90,108.24,237.36,104.91,202.20,110.07,343.83,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.58,188.80,0.00,0.00,0.00 ,,216.85,108.28,237.36,104.95,202.20,109.96,343.83,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.85,188.96,0.00,0.00,0.00 ,,217.83,108.28,238.34,104.95,199.27,110.07,343.83,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,183.03,189.04,0.00,0.00,0.00 ,,217.83,108.21,238.34,104.91,199.27,110.04,344.81,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,183.48,189.36,0.00,0.00,0.00 ,,217.83,108.21,238.34,104.91,202.20,110.07,344.81,103.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,183.66,189.36,0.00,0.00,0.00 ,,217.83,108.21,240.29,104.87,200.24,110.00,344.81,103.99,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.84,189.52,0.00,0.00,0.00 ,,216.85,108.21,238.34,104.91,198.29,109.96,344.81,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,184.28,189.60,0.00,0.00,0.00 ,,217.83,108.21,240.29,104.87,198.29,110.00,346.76,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,184.46,189.69,0.00,0.00,0.00 ,,215.87,108.13,239.32,104.84,201.22,109.96,345.79,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,192.03,184.82,189.93,0.00,0.00,0.00 ,,217.83,108.13,239.32,104.84,197.31,109.89,344.81,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,192.03,184.73,189.85,0.00,0.00,0.00 ,,216.85,108.17,237.36,104.87,201.22,109.96,346.76,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.52,185.63,190.25,0.00,0.00,0.00 ,,216.85,108.17,240.29,104.80,200.24,110.00,345.79,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.68,185.63,190.49,0.00,0.00,0.00 ,,217.83,108.17,240.29,104.87,201.22,109.96,345.79,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.68,185.72,190.49,0.00,0.00,0.00 ,,217.83,108.17,240.29,104.80,198.29,109.93,345.79,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,192.76,185.99,190.57,0.00,0.00,0.00 ,,217.83,108.13,239.32,104.80,201.22,109.93,345.79,103.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,193.01,186.34,190.97,0.00,0.00,0.00 ,,217.83,108.10,239.32,104.80,202.20,110.00,346.76,103.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.25,186.61,190.97,0.00,0.00,0.00 ,,219.78,108.10,237.36,104.84,201.22,109.96,346.76,103.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.33,186.61,191.54,0.00,0.00,0.00 ,,220.76,108.10,237.36,104.80,201.22,109.93,345.79,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.57,187.33,191.54,0.00,0.00,0.00 ,,219.78,108.06,237.36,104.76,201.22,109.85,343.83,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.74,187.24,191.54,0.00,0.00,0.00 ,,220.76,108.10,236.39,104.73,201.22,109.89,345.79,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,193.82,187.60,191.62,0.00,0.00,0.00 ,,222.71,108.06,239.32,104.73,202.20,109.89,345.79,103.92,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.98,187.78,191.54,0.00,0.00,0.00 ,,220.76,108.06,239.32,104.76,198.29,109.93,345.79,103.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,194.22,188.49,192.02,0.00,0.00,0.00 ,,220.76,108.10,239.32,104.73,198.29,109.85,343.83,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,194.22,188.31,191.86,0.00,0.00,0.00 ,,219.78,108.06,236.39,104.73,198.29,109.89,345.79,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.30,188.31,191.94,0.00,0.00,0.00 ,,219.78,108.02,237.36,104.73,199.27,109.82,343.83,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.79,188.76,192.10,0.00,0.00,0.00 ,,216.85,108.06,238.34,104.69,200.24,109.85,345.79,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.71,189.30,192.26,0.00,0.00,0.00 ,,218.80,108.02,240.29,104.69,197.31,109.85,343.83,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,194.79,189.21,192.34,0.00,0.00,0.00 ,,216.85,108.02,240.29,104.69,199.27,109.82,344.81,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.79,189.21,192.42,0.00,0.00,0.00 ,,215.87,108.02,238.34,104.69,196.34,109.82,343.83,103.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,194.79,189.48,192.34,0.00,0.00,0.00 ,,213.92,107.99,239.32,104.69,196.34,109.82,342.86,103.85,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.87,189.57,192.58,0.00,0.00,0.00 ,,215.87,107.99,239.32,104.69,197.31,109.82,343.83,103.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.95,189.92,192.82,0.00,0.00,0.00 ,,215.87,107.99,242.25,104.65,195.36,109.74,344.81,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,195.20,190.10,192.91,0.00,0.00,0.00 ,,214.90,107.95,238.34,104.62,195.36,109.74,342.86,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,195.36,190.37,193.07,0.00,0.00,0.00 ,,212.94,107.95,238.34,104.65,197.31,109.82,342.86,103.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.44,190.55,193.15,0.00,0.00,0.00 ,,212.94,107.95,236.39,104.58,196.34,109.78,341.88,103.85,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,195.44,190.64,193.15,0.00,0.00,0.00 ,,211.97,107.95,238.34,104.69,196.34,109.74,342.86,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.68,191.00,193.39,0.00,0.00,0.00 ,,214.90,107.91,238.34,104.65,200.24,109.78,342.86,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.76,191.09,193.39,0.00,0.00,0.00 ,,212.94,107.91,239.32,104.62,195.36,109.74,342.86,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,195.85,191.36,193.55,0.00,0.00,0.00 ,,212.94,107.91,238.34,104.62,196.34,109.71,342.86,103.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.85,191.36,193.63,0.00,0.00,0.00 ,,212.94,107.95,236.39,104.65,195.36,109.74,342.86,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,196.01,191.71,193.71,0.00,0.00,0.00 ,,211.97,107.95,236.39,104.62,196.34,109.74,342.86,103.81,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.09,191.80,193.87,0.00,0.00,0.00 ,,211.97,107.88,238.34,104.65,195.36,109.74,341.88,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.93,191.89,193.79,0.00,0.00,0.00 ,,210.99,107.88,236.39,104.58,196.34,109.67,342.86,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.41,192.34,193.95,0.00,0.00,0.00 ,,211.97,107.88,236.39,104.54,193.41,109.71,342.86,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.01,192.43,194.19,0.00,0.00,0.00 ,,212.94,107.88,238.34,104.62,195.36,109.71,342.86,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,196.49,192.61,194.27,0.00,0.00,0.00 ,,212.94,107.88,238.34,104.54,192.43,109.74,342.86,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.41,192.52,194.19,0.00,0.00,0.00 ,,211.97,107.84,238.34,104.54,197.31,109.71,339.93,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.58,192.79,194.43,0.00,0.00,0.00 ,,210.99,107.80,238.34,104.54,192.43,109.67,342.86,103.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.58,192.88,194.35,0.00,0.00,0.00 ,,210.99,107.77,236.39,104.54,193.41,109.63,341.88,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.06,193.15,194.43,0.00,0.00,0.00 ,,211.97,107.80,235.41,104.54,195.36,109.71,341.88,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.66,193.24,194.68,0.00,0.00,0.00 ,,209.04,107.80,235.41,104.54,192.43,109.67,341.88,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.98,193.42,194.60,0.00,0.00,0.00 ,,210.99,107.80,236.39,104.54,195.36,109.67,339.93,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.06,193.59,194.76,0.00,0.00,0.00 ,,209.04,107.80,236.39,104.54,192.43,109.67,340.90,103.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.14,193.86,194.84,0.00,0.00,0.00 ,,210.99,107.77,235.41,104.54,192.43,109.63,341.88,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.39,194.13,194.84,0.00,0.00,0.00 ,,211.97,107.77,235.41,104.47,192.43,109.63,340.90,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.06,194.13,195.00,0.00,0.00,0.00 ,,210.99,107.73,235.41,104.47,189.50,109.56,340.90,103.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.14,194.22,195.00,0.00,0.00,0.00 ,,209.04,107.73,235.41,104.51,193.41,109.63,340.90,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,197.14,194.40,195.08,0.00,0.00,0.00 ,,209.04,107.73,235.41,104.47,194.38,109.56,342.86,103.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.39,194.67,195.24,0.00,0.00,0.00 ,,209.04,107.73,237.36,104.47,192.43,109.60,341.88,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.31,194.58,195.40,0.00,0.00,0.00 ,,208.06,107.69,235.41,104.47,192.43,109.56,343.83,103.66,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,197.31,194.58,195.24,0.00,0.00,0.00 ,,209.04,107.73,232.48,104.47,193.41,109.60,340.90,103.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,197.47,194.85,195.40,0.00,0.00,0.00 ,,208.06,107.73,232.48,104.47,189.50,109.56,341.88,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.55,194.85,195.40,0.00,0.00,0.00 ,,209.04,107.69,237.36,104.43,191.45,109.52,341.88,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.63,195.21,195.56,0.00,0.00,0.00 ,,208.06,107.69,237.36,104.47,192.43,109.52,341.88,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.39,194.94,195.56,0.00,0.00,0.00 ,,208.06,107.73,237.36,104.47,191.45,109.52,340.90,103.63,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.63,195.47,195.80,0.00,0.00,0.00 ,,207.08,107.66,235.41,104.40,188.52,109.56,341.88,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.63,195.65,195.72,0.00,0.00,0.00 ,,207.08,107.66,234.43,104.40,189.50,109.56,343.83,103.63,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,197.63,195.56,195.72,0.00,0.00,0.00 ,,207.08,107.66,237.36,104.43,192.43,109.52,341.88,103.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.55,195.47,195.80,0.00,0.00,0.00 ,,207.08,107.66,235.41,104.36,192.43,109.52,339.93,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,197.63,196.01,195.80,0.00,0.00,0.00 ,,208.06,107.62,234.43,104.40,189.50,109.52,339.93,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.71,196.10,195.96,0.00,0.00,0.00 ,,210.01,107.66,234.43,104.40,191.45,109.49,339.93,103.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.63,196.01,195.96,0.00,0.00,0.00 ,,208.06,107.66,234.43,104.40,192.43,109.52,339.93,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,197.96,196.28,195.96,0.00,0.00,0.00 ,,208.06,107.62,234.43,104.40,192.43,109.49,340.90,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,197.87,196.01,195.96,0.00,0.00,0.00 ,,208.06,107.66,234.43,104.40,192.43,109.45,340.90,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.79,196.46,196.04,0.00,0.00,0.00 ,,208.06,107.62,234.43,104.36,192.43,109.45,342.86,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.63,196.37,195.96,0.00,0.00,0.00 ,,207.08,107.62,233.46,104.36,190.48,109.45,340.90,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,197.87,197.09,196.13,0.00,0.00,0.00 ,,208.06,107.58,233.46,104.36,192.43,109.41,340.90,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,197.55,196.64,196.04,0.00,0.00,0.00 ,,208.06,107.55,233.46,104.29,192.43,109.45,340.90,103.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.71,196.55,196.04,0.00,0.00,0.00 ,,210.01,107.58,234.43,104.32,194.38,109.41,340.90,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.47,196.64,196.21,0.00,0.00,0.00 ,,208.06,107.55,233.46,104.36,191.45,109.45,342.86,103.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.71,197.35,196.29,0.00,0.00,0.00 ,,208.06,107.58,234.43,104.32,194.38,109.38,340.90,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.71,197.09,196.29,0.00,0.00,0.00 ,,208.06,107.58,234.43,104.32,192.43,109.41,340.90,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,197.47,196.91,196.21,0.00,0.00,0.00 ,,208.06,107.58,234.43,104.32,192.43,109.41,340.90,103.48,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.71,196.82,196.21,0.00,0.00,0.00 ,,210.01,107.55,235.41,104.36,191.45,109.38,340.90,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.39,197.09,196.29,0.00,0.00,0.00 ,,208.06,107.55,236.39,104.32,192.43,109.38,342.86,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.63,197.09,196.13,0.00,0.00,0.00 ,,210.01,107.51,234.43,104.32,192.43,109.41,340.90,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.55,197.09,196.13,0.00,0.00,0.00 ,,207.08,107.55,234.43,104.32,193.41,109.34,340.90,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,197.39,197.09,196.21,0.00,0.00,0.00 ,,207.08,107.47,233.46,104.29,191.45,109.38,339.93,103.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.31,197.09,196.21,0.00,0.00,0.00 ,,207.08,107.55,233.46,104.25,190.48,109.38,337.97,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.39,196.91,196.21,0.00,0.00,0.00 ,,206.11,107.51,237.36,104.32,190.48,109.38,340.90,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.22,197.27,196.21,0.00,0.00,0.00 ,,209.04,107.47,237.36,104.25,193.41,109.34,339.93,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,197.22,197.09,196.13,0.00,0.00,0.00 ,,209.04,107.44,234.43,104.21,190.48,109.27,339.93,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,197.14,197.27,196.21,0.00,0.00,0.00 ,,207.08,107.47,231.50,104.21,192.43,109.38,340.90,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.98,197.18,196.29,0.00,0.00,0.00 ,,210.01,107.47,231.50,104.21,193.41,109.30,340.90,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,197.14,197.09,196.13,0.00,0.00,0.00 ,,209.04,107.44,233.46,104.18,191.45,109.27,340.90,103.48,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.98,197.35,196.13,0.00,0.00,0.00 ,,210.99,107.44,234.43,104.18,193.41,109.27,339.93,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,196.90,197.09,196.13,0.00,0.00,0.00 ,,209.04,107.40,234.43,104.18,193.41,109.30,340.90,103.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.98,197.18,196.29,0.00,0.00,0.00 ,,209.04,107.44,232.48,104.18,194.38,109.27,342.86,103.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.82,197.09,195.96,0.00,0.00,0.00 ,,210.01,107.44,233.46,104.21,191.45,109.27,342.86,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.66,197.35,196.29,0.00,0.00,0.00 ,,209.04,107.47,234.43,104.21,194.38,109.30,341.88,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.58,197.09,196.13,0.00,0.00,0.00 ,,209.04,107.36,236.39,104.10,194.38,109.27,341.88,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.49,197.27,196.21,0.00,0.00,0.00 ,,209.04,107.40,236.39,104.18,195.36,109.23,341.88,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,196.58,197.27,196.29,0.00,0.00,0.00 ,,209.04,107.36,233.46,104.14,194.38,109.19,341.88,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.66,197.71,196.37,0.00,0.00,0.00 ,,209.04,107.36,236.39,104.10,193.41,109.23,341.88,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.33,197.18,196.04,0.00,0.00,0.00 ,,207.08,107.40,235.41,104.14,195.36,109.34,341.88,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,196.33,197.09,196.21,0.00,0.00,0.00 ,,210.01,107.36,236.39,104.10,193.41,109.19,338.95,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.33,197.27,196.13,0.00,0.00,0.00 ,,211.97,107.36,236.39,104.10,193.41,109.27,339.93,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.33,197.09,196.29,0.00,0.00,0.00 ,,211.97,107.36,235.41,104.14,193.41,109.23,341.88,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,196.33,197.53,196.21,0.00,0.00,0.00 ,,211.97,107.36,235.41,104.10,193.41,109.23,341.88,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,196.01,197.18,195.96,0.00,0.00,0.00 ,,211.97,107.36,235.41,104.10,193.41,109.19,341.88,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,196.01,197.18,195.96,0.00,0.00,0.00 ,,210.01,107.29,233.46,104.10,194.38,109.23,341.88,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,196.01,197.09,195.80,0.00,0.00,0.00 ,,210.01,107.33,235.41,104.10,194.38,109.23,338.95,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.93,197.27,195.80,0.00,0.00,0.00 ,,211.97,107.29,233.46,104.10,193.41,109.16,339.93,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.85,197.27,195.88,0.00,0.00,0.00 ,,209.04,107.29,230.53,104.10,194.38,109.19,339.93,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,195.85,197.09,195.88,0.00,0.00,0.00 ,,209.04,107.25,235.41,104.07,193.41,109.16,338.95,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.76,197.27,195.80,0.00,0.00,0.00 ,,210.01,107.33,233.46,104.10,196.34,109.16,339.93,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,195.60,197.18,195.72,0.00,0.00,0.00 ,,210.01,107.29,235.41,104.07,193.41,109.12,339.93,103.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.60,197.35,195.72,0.00,0.00,0.00 ,,211.97,107.25,235.41,104.07,194.38,109.16,339.93,103.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.52,197.09,195.56,0.00,0.00,0.00 ,,211.97,107.29,233.46,104.03,194.38,109.12,341.88,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.52,197.27,195.56,0.00,0.00,0.00 ,,212.94,107.22,235.41,104.03,193.41,109.16,341.88,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.52,197.18,195.56,0.00,0.00,0.00 ,,211.97,107.25,232.48,104.03,192.43,109.12,341.88,103.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.36,197.27,195.48,0.00,0.00,0.00 ,,212.94,107.25,235.41,103.99,198.29,109.19,341.88,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.28,197.09,195.24,0.00,0.00,0.00 ,,212.94,107.25,233.46,104.07,197.31,109.16,340.90,103.30,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.36,197.09,195.24,0.00,0.00,0.00 ,,212.94,107.25,236.39,104.03,194.38,109.08,341.88,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.28,197.27,195.40,0.00,0.00,0.00 ,,212.94,107.29,236.39,104.07,194.38,109.16,341.88,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.12,197.18,195.24,0.00,0.00,0.00 ,,211.97,107.22,235.41,103.96,196.34,109.08,340.90,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.20,197.35,195.40,0.00,0.00,0.00 ,,211.97,107.18,236.39,103.99,197.31,109.08,340.90,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.12,197.27,195.32,0.00,0.00,0.00 ,,212.94,107.18,236.39,103.99,196.34,109.12,340.90,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,195.03,197.18,195.16,0.00,0.00,0.00 ,,212.94,107.18,235.41,103.99,200.24,109.16,340.90,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.95,196.91,195.00,0.00,0.00,0.00 ,,210.99,107.18,235.41,103.96,199.27,109.08,341.88,103.30,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,195.03,197.35,195.08,0.00,0.00,0.00 ,,211.97,107.18,236.39,103.92,197.31,109.08,338.95,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,194.87,197.09,195.16,0.00,0.00,0.00 ,,211.97,107.14,235.41,103.92,197.31,109.08,338.95,103.26,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.63,197.09,195.00,0.00,0.00,0.00 ,,211.97,107.14,235.41,103.96,194.38,109.05,340.90,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,194.71,197.09,194.92,0.00,0.00,0.00 ,,212.94,107.11,238.34,103.96,192.43,109.08,340.90,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.79,197.27,194.92,0.00,0.00,0.00 ,,214.90,107.14,236.39,103.92,196.34,109.08,340.90,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.55,197.09,194.84,0.00,0.00,0.00 ,,211.97,107.14,234.43,103.92,194.38,109.05,340.90,103.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,194.39,196.82,194.68,0.00,0.00,0.00 ,,211.97,107.11,236.39,103.99,194.38,109.05,340.90,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.39,196.82,194.68,0.00,0.00,0.00 ,,210.99,107.14,235.41,103.96,194.38,109.08,340.90,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.22,196.73,194.43,0.00,0.00,0.00 ,,210.99,107.11,234.43,103.92,193.41,109.01,337.97,103.26,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.14,196.64,194.52,0.00,0.00,0.00 ,,210.99,107.07,235.41,103.92,193.41,109.01,338.95,103.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,194.14,196.64,194.43,0.00,0.00,0.00 ,,210.99,107.07,234.43,103.96,192.43,109.05,337.97,103.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.90,196.73,194.43,0.00,0.00,0.00 ,,210.99,107.14,234.43,103.92,193.41,109.05,340.90,103.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,193.90,196.55,194.27,0.00,0.00,0.00 ,,211.97,107.11,235.41,103.88,192.43,109.01,338.95,103.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.82,196.55,194.11,0.00,0.00,0.00 ,,211.97,107.07,234.43,103.88,190.48,109.01,338.95,103.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.82,196.55,194.19,0.00,0.00,0.00 ,,209.04,107.07,235.41,103.92,190.48,109.01,340.90,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.57,196.55,194.11,0.00,0.00,0.00 ,,210.99,107.11,234.43,103.85,193.41,108.94,339.93,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.57,196.55,194.19,0.00,0.00,0.00 ,,210.99,107.07,234.43,103.88,189.50,109.01,337.00,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,193.41,196.46,193.71,0.00,0.00,0.00 ,,209.04,107.03,235.41,103.88,192.43,108.97,337.00,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.33,196.28,193.71,0.00,0.00,0.00 ,,209.04,107.03,237.36,103.88,193.41,108.90,339.93,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.25,196.28,193.71,0.00,0.00,0.00 ,,208.06,107.03,235.41,103.81,188.52,108.94,337.00,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.25,196.28,193.63,0.00,0.00,0.00 ,,209.04,107.00,232.48,103.81,193.41,108.97,337.97,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,193.01,196.55,193.63,0.00,0.00,0.00 ,,210.99,107.07,234.43,103.88,191.45,108.90,337.97,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,192.84,196.19,193.47,0.00,0.00,0.00 ,,209.04,107.03,231.50,103.88,190.48,109.01,337.97,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.93,196.37,193.55,0.00,0.00,0.00 ,,210.01,106.96,232.48,103.81,192.43,108.86,337.97,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.68,196.01,193.15,0.00,0.00,0.00 ,,208.06,107.00,231.50,103.81,191.45,108.90,337.97,103.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.84,196.10,193.23,0.00,0.00,0.00 ,,209.04,107.00,233.46,103.77,191.45,108.90,339.93,103.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.52,196.10,193.15,0.00,0.00,0.00 ,,208.06,106.96,232.48,103.81,195.36,108.90,337.97,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.60,196.46,193.31,0.00,0.00,0.00 ,,210.01,106.96,230.53,103.81,192.43,108.90,339.93,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.28,195.65,193.07,0.00,0.00,0.00 ,,210.99,107.00,232.48,103.81,192.43,108.90,337.00,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,192.36,195.83,192.99,0.00,0.00,0.00 ,,210.01,106.96,232.48,103.81,191.45,108.90,337.97,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.44,195.92,192.99,0.00,0.00,0.00 ,,210.99,107.03,231.50,103.74,191.45,108.90,337.97,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.44,196.01,192.91,0.00,0.00,0.00 ,,210.01,106.96,233.46,103.77,191.45,108.83,337.00,103.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,192.28,196.01,192.82,0.00,0.00,0.00 ,,210.01,106.92,233.46,103.74,192.43,108.83,337.00,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,195.92,192.74,0.00,0.00,0.00 ,,210.01,106.96,231.50,103.77,189.50,108.83,337.00,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.79,195.65,192.66,0.00,0.00,0.00 ,,210.99,107.00,231.50,103.74,191.45,108.83,335.04,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,195.74,192.66,0.00,0.00,0.00 ,,210.99,106.96,231.50,103.77,191.45,108.83,335.04,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,195.83,192.50,0.00,0.00,0.00 ,,210.99,106.92,231.50,103.77,193.41,108.86,337.00,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,195.47,192.34,0.00,0.00,0.00 ,,210.01,106.92,231.50,103.77,192.43,108.83,335.04,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,195.39,192.18,0.00,0.00,0.00 ,,210.01,106.92,231.50,103.74,193.41,108.83,337.00,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,195.30,192.18,0.00,0.00,0.00 ,,210.99,106.92,230.53,103.74,192.43,108.83,337.00,103.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,195.21,192.26,0.00,0.00,0.00 ,,210.01,106.89,231.50,103.70,191.45,108.83,338.95,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,195.30,192.18,0.00,0.00,0.00 ,,208.06,106.89,228.57,103.74,188.52,108.79,336.02,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,194.94,191.94,0.00,0.00,0.00 ,,207.08,106.85,228.57,103.74,192.43,108.75,337.00,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,195.21,192.10,0.00,0.00,0.00 ,,208.06,106.89,228.57,103.70,189.50,108.75,337.00,103.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,195.21,191.86,0.00,0.00,0.00 ,,210.01,106.85,231.50,103.70,189.50,108.75,336.02,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,195.03,191.78,0.00,0.00,0.00 ,,208.06,106.85,228.57,103.66,189.50,108.75,337.00,103.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.76,191.70,0.00,0.00,0.00 ,,210.01,106.89,230.53,103.66,189.50,108.75,337.00,103.08,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,195.03,191.62,0.00,0.00,0.00 ,,210.01,106.85,230.53,103.70,190.48,108.72,337.00,103.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.22,195.03,191.62,0.00,0.00,0.00 ,,210.01,106.89,231.50,103.63,190.48,108.72,337.97,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.67,191.54,0.00,0.00,0.00 ,,210.01,106.85,231.50,103.66,188.52,108.75,337.00,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.85,191.54,0.00,0.00,0.00 ,,210.01,106.85,231.50,103.66,188.52,108.75,338.95,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.14,194.67,191.54,0.00,0.00,0.00 ,,210.01,106.81,231.50,103.74,187.55,108.79,336.02,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.85,191.54,0.00,0.00,0.00 ,,210.01,106.89,231.50,103.66,191.45,108.72,337.00,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.76,191.54,0.00,0.00,0.00 ,,210.01,106.85,228.57,103.66,191.45,108.72,337.00,103.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.22,194.94,191.54,0.00,0.00,0.00 ,,208.06,106.89,231.50,103.63,191.45,108.75,336.02,103.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.58,191.54,0.00,0.00,0.00 ,,210.01,106.81,231.50,103.63,190.48,108.72,337.00,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.49,191.54,0.00,0.00,0.00 ,,208.06,106.89,231.50,103.66,191.45,108.72,336.02,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.14,194.67,191.54,0.00,0.00,0.00 ,,208.06,106.81,231.50,103.66,191.45,108.75,337.00,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,195.03,191.54,0.00,0.00,0.00 ,,207.08,106.81,230.53,103.63,191.45,108.68,337.00,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.76,191.54,0.00,0.00,0.00 ,,207.08,106.81,230.53,103.63,191.45,108.68,337.00,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.49,191.54,0.00,0.00,0.00 ,,207.08,106.78,230.53,103.63,191.45,108.72,337.00,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.49,191.54,0.00,0.00,0.00 ,,207.08,106.74,228.57,103.63,191.45,108.68,337.00,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.22,191.05,0.00,0.00,0.00 ,,207.08,106.78,230.53,103.63,192.43,108.64,337.00,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,191.14,194.31,190.81,0.00,0.00,0.00 ,,206.11,106.78,229.55,103.59,192.43,108.72,336.02,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.31,190.97,0.00,0.00,0.00 ,,207.08,106.78,232.48,103.55,188.52,108.72,336.02,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.40,190.97,0.00,0.00,0.00 ,,206.11,106.78,231.50,103.59,191.45,108.72,337.00,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.22,190.97,0.00,0.00,0.00 ,,207.08,106.67,230.53,103.55,190.48,108.68,336.02,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.22,190.81,0.00,0.00,0.00 ,,207.08,106.70,230.53,103.52,191.45,108.68,337.00,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,191.14,194.58,190.97,0.00,0.00,0.00 ,,207.08,106.70,232.48,103.55,191.45,108.64,337.00,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.95,190.73,0.00,0.00,0.00 ,,207.08,106.70,232.48,103.52,191.45,108.64,337.00,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.31,190.81,0.00,0.00,0.00 ,,209.04,106.74,233.46,103.59,191.45,108.61,335.04,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.22,190.73,0.00,0.00,0.00 ,,210.01,106.74,233.46,103.55,190.48,108.61,334.07,102.97,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.13,190.81,0.00,0.00,0.00 ,,210.99,106.70,233.46,103.55,191.45,108.61,334.07,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.31,190.73,0.00,0.00,0.00 ,,210.01,106.74,231.50,103.59,194.38,108.68,336.02,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.86,190.57,0.00,0.00,0.00 ,,210.99,106.74,232.48,103.55,191.45,108.64,338.95,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,191.14,194.13,190.73,0.00,0.00,0.00 ,,209.04,106.78,232.48,103.55,191.45,108.64,336.02,102.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.95,190.65,0.00,0.00,0.00 ,,209.04,106.70,232.48,103.52,194.38,108.64,336.02,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.04,190.65,0.00,0.00,0.00 ,,210.01,106.63,229.55,103.55,191.45,108.61,338.95,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.77,190.57,0.00,0.00,0.00 ,,209.04,106.70,227.59,103.52,191.45,108.61,336.02,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.04,190.57,0.00,0.00,0.00 ,,210.01,106.67,230.53,103.52,191.45,108.61,336.02,102.86,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.95,190.49,0.00,0.00,0.00 ,,210.01,106.67,230.53,103.52,190.48,108.57,338.95,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,194.40,190.57,0.00,0.00,0.00 ,,210.01,106.63,230.53,103.41,190.48,108.61,337.97,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.59,190.41,0.00,0.00,0.00 ,,209.04,106.67,230.53,103.44,193.41,108.57,337.97,102.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.86,190.09,0.00,0.00,0.00 ,,209.04,106.59,232.48,103.48,191.45,108.57,337.97,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.77,190.41,0.00,0.00,0.00 ,,209.04,106.67,232.48,103.48,191.45,108.57,338.95,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.009, ,191.14,194.13,190.57,0.00,0.00,0.00 ,,210.01,106.59,232.48,103.48,191.45,108.57,337.97,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.95,190.49,0.00,0.00,0.00 ,,209.04,106.59,229.55,103.44,191.45,108.53,336.02,102.82,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.51,190.41,0.00,0.00,0.00 ,,208.06,106.56,230.53,103.48,191.45,108.50,337.97,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.68,190.49,0.00,0.00,0.00 ,,210.01,106.63,233.46,103.52,190.48,108.61,336.02,102.86,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.42,190.33,0.00,0.00,0.00 ,,210.01,106.63,232.48,103.52,190.48,108.53,337.97,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.59,190.33,0.00,0.00,0.00 ,,209.04,106.63,230.53,103.48,190.48,108.53,337.97,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.51,190.33,0.00,0.00,0.00 ,,210.01,106.59,232.48,103.48,187.55,108.64,337.97,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.33,190.33,0.00,0.00,0.00 ,,210.01,106.63,230.53,103.48,193.41,108.50,337.97,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.33,190.41,0.00,0.00,0.00 ,,211.97,106.59,236.39,103.48,193.41,108.53,338.95,102.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,193.24,190.41,0.00,0.00,0.00 ,,209.04,106.56,230.53,103.44,190.48,108.53,337.97,102.78,2000.49,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.009, ,191.22,193.33,190.33,0.00,0.00,0.00 ,,209.04,106.56,230.53,103.41,193.41,108.46,337.97,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.14,192.97,190.25,0.00,0.00,0.00 ,,210.01,106.56,232.48,103.37,196.34,108.46,337.97,102.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,193.15,190.33,0.00,0.00,0.00 ,,210.01,106.52,230.53,103.44,191.45,108.42,337.00,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,192.97,190.33,0.00,0.00,0.00 ,,210.01,106.56,230.53,103.41,190.48,108.50,337.97,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,192.97,190.33,0.00,0.00,0.00 ,,210.01,106.52,232.48,103.41,190.48,108.50,338.95,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.22,192.97,190.33,0.00,0.00,0.00 ,,210.01,106.56,230.53,103.41,193.41,108.50,337.97,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,192.97,190.41,0.00,0.00,0.00 ,,209.04,106.56,230.53,103.41,191.45,108.46,340.90,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,193.15,190.57,0.00,0.00,0.00 ,,209.04,106.52,229.55,103.37,190.48,108.42,337.97,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.38,192.88,190.33,0.00,0.00,0.00 ,,210.01,106.52,232.48,103.41,190.48,108.46,337.97,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,193.06,190.41,0.00,0.00,0.00 ,,209.04,106.48,229.55,103.33,189.50,108.46,338.95,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,192.79,190.33,0.00,0.00,0.00 ,,209.04,106.48,230.53,103.41,190.48,108.50,338.95,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,192.88,190.41,0.00,0.00,0.00 ,,210.99,106.48,233.46,103.37,190.48,108.39,338.95,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,192.61,190.49,0.00,0.00,0.00 ,,209.04,106.48,233.46,103.37,190.48,108.46,338.95,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,192.88,190.33,0.00,0.00,0.00 ,,210.99,106.48,235.41,103.33,189.50,108.46,337.00,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,192.61,190.41,0.00,0.00,0.00 ,,208.06,106.48,231.50,103.33,189.50,108.46,338.95,102.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,192.43,190.41,0.00,0.00,0.00 ,,209.04,106.48,234.43,103.33,192.43,108.39,337.97,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,192.43,190.33,0.00,0.00,0.00 ,,209.04,106.45,232.48,103.33,190.48,108.42,337.97,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.95,192.88,190.57,0.00,0.00,0.00 ,,209.04,106.45,232.48,103.33,191.45,108.42,337.97,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,192.43,190.41,0.00,0.00,0.00 ,,209.04,106.48,234.43,103.33,190.48,108.42,338.95,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,192.25,190.41,0.00,0.00,0.00 ,,209.04,106.48,233.46,103.37,192.43,108.39,338.95,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,192.34,190.57,0.00,0.00,0.00 ,,209.04,106.41,234.43,103.33,193.41,108.35,337.97,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,191.71,192.16,190.57,0.00,0.00,0.00 ,,210.99,106.45,235.41,103.33,191.45,108.42,339.93,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,192.34,190.41,0.00,0.00,0.00 ,,209.04,106.41,232.48,103.30,190.48,108.39,337.97,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,192.16,190.41,0.00,0.00,0.00 ,,208.06,106.41,232.48,103.33,189.50,108.35,339.93,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,192.16,190.49,0.00,0.00,0.00 ,,208.06,106.45,234.43,103.30,187.55,108.32,341.88,102.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,192.07,190.49,0.00,0.00,0.00 ,,208.06,106.41,234.43,103.26,190.48,108.32,337.97,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,191.55,192.07,190.41,0.00,0.00,0.00 ,,206.11,106.41,232.48,103.30,190.48,108.32,337.97,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.79,192.16,190.57,0.00,0.00,0.00 ,,208.06,106.41,234.43,103.30,189.50,108.32,337.00,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,191.79,192.16,190.49,0.00,0.00,0.00 ,,207.08,106.37,231.50,103.22,190.48,108.42,339.93,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.009,0.000, ,191.79,191.89,190.49,0.00,0.00,0.00 ,,208.06,106.37,234.43,103.30,189.50,108.35,339.93,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.71,191.80,190.41,0.00,0.00,0.00 ,,209.04,106.37,234.43,103.33,190.48,108.35,337.97,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.009, ,191.95,191.98,190.57,0.00,0.00,0.00 ,,210.99,106.41,234.43,103.33,191.45,108.42,339.93,102.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.63,191.80,190.57,0.00,0.00,0.00 ,,208.06,106.37,235.41,103.30,190.48,108.32,339.93,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,191.63,191.89,190.57,0.00,0.00,0.00 ,,208.06,106.34,234.43,103.26,187.55,108.35,339.93,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,191.89,190.57,0.00,0.00,0.00 ,,207.08,106.34,235.41,103.26,189.50,108.35,337.97,102.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,191.54,190.49,0.00,0.00,0.00 ,,208.06,106.37,234.43,103.26,189.50,108.35,337.97,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,191.80,190.73,0.00,0.00,0.00 ,,208.06,106.34,232.48,103.22,189.50,108.28,339.93,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,191.45,190.65,0.00,0.00,0.00 ,,207.08,106.37,234.43,103.26,190.48,108.32,337.97,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,191.71,191.54,190.65,0.00,0.00,0.00 ,,207.08,106.37,234.43,103.30,189.50,108.32,339.93,102.60,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.003,0.003,0.012, ,191.71,191.71,190.73,0.00,0.00,0.00 ,,207.08,106.34,234.43,103.22,188.52,108.24,337.97,102.64,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,191.89,190.89,0.00,0.00,0.00 ,,207.08,106.37,234.43,103.26,189.50,108.32,337.97,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.009, ,191.63,191.36,190.65,0.00,0.00,0.00 ,,207.08,106.34,232.48,103.26,192.43,108.32,340.90,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,191.71,191.45,190.65,0.00,0.00,0.00 ,,205.13,106.34,231.50,103.19,187.55,108.32,339.93,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.015, ,191.63,191.36,190.81,0.00,0.00,0.00 ,,204.15,106.30,228.57,103.11,185.59,108.13,337.97,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.026, ,191.71,191.54,190.97,0.00,0.00,0.00 ,,205.13,106.30,229.55,103.19,188.52,108.24,337.00,102.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.021, ,191.95,191.54,190.81,0.00,0.00,0.00 ,,205.13,106.26,232.48,103.19,189.50,108.21,337.97,102.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.029, ,191.63,191.00,190.89,0.00,0.00,0.00 ,,205.13,106.26,230.53,103.11,188.52,108.24,337.00,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.053, ,191.63,190.91,191.54,0.00,0.00,0.00 ,,204.15,106.30,230.53,103.11,186.57,108.21,336.02,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.088, ,191.63,190.82,190.97,0.00,0.00,0.00 ,,205.13,106.26,233.46,103.11,189.50,108.24,336.02,102.60,4000.00,0.00,4000.00,0.00,
