SAP ID,109003049946,
0.000,0.000,0.000,0.003,0.009,0.129, ,191.63,190.91,190.97,0.00,0.00,0.00 ,,205.13,106.30,231.50,103.11,189.50,108.24,337.97,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.176, ,191.63,191.09,191.54,0.00,0.00,0.00 ,,208.06,106.34,233.46,103.11,186.57,108.24,339.93,102.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.035,0.006,0.220, ,191.63,190.82,190.97,0.00,0.00,0.00 ,,205.13,106.26,233.46,103.11,188.52,108.17,337.00,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.062,0.009,0.264, ,191.63,190.73,191.05,0.00,0.00,0.00 ,,204.15,106.23,231.50,103.11,186.57,108.21,337.00,102.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.097,0.006,0.302, ,191.71,190.73,191.54,0.00,0.00,0.00 ,,205.13,106.26,230.53,103.11,183.64,108.24,337.00,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.132,0.006,0.337, ,191.63,190.55,190.97,0.00,0.00,0.00 ,,205.13,106.26,231.50,103.11,185.59,108.17,338.95,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.161,0.009,0.372, ,191.55,190.10,190.89,0.00,0.00,0.00 ,,205.13,106.30,231.50,103.11,186.57,108.21,337.00,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.185,0.009,0.393, ,191.63,190.46,191.54,0.00,0.00,0.00 ,,205.13,106.23,231.50,103.11,185.59,108.21,338.95,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.202,0.012,0.410, ,191.63,190.28,190.97,0.00,0.00,0.00 ,,204.15,106.23,231.50,103.08,192.43,108.24,337.00,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.220,0.012,0.419, ,191.71,190.28,190.97,0.00,0.00,0.00 ,,204.15,106.23,233.46,103.11,191.45,108.17,337.00,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.217,0.009,0.422, ,191.55,189.83,191.54,0.00,0.00,0.00 ,,203.17,106.26,230.53,103.11,189.50,108.02,337.00,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.214,0.006,0.410, ,191.71,190.28,191.54,0.00,0.00,0.00 ,,201.22,106.19,231.50,103.08,188.52,108.10,338.95,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.208,0.009,0.402, ,191.71,190.01,190.97,0.00,0.00,0.00 ,,203.17,106.15,231.50,103.04,187.55,108.06,336.02,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.191,0.006,0.378, ,191.71,190.10,191.54,0.00,0.00,0.00 ,,205.13,106.19,233.46,103.08,188.52,108.21,337.97,102.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.170,0.006,0.360, ,191.55,190.10,191.54,0.00,0.00,0.00 ,,204.15,106.19,230.53,103.08,186.57,108.10,337.00,102.56,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.149,0.006,0.328, ,191.55,189.66,191.54,0.00,0.00,0.00 ,,204.15,106.15,233.46,103.04,186.57,108.10,337.00,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.117,0.006,0.299, ,191.79,190.10,191.54,0.00,0.00,0.00 ,,206.11,106.15,233.46,103.08,189.50,108.13,336.02,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.091,0.003,0.258, ,191.71,189.75,191.54,0.00,0.00,0.00 ,,204.15,106.23,231.50,103.08,188.52,108.17,337.00,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.067,0.000,0.226, ,191.71,190.01,191.54,0.00,0.00,0.00 ,,206.11,106.15,235.41,103.11,186.57,108.21,338.95,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.050,0.000,0.188, ,191.63,189.66,191.54,0.00,0.00,0.00 ,,207.08,106.23,233.46,103.04,191.45,108.17,338.95,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.035,0.000,0.149, ,191.63,189.66,191.54,0.00,0.00,0.00 ,,207.08,106.19,234.43,103.08,189.50,108.13,339.93,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.000,0.126, ,191.87,189.66,191.54,0.00,0.00,0.00 ,,208.06,106.19,234.43,103.11,189.50,108.21,339.93,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.097, ,191.95,190.01,191.54,0.00,0.00,0.00 ,,207.08,106.15,234.43,103.08,188.52,108.10,339.93,102.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.094, ,191.63,189.57,191.54,0.00,0.00,0.00 ,,207.08,106.15,234.43,103.08,189.50,108.13,338.95,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.082, ,191.71,189.30,191.54,0.00,0.00,0.00 ,,206.11,106.15,234.43,103.04,188.52,108.10,337.00,102.53,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.085, ,191.55,189.66,191.54,0.00,0.00,0.00 ,,206.11,106.12,233.46,103.04,186.57,108.10,337.97,102.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.000,0.085, ,191.79,189.12,191.54,0.00,0.00,0.00 ,,203.17,106.12,230.53,103.00,186.57,108.10,337.97,102.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.088, ,191.71,189.30,191.54,0.00,0.00,0.00 ,,204.15,106.15,230.53,103.04,187.55,108.06,336.02,102.49,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.085, ,191.63,189.12,191.54,0.00,0.00,0.00 ,,204.15,106.15,230.53,103.08,189.50,108.10,338.95,102.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.079, ,191.71,189.30,191.54,0.00,0.00,0.00 ,,206.11,106.12,230.53,103.04,186.57,108.10,336.02,102.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.073, ,191.55,189.21,191.54,0.00,0.00,0.00 ,,207.08,106.12,228.57,103.04,192.43,108.06,337.00,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.064, ,191.55,189.21,191.54,0.00,0.00,0.00 ,,204.15,106.12,231.50,103.00,191.45,108.06,337.00,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.059, ,191.63,189.12,191.54,0.00,0.00,0.00 ,,207.08,106.15,230.53,103.04,188.52,108.06,336.02,102.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.056, ,191.55,188.76,191.05,0.00,0.00,0.00 ,,207.08,106.15,230.53,103.00,189.50,108.13,336.02,102.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.050, ,191.55,188.85,191.54,0.00,0.00,0.00 ,,204.15,106.08,229.55,102.93,189.50,108.10,336.02,102.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.053, ,191.63,188.67,191.54,0.00,0.00,0.00 ,,207.08,106.12,231.50,102.97,191.45,107.99,336.02,102.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.056, ,191.55,188.85,191.54,0.00,0.00,0.00 ,,206.11,106.12,228.57,103.00,189.50,108.06,335.04,102.42,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.053, ,191.47,188.58,190.97,0.00,0.00,0.00 ,,204.15,106.12,230.53,102.97,189.50,108.06,335.04,102.42,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.056, ,191.63,188.67,191.54,0.00,0.00,0.00 ,,207.08,106.08,230.53,103.00,188.52,108.06,336.02,102.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.053, ,191.63,188.76,191.54,0.00,0.00,0.00 ,,204.15,106.08,229.55,102.97,189.50,108.02,337.97,102.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.044, ,191.55,188.67,191.54,0.00,0.00,0.00 ,,207.08,106.08,231.50,103.00,188.52,108.13,337.97,102.42,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.047, ,191.55,188.49,191.54,0.00,0.00,0.00 ,,207.08,106.12,233.46,103.04,189.50,108.02,336.02,102.42,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.038, ,191.55,188.49,191.54,0.00,0.00,0.00 ,,206.11,106.08,231.50,102.97,188.52,108.02,336.02,102.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.044, ,191.63,188.49,191.54,0.00,0.00,0.00 ,,209.04,106.08,230.53,102.97,187.55,108.02,337.97,102.42,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.038, ,191.38,188.13,191.54,0.00,0.00,0.00 ,,207.08,106.01,233.46,102.97,187.55,107.95,336.02,102.42,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.041, ,191.79,188.49,191.54,0.00,0.00,0.00 ,,209.04,106.01,233.46,102.97,189.50,107.99,335.04,102.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.032, ,191.38,187.95,191.54,0.00,0.00,0.00 ,,206.11,106.01,230.53,102.89,189.50,108.02,336.02,102.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.038, ,191.55,188.22,191.54,0.00,0.00,0.00 ,,206.11,106.08,230.53,102.97,191.45,108.13,335.04,102.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.032, ,191.55,188.13,191.54,0.00,0.00,0.00 ,,206.11,106.01,230.53,102.89,188.52,108.02,336.02,102.42,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.032, ,191.55,188.67,191.54,0.00,0.00,0.00 ,,207.08,106.01,230.53,102.97,188.52,108.02,337.97,102.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.032, ,191.71,188.13,191.54,0.00,0.00,0.00 ,,206.11,106.01,230.53,102.93,187.55,108.02,336.02,102.42,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.029, ,191.47,187.87,191.54,0.00,0.00,0.00 ,,207.08,106.01,231.50,102.97,185.59,107.99,337.97,102.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.032, ,191.55,187.87,191.54,0.00,0.00,0.00 ,,207.08,106.01,230.53,102.89,188.52,107.91,336.02,102.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.032, ,191.63,187.95,191.54,0.00,0.00,0.00 ,,204.15,106.01,224.66,102.93,190.48,107.95,336.02,102.38,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.029, ,191.63,188.04,191.54,0.00,0.00,0.00 ,,206.11,105.97,230.53,102.89,187.55,107.99,336.02,102.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.029, ,191.55,187.60,191.54,0.00,0.00,0.00 ,,207.08,106.01,229.55,102.97,190.48,107.95,337.97,102.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.023, ,191.55,187.60,190.97,0.00,0.00,0.00 ,,207.08,105.93,229.55,102.89,188.52,107.91,336.02,102.38,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.026, ,191.30,187.42,190.89,0.00,0.00,0.00 ,,206.11,105.97,230.53,102.93,190.48,107.91,337.00,102.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.023, ,191.55,187.60,191.05,0.00,0.00,0.00 ,,207.08,106.01,232.48,102.89,188.52,107.91,336.02,102.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.021, ,191.63,187.60,190.89,0.00,0.00,0.00 ,,207.08,105.97,233.46,102.89,187.55,107.99,336.02,102.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.021, ,191.38,187.42,191.54,0.00,0.00,0.00 ,,209.04,105.97,234.43,102.93,187.55,107.91,335.04,102.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.021, ,191.38,187.42,191.54,0.00,0.00,0.00 ,,207.08,105.97,232.48,102.89,188.52,107.91,335.04,102.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.023, ,191.22,187.06,190.89,0.00,0.00,0.00 ,,206.11,105.97,230.53,102.89,187.55,107.91,335.04,102.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.023, ,191.30,187.24,190.89,0.00,0.00,0.00 ,,206.11,106.01,233.46,102.93,188.52,107.91,335.04,102.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.021, ,191.55,187.06,190.89,0.00,0.00,0.00 ,,207.08,105.97,232.48,102.89,187.55,107.91,335.04,102.38,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.018, ,191.30,187.24,190.81,0.00,0.00,0.00 ,,207.08,105.93,230.53,102.89,185.59,107.91,336.02,102.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.023, ,191.22,187.15,190.73,0.00,0.00,0.00 ,,207.08,105.93,232.48,102.86,187.55,107.88,337.97,102.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,191.22,186.97,190.81,0.00,0.00,0.00 ,,207.08,105.93,230.53,102.86,188.52,107.88,337.00,102.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.018, ,191.22,187.15,190.81,0.00,0.00,0.00 ,,207.08,105.93,230.53,102.82,187.55,107.91,337.00,102.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.021, ,191.14,186.70,190.73,0.00,0.00,0.00 ,,209.04,105.90,232.48,102.82,188.52,107.88,337.00,102.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,191.38,187.15,190.81,0.00,0.00,0.00 ,,209.04,105.93,229.55,102.89,188.52,107.84,337.00,102.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.021, ,191.14,186.79,190.81,0.00,0.00,0.00 ,,208.06,105.86,230.53,102.82,190.48,107.80,336.02,102.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,191.30,187.06,190.89,0.00,0.00,0.00 ,,207.08,105.90,229.55,102.86,190.48,107.80,337.97,102.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,191.14,186.61,190.73,0.00,0.00,0.00 ,,207.08,105.90,230.53,102.82,188.52,107.80,335.04,102.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.012, ,191.14,186.97,190.73,0.00,0.00,0.00 ,,207.08,105.90,226.62,102.82,191.45,107.80,335.04,102.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,191.22,186.88,190.65,0.00,0.00,0.00 ,,208.06,105.86,230.53,102.82,191.45,107.88,335.04,102.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.14,187.24,190.73,0.00,0.00,0.00 ,,209.04,105.90,229.55,102.86,187.55,107.84,335.04,102.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.012, ,191.14,186.88,190.65,0.00,0.00,0.00 ,,209.04,105.90,230.53,102.82,187.55,107.77,335.04,102.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.14,186.61,190.73,0.00,0.00,0.00 ,,209.04,105.93,229.55,102.82,191.45,107.80,335.04,102.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.14,186.79,190.81,0.00,0.00,0.00 ,,209.04,105.93,229.55,102.78,188.52,107.84,337.00,102.31,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,191.14,186.79,190.65,0.00,0.00,0.00 ,,209.04,105.90,227.59,102.82,188.52,107.77,335.04,102.31,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,191.30,186.88,190.65,0.00,0.00,0.00 ,,209.04,105.93,230.53,102.82,190.48,107.84,335.04,102.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,191.14,186.61,190.73,0.00,0.00,0.00 ,,209.04,105.86,230.53,102.82,191.45,107.80,335.04,102.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,191.14,186.52,190.65,0.00,0.00,0.00 ,,207.08,105.90,230.53,102.78,187.55,107.80,335.04,102.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.14,186.43,190.65,0.00,0.00,0.00 ,,206.11,105.86,229.55,102.78,187.55,107.77,335.04,102.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,191.30,186.52,190.81,0.00,0.00,0.00 ,,206.11,105.86,227.59,102.82,187.55,107.77,334.07,102.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.22,186.52,190.65,0.00,0.00,0.00 ,,208.06,105.86,229.55,102.78,188.52,107.80,337.00,102.31,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.009, ,191.14,186.16,190.65,0.00,0.00,0.00 ,,208.06,105.86,227.59,102.78,189.50,107.73,335.04,102.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.30,186.16,190.57,0.00,0.00,0.00 ,,208.06,105.82,227.59,102.78,190.48,107.77,335.04,102.31,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.14,186.34,190.65,0.00,0.00,0.00 ,,208.06,105.86,226.62,102.78,187.55,107.77,335.04,102.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,186.43,190.73,0.00,0.00,0.00 ,,208.06,105.79,225.64,102.75,191.45,107.73,334.07,102.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,191.14,185.99,190.65,0.00,0.00,0.00 ,,208.06,105.82,226.62,102.75,190.48,107.80,335.04,102.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.012, ,191.22,186.34,190.81,0.00,0.00,0.00 ,,209.04,105.79,228.57,102.75,187.55,107.77,335.04,102.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,186.16,190.73,0.00,0.00,0.00 ,,208.06,105.79,225.64,102.71,188.52,107.80,337.00,102.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,191.38,186.25,190.81,0.00,0.00,0.00 ,,210.99,105.79,228.57,102.75,189.50,107.73,337.00,102.23,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,186.07,190.65,0.00,0.00,0.00 ,,209.04,105.79,229.55,102.75,187.55,107.73,335.04,102.27,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.38,186.07,190.73,0.00,0.00,0.00 ,,208.06,105.82,229.55,102.71,189.50,107.73,337.00,102.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,186.07,190.89,0.00,0.00,0.00 ,,209.04,105.82,229.55,102.71,187.55,107.77,337.00,102.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.38,186.07,190.81,0.00,0.00,0.00 ,,209.04,105.82,228.57,102.75,190.48,107.77,337.00,102.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.47,186.34,191.05,0.00,0.00,0.00 ,,208.06,105.75,227.59,102.78,190.48,107.69,337.00,102.23,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.14,185.81,190.73,0.00,0.00,0.00 ,,206.11,105.82,229.55,102.71,187.55,107.73,335.04,102.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,185.99,190.89,0.00,0.00,0.00 ,,208.06,105.79,229.55,102.67,187.55,107.69,338.95,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.72,191.05,0.00,0.00,0.00 ,,208.06,105.79,226.62,102.71,189.50,107.73,335.04,102.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.63,186.34,191.54,0.00,0.00,0.00 ,,208.06,105.75,231.50,102.75,186.57,107.69,335.04,102.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,185.90,190.81,0.00,0.00,0.00 ,,208.06,105.79,231.50,102.75,189.50,107.69,334.07,102.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.012, ,191.38,185.63,190.73,0.00,0.00,0.00 ,,209.04,105.82,231.50,102.75,187.55,107.69,336.02,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,185.63,190.97,0.00,0.00,0.00 ,,206.11,105.75,226.62,102.67,187.55,107.69,334.07,102.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.47,185.63,191.54,0.00,0.00,0.00 ,,206.11,105.75,229.55,102.71,193.41,107.66,335.04,102.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.55,185.72,190.89,0.00,0.00,0.00 ,,206.11,105.71,229.55,102.67,189.50,107.66,335.04,102.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.38,185.63,190.81,0.00,0.00,0.00 ,,208.06,105.75,228.57,102.71,187.55,107.69,335.04,102.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.38,185.63,190.81,0.00,0.00,0.00 ,,206.11,105.75,229.55,102.67,186.57,107.66,335.04,102.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,185.63,190.73,0.00,0.00,0.00 ,,206.11,105.68,225.64,102.64,187.55,107.66,335.04,102.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.012, ,191.55,185.63,190.81,0.00,0.00,0.00 ,,206.11,105.71,226.62,102.67,187.55,107.66,337.00,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,185.63,190.81,0.00,0.00,0.00 ,,206.11,105.68,228.57,102.67,191.45,107.66,337.00,102.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,185.63,190.97,0.00,0.00,0.00 ,,206.11,105.68,228.57,102.67,186.57,107.58,336.02,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,185.63,190.81,0.00,0.00,0.00 ,,205.13,105.71,228.57,102.64,191.45,107.66,335.04,102.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,185.00,190.73,0.00,0.00,0.00 ,,206.11,105.68,229.55,102.64,187.55,107.62,336.02,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,185.63,190.81,0.00,0.00,0.00 ,,205.13,105.75,228.57,102.64,190.48,107.69,335.04,102.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,185.09,190.65,0.00,0.00,0.00 ,,206.11,105.71,229.55,102.64,190.48,107.62,336.02,102.12,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,185.63,190.81,0.00,0.00,0.00 ,,206.11,105.71,229.55,102.60,187.55,107.58,335.04,102.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,185.00,190.73,0.00,0.00,0.00 ,,208.06,105.68,231.50,102.64,189.50,107.62,337.00,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.22,185.09,190.73,0.00,0.00,0.00 ,,205.13,105.71,229.55,102.64,187.55,107.58,337.00,102.20,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,191.47,185.00,190.81,0.00,0.00,0.00 ,,206.11,105.68,232.48,102.64,187.55,107.62,338.95,102.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.22,184.82,190.57,0.00,0.00,0.00 ,,205.13,105.71,231.50,102.64,187.55,107.58,337.00,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,185.00,190.81,0.00,0.00,0.00 ,,205.13,105.68,229.55,102.64,186.57,107.62,336.02,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,185.00,190.73,0.00,0.00,0.00 ,,204.15,105.64,231.50,102.64,187.55,107.62,337.00,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.63,190.97,0.00,0.00,0.00 ,,205.13,105.68,229.55,102.64,187.55,107.58,336.02,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,184.82,190.81,0.00,0.00,0.00 ,,207.08,105.64,231.50,102.60,192.43,107.58,334.07,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,184.82,190.81,0.00,0.00,0.00 ,,206.11,105.68,229.55,102.64,187.55,107.55,337.00,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.38,185.00,190.81,0.00,0.00,0.00 ,,208.06,105.68,229.55,102.64,187.55,107.58,336.02,102.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,185.09,190.89,0.00,0.00,0.00 ,,208.06,105.68,229.55,102.60,190.48,107.55,336.02,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,184.82,190.81,0.00,0.00,0.00 ,,207.08,105.60,229.55,102.60,189.50,107.58,337.00,102.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,184.64,190.81,0.00,0.00,0.00 ,,206.11,105.68,228.57,102.60,187.55,107.58,337.00,102.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,184.73,190.81,0.00,0.00,0.00 ,,207.08,105.64,228.57,102.56,187.55,107.55,334.07,102.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,184.64,190.73,0.00,0.00,0.00 ,,205.13,105.60,228.57,102.60,186.57,107.58,336.02,102.09,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,184.73,190.81,0.00,0.00,0.00 ,,207.08,105.64,228.57,102.56,189.50,107.55,337.00,102.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,184.37,190.57,0.00,0.00,0.00 ,,207.08,105.64,232.48,102.60,187.55,107.58,336.02,102.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,184.64,190.73,0.00,0.00,0.00 ,,207.08,105.60,231.50,102.56,192.43,107.55,337.00,102.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,184.46,190.73,0.00,0.00,0.00 ,,205.13,105.64,230.53,102.49,185.59,107.51,337.00,102.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,184.55,190.81,0.00,0.00,0.00 ,,207.08,105.60,231.50,102.56,186.57,107.51,337.00,102.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,184.46,190.73,0.00,0.00,0.00 ,,205.13,105.60,231.50,102.53,186.57,107.62,337.00,102.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,184.19,190.57,0.00,0.00,0.00 ,,209.04,105.60,232.48,102.56,187.55,107.58,336.02,102.09,2000.49,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,184.37,190.73,0.00,0.00,0.00 ,,205.13,105.60,231.50,102.53,189.50,107.55,334.07,102.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,184.19,190.65,0.00,0.00,0.00 ,,205.13,105.60,228.57,102.49,187.55,107.55,337.00,102.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,184.37,190.81,0.00,0.00,0.00 ,,207.08,105.57,229.55,102.56,188.52,107.51,336.02,102.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,184.19,190.57,0.00,0.00,0.00 ,,207.08,105.57,229.55,102.56,188.52,107.51,337.00,102.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.47,184.37,190.73,0.00,0.00,0.00 ,,207.08,105.57,231.50,102.49,186.57,107.51,337.00,102.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,184.11,190.65,0.00,0.00,0.00 ,,207.08,105.57,230.53,102.49,188.52,107.47,337.00,102.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,191.47,184.19,190.65,0.00,0.00,0.00 ,,207.08,105.57,230.53,102.49,187.55,107.55,334.07,102.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,184.11,190.65,0.00,0.00,0.00 ,,205.13,105.57,228.57,102.49,188.52,107.51,336.02,102.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,184.02,190.65,0.00,0.00,0.00 ,,205.13,105.53,230.53,102.45,186.57,107.40,336.02,102.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,184.28,190.81,0.00,0.00,0.00 ,,205.13,105.53,230.53,102.53,186.57,107.58,334.07,102.09,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.93,190.73,0.00,0.00,0.00 ,,207.08,105.53,230.53,102.45,186.57,107.51,336.02,102.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,184.37,190.81,0.00,0.00,0.00 ,,205.13,105.53,230.53,102.49,188.52,107.51,336.02,102.09,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.84,190.73,0.00,0.00,0.00 ,,205.13,105.57,230.53,102.45,186.57,107.47,336.02,102.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.87,184.02,190.65,0.00,0.00,0.00 ,,207.08,105.57,231.50,102.45,186.57,107.51,334.07,102.09,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.79,183.93,190.73,0.00,0.00,0.00 ,,207.08,105.53,233.46,102.45,185.59,107.44,336.02,102.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,184.28,190.81,0.00,0.00,0.00 ,,205.13,105.60,231.50,102.49,186.57,107.44,336.02,102.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,183.75,190.81,0.00,0.00,0.00 ,,207.08,105.53,231.50,102.49,188.52,107.44,336.02,102.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.57,190.73,0.00,0.00,0.00 ,,205.13,105.53,231.50,102.45,188.52,107.44,334.07,102.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.84,190.89,0.00,0.00,0.00 ,,205.13,105.57,228.57,102.49,186.57,107.44,335.04,102.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,183.93,190.89,0.00,0.00,0.00 ,,205.13,105.53,230.53,102.49,188.52,107.44,334.07,102.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.93,190.81,0.00,0.00,0.00 ,,204.15,105.49,228.57,102.45,185.59,107.44,336.02,102.09,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,183.66,190.81,0.00,0.00,0.00 ,,207.08,105.49,231.50,102.45,188.52,107.36,335.04,102.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.48,190.73,0.00,0.00,0.00 ,,208.06,105.53,231.50,102.49,186.57,107.33,336.02,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.39,190.73,0.00,0.00,0.00 ,,205.13,105.49,228.57,102.42,188.52,107.44,336.02,102.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.71,183.66,190.97,0.00,0.00,0.00 ,,207.08,105.57,230.53,102.45,188.52,107.40,336.02,102.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,183.48,191.54,0.00,0.00,0.00 ,,204.15,105.49,228.57,102.38,188.52,107.40,336.02,102.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.63,183.39,190.97,0.00,0.00,0.00 ,,204.15,105.49,230.53,102.42,188.52,107.44,336.02,102.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.63,183.21,190.89,0.00,0.00,0.00 ,,206.11,105.46,231.50,102.42,188.52,107.44,336.02,102.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,183.30,191.05,0.00,0.00,0.00 ,,205.13,105.49,230.53,102.42,188.52,107.40,337.97,101.94,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.30,191.54,0.00,0.00,0.00 ,,204.15,105.49,230.53,102.38,188.52,107.44,337.97,102.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.21,190.97,0.00,0.00,0.00 ,,205.13,105.49,231.50,102.42,186.57,107.40,338.95,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.39,191.54,0.00,0.00,0.00 ,,204.15,105.49,230.53,102.45,188.52,107.44,336.02,102.01,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.63,183.12,190.81,0.00,0.00,0.00 ,,205.13,105.49,231.50,102.38,185.59,107.44,336.02,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,183.12,190.89,0.00,0.00,0.00 ,,205.13,105.49,231.50,102.42,186.57,107.40,336.02,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.21,191.54,0.00,0.00,0.00 ,,204.15,105.46,231.50,102.45,186.57,107.36,337.97,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,191.71,182.94,191.05,0.00,0.00,0.00 ,,205.13,105.49,231.50,102.45,185.59,107.36,337.97,102.01,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.12,191.54,0.00,0.00,0.00 ,,207.08,105.49,234.43,102.38,188.52,107.36,336.02,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,182.94,191.54,0.00,0.00,0.00 ,,205.13,105.49,231.50,102.38,185.59,107.36,336.02,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,183.21,191.54,0.00,0.00,0.00 ,,204.15,105.46,231.50,102.38,186.57,107.44,335.04,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.67,190.97,0.00,0.00,0.00 ,,204.15,105.42,233.46,102.38,188.52,107.36,337.97,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,182.94,191.54,0.00,0.00,0.00 ,,204.15,105.49,230.53,102.34,186.57,107.36,336.02,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,183.03,191.54,0.00,0.00,0.00 ,,204.15,105.46,231.50,102.42,186.57,107.36,336.02,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.39,191.54,0.00,0.00,0.00 ,,204.15,105.38,231.50,102.38,188.52,107.40,337.97,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,182.85,191.54,0.00,0.00,0.00 ,,206.11,105.42,228.57,102.38,184.62,107.33,337.97,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,182.58,190.97,0.00,0.00,0.00 ,,203.17,105.49,230.53,102.38,188.52,107.36,336.02,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,191.87,182.76,191.54,0.00,0.00,0.00 ,,203.17,105.38,230.53,102.38,189.50,107.36,335.04,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,183.03,191.54,0.00,0.00,0.00 ,,204.15,105.42,230.53,102.27,186.57,107.33,337.97,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.87,182.94,191.54,0.00,0.00,0.00 ,,204.15,105.42,230.53,102.42,185.59,107.33,337.97,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,182.58,191.05,0.00,0.00,0.00 ,,204.15,105.38,231.50,102.34,188.52,107.29,336.02,101.90,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,182.67,190.97,0.00,0.00,0.00 ,,204.15,105.38,231.50,102.34,184.62,107.33,337.97,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,182.49,190.89,0.00,0.00,0.00 ,,203.17,105.38,233.46,102.34,186.57,107.36,337.97,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,182.58,190.81,0.00,0.00,0.00 ,,204.15,105.35,233.46,102.34,188.52,107.33,338.95,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.003, ,191.87,182.67,191.54,0.00,0.00,0.00 ,,204.15,105.38,233.46,102.34,187.55,107.25,337.97,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.31,190.81,0.00,0.00,0.00 ,,203.17,105.38,231.50,102.34,186.57,107.33,336.02,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.31,190.89,0.00,0.00,0.00 ,,204.15,105.38,230.53,102.31,187.55,107.18,337.97,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.009, ,191.79,182.40,190.89,0.00,0.00,0.00 ,,204.15,105.38,231.50,102.34,187.55,107.25,337.97,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.49,190.81,0.00,0.00,0.00 ,,204.15,105.38,232.48,102.31,187.55,107.29,337.97,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,191.87,182.23,190.81,0.00,0.00,0.00 ,,203.17,105.35,232.48,102.31,185.59,107.25,336.02,101.90,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.49,190.97,0.00,0.00,0.00 ,,204.15,105.35,232.48,102.31,185.59,107.33,336.02,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,182.49,190.89,0.00,0.00,0.00 ,,204.15,105.35,230.53,102.31,185.59,107.29,337.00,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.87,182.31,190.89,0.00,0.00,0.00 ,,204.15,105.35,230.53,102.31,187.55,107.25,337.00,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,182.31,190.81,0.00,0.00,0.00 ,,204.15,105.35,229.55,102.23,188.52,107.25,337.97,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.14,190.81,0.00,0.00,0.00 ,,204.15,105.31,230.53,102.31,188.52,107.25,335.04,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.23,191.54,0.00,0.00,0.00 ,,203.17,105.35,230.53,102.27,188.52,107.22,337.97,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.31,190.73,0.00,0.00,0.00 ,,204.15,105.35,230.53,102.31,185.59,107.33,336.02,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.03,182.40,190.97,0.00,0.00,0.00 ,,204.15,105.31,230.53,102.27,185.59,107.25,337.97,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,182.31,190.97,0.00,0.00,0.00 ,,204.15,105.27,232.48,102.27,185.59,107.29,337.00,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,182.23,190.89,0.00,0.00,0.00 ,,203.17,105.31,230.53,102.31,188.52,107.29,337.00,101.87,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.87,182.23,190.89,0.00,0.00,0.00 ,,204.15,105.27,230.53,102.31,185.59,107.29,337.00,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,192.03,182.58,190.97,0.00,0.00,0.00 ,,204.15,105.27,232.48,102.23,188.52,107.25,335.04,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.79,182.23,190.81,0.00,0.00,0.00 ,,203.17,105.31,229.55,102.23,187.55,107.25,337.00,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,182.05,190.89,0.00,0.00,0.00 ,,203.17,105.27,230.53,102.23,185.59,107.25,337.00,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.14,190.81,0.00,0.00,0.00 ,,203.17,105.27,229.55,102.27,187.55,107.22,335.04,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,182.58,191.54,0.00,0.00,0.00 ,,206.11,105.27,233.46,102.27,185.59,107.25,337.00,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,182.14,190.89,0.00,0.00,0.00 ,,205.13,105.24,232.48,102.23,185.59,107.18,337.00,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,181.78,190.73,0.00,0.00,0.00 ,,206.11,105.27,232.48,102.27,187.55,107.22,335.04,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,181.87,190.97,0.00,0.00,0.00 ,,204.15,105.27,229.55,102.27,187.55,107.25,335.04,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,181.78,190.81,0.00,0.00,0.00 ,,206.11,105.31,230.53,102.23,188.52,107.22,337.97,101.83,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,182.23,190.89,0.00,0.00,0.00 ,,203.17,105.27,227.59,102.23,183.64,107.18,334.07,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.87,181.96,190.81,0.00,0.00,0.00 ,,205.13,105.24,229.55,102.23,187.55,107.18,337.00,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,181.96,190.89,0.00,0.00,0.00 ,,203.17,105.27,226.62,102.23,187.55,107.22,335.04,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,181.87,190.89,0.00,0.00,0.00 ,,205.13,105.24,229.55,102.23,190.48,107.18,335.04,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,181.69,190.73,0.00,0.00,0.00 ,,205.13,105.24,229.55,102.23,189.50,107.22,335.04,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,181.78,190.89,0.00,0.00,0.00 ,,203.17,105.31,229.55,102.16,185.59,107.18,337.00,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,181.78,190.81,0.00,0.00,0.00 ,,205.13,105.24,229.55,102.20,187.55,107.25,335.04,101.79,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,181.78,191.54,0.00,0.00,0.00 ,,206.11,105.24,229.55,102.16,183.64,107.14,337.00,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,181.69,190.89,0.00,0.00,0.00 ,,203.17,105.27,229.55,102.20,187.55,107.18,335.04,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,181.96,191.54,0.00,0.00,0.00 ,,206.11,105.20,229.55,102.20,188.52,107.18,335.04,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,181.87,190.89,0.00,0.00,0.00 ,,203.17,105.24,227.59,102.20,188.52,107.14,334.07,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,181.51,190.81,0.00,0.00,0.00 ,,203.17,105.20,227.59,102.20,187.55,107.14,334.07,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,181.87,190.89,0.00,0.00,0.00 ,,205.13,105.20,230.53,102.20,185.59,107.14,335.04,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,181.69,191.54,0.00,0.00,0.00 ,,205.13,105.24,230.53,102.23,187.55,107.14,334.07,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,181.87,191.54,0.00,0.00,0.00 ,,203.17,105.20,227.59,102.16,185.59,107.14,335.04,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,181.51,190.89,0.00,0.00,0.00 ,,206.11,105.24,229.55,102.16,185.59,107.14,337.00,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.51,190.97,0.00,0.00,0.00 ,,203.17,105.24,230.53,102.20,183.64,107.14,337.00,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,181.78,191.54,0.00,0.00,0.00 ,,203.17,105.20,230.53,102.12,185.59,107.14,335.04,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.009, ,191.79,181.78,190.97,0.00,0.00,0.00 ,,205.13,105.20,229.55,102.16,187.55,107.11,334.07,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,181.42,190.81,0.00,0.00,0.00 ,,205.13,105.24,230.53,102.12,187.55,107.11,334.07,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.60,190.89,0.00,0.00,0.00 ,,205.13,105.24,230.53,102.12,184.62,107.14,335.04,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,181.69,190.97,0.00,0.00,0.00 ,,203.17,105.16,228.57,102.12,187.55,107.07,335.04,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,181.78,191.54,0.00,0.00,0.00 ,,205.13,105.16,229.55,102.16,184.62,107.11,335.04,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,181.78,190.89,0.00,0.00,0.00 ,,205.13,105.16,232.48,102.16,185.59,107.11,337.00,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.51,190.89,0.00,0.00,0.00 ,,203.17,105.13,229.55,102.12,187.55,107.07,335.04,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.51,191.54,0.00,0.00,0.00 ,,203.17,105.16,226.62,102.09,184.62,107.07,334.07,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,181.51,190.81,0.00,0.00,0.00 ,,205.13,105.13,229.55,102.12,187.55,107.14,334.07,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.69,191.54,0.00,0.00,0.00 ,,203.17,105.16,226.62,102.16,187.55,107.11,333.09,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.51,191.54,0.00,0.00,0.00 ,,206.11,105.16,229.55,102.12,184.62,107.07,337.00,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.51,190.97,0.00,0.00,0.00 ,,203.17,105.16,229.55,102.09,185.59,107.14,336.02,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,181.15,190.73,0.00,0.00,0.00 ,,203.17,105.16,229.55,102.12,187.55,107.07,335.04,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,181.24,190.97,0.00,0.00,0.00 ,,203.17,105.13,230.53,102.12,184.62,107.07,336.02,101.72,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.42,191.54,0.00,0.00,0.00 ,,206.11,105.20,232.48,102.16,184.62,107.03,336.02,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.06,190.81,0.00,0.00,0.00 ,,205.13,105.13,229.55,102.12,186.57,107.07,336.02,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.38,181.33,190.89,0.00,0.00,0.00 ,,203.17,105.09,229.55,102.09,184.62,107.03,334.07,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,181.42,190.97,0.00,0.00,0.00 ,,205.13,105.16,227.59,102.16,184.62,107.03,336.02,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.33,190.89,0.00,0.00,0.00 ,,203.17,105.09,229.55,102.12,187.55,107.07,336.02,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.97,190.89,0.00,0.00,0.00 ,,203.17,105.13,229.55,102.09,183.64,107.03,334.07,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.33,190.81,0.00,0.00,0.00 ,,203.17,105.16,229.55,102.12,186.57,107.07,336.02,101.72,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,181.42,190.81,0.00,0.00,0.00 ,,203.17,105.13,229.55,102.05,187.55,107.03,336.02,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,181.06,190.81,0.00,0.00,0.00 ,,205.13,105.13,229.55,102.09,186.57,107.07,336.02,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.95,181.33,190.89,0.00,0.00,0.00 ,,205.13,105.09,230.53,102.12,187.55,107.03,336.02,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.88,190.65,0.00,0.00,0.00 ,,203.17,105.09,226.62,102.09,186.57,107.07,336.02,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,181.33,190.81,0.00,0.00,0.00 ,,205.13,105.05,228.57,102.05,186.57,107.00,336.02,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,181.15,190.81,0.00,0.00,0.00 ,,205.13,105.13,226.62,102.09,187.55,107.00,336.02,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,181.42,190.97,0.00,0.00,0.00 ,,206.11,105.13,229.55,102.05,186.57,107.00,334.07,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,181.06,191.54,0.00,0.00,0.00 ,,205.13,105.09,226.62,102.05,184.62,107.00,336.02,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.97,191.05,0.00,0.00,0.00 ,,205.13,105.09,225.64,102.05,188.52,107.00,336.02,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,181.15,190.81,0.00,0.00,0.00 ,,206.11,105.09,226.62,102.09,187.55,107.03,336.02,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.55,181.51,191.54,0.00,0.00,0.00 ,,205.13,105.05,228.57,102.09,189.50,106.96,334.07,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.47,181.33,190.81,0.00,0.00,0.00 ,,205.13,105.05,226.62,102.01,187.55,106.96,334.07,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,180.97,190.73,0.00,0.00,0.00 ,,205.13,105.09,226.62,102.05,186.57,107.03,336.02,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.97,190.89,0.00,0.00,0.00 ,,205.13,105.02,226.62,102.05,186.57,106.92,333.09,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.79,190.73,0.00,0.00,0.00 ,,205.13,105.05,228.57,102.05,189.50,106.96,334.07,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.33,190.81,0.00,0.00,0.00 ,,205.13,105.05,229.55,102.01,187.55,107.00,334.07,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.88,190.97,0.00,0.00,0.00 ,,206.11,105.05,228.57,102.01,186.57,107.03,333.09,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.15,190.89,0.00,0.00,0.00 ,,205.13,105.05,226.62,102.01,184.62,106.89,334.07,101.65,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.30,180.97,190.81,0.00,0.00,0.00 ,,205.13,105.09,225.64,102.01,189.50,106.96,332.11,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.88,190.81,0.00,0.00,0.00 ,,206.11,105.05,226.62,102.01,187.55,107.00,334.07,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.06,190.97,0.00,0.00,0.00 ,,206.11,105.05,228.57,102.01,183.64,106.92,336.02,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.97,190.89,0.00,0.00,0.00 ,,205.13,105.02,225.64,101.98,187.55,106.92,333.09,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.24,190.81,0.00,0.00,0.00 ,,203.17,105.05,225.64,101.98,189.50,106.96,336.02,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.97,190.73,0.00,0.00,0.00 ,,206.11,105.05,226.62,102.01,189.50,106.96,334.07,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.06,190.81,0.00,0.00,0.00 ,,205.13,105.02,225.64,101.94,187.55,106.92,335.04,101.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.24,190.89,0.00,0.00,0.00 ,,205.13,104.98,225.64,101.98,187.55,106.89,334.07,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.79,190.73,0.00,0.00,0.00 ,,206.11,105.02,226.62,101.94,186.57,106.96,336.02,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.88,191.54,0.00,0.00,0.00 ,,206.11,105.05,226.62,101.98,187.55,106.92,334.07,101.61,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.97,190.73,0.00,0.00,0.00 ,,206.11,105.02,225.64,102.01,189.50,106.92,334.07,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.06,190.81,0.00,0.00,0.00 ,,204.15,105.02,225.64,101.98,186.57,106.92,334.07,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.79,190.81,0.00,0.00,0.00 ,,206.11,104.98,225.64,101.98,190.48,106.96,334.07,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.38,181.15,190.73,0.00,0.00,0.00 ,,206.11,105.02,223.69,101.98,189.50,106.96,335.04,101.58,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,181.15,190.81,0.00,0.00,0.00 ,,205.13,105.02,223.69,101.98,186.57,106.92,334.07,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.33,190.81,0.00,0.00,0.00 ,,206.11,104.98,225.64,102.01,186.57,106.96,333.09,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.88,190.65,0.00,0.00,0.00 ,,206.11,104.98,226.62,101.94,186.57,106.92,335.04,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.88,190.73,0.00,0.00,0.00 ,,206.11,104.98,225.64,102.01,187.55,106.92,333.09,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.88,190.81,0.00,0.00,0.00 ,,206.11,105.02,225.64,101.90,187.55,106.92,335.04,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.88,190.89,0.00,0.00,0.00 ,,206.11,104.98,226.62,101.98,187.55,106.92,333.09,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,181.33,190.81,0.00,0.00,0.00 ,,208.06,104.98,226.62,101.94,187.55,106.92,335.04,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.79,190.73,0.00,0.00,0.00 ,,206.11,104.98,225.64,101.94,187.55,106.89,335.04,101.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.97,190.89,0.00,0.00,0.00 ,,207.08,104.95,224.66,101.87,189.50,106.89,333.09,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.88,190.81,0.00,0.00,0.00 ,,205.13,104.95,225.64,101.94,189.50,106.89,335.04,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.15,190.97,0.00,0.00,0.00 ,,205.13,104.95,226.62,101.94,187.55,106.92,333.09,101.58,4000.00,0.00,4000.00,0.00,
