SAP ID,109003049946,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.97,190.81,0.00,0.00,0.00 ,,205.13,104.98,225.64,101.94,187.55,106.89,333.09,101.58,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.70,190.81,0.00,0.00,0.00 ,,205.13,104.98,225.64,101.90,187.55,106.85,333.09,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.14,180.70,190.81,0.00,0.00,0.00 ,,205.13,104.95,227.59,101.87,186.57,106.85,335.04,101.58,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.88,190.57,0.00,0.00,0.00 ,,204.15,104.91,227.59,101.90,187.55,106.85,333.09,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,191.14,180.88,190.81,0.00,0.00,0.00 ,,205.13,104.98,225.64,101.94,189.50,106.89,335.04,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.52,190.65,0.00,0.00,0.00 ,,204.15,104.91,225.64,101.83,187.55,106.89,333.09,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.14,180.79,190.81,0.00,0.00,0.00 ,,204.15,104.91,227.59,101.90,187.55,106.85,333.09,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.14,180.79,190.81,0.00,0.00,0.00 ,,207.08,104.95,225.64,101.87,187.55,106.81,335.04,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.22,180.97,190.89,0.00,0.00,0.00 ,,205.13,104.91,227.59,101.90,185.59,106.85,333.09,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,191.14,180.70,190.81,0.00,0.00,0.00 ,,207.08,104.91,226.62,101.94,187.55,106.92,332.11,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.70,190.73,0.00,0.00,0.00 ,,208.06,104.95,227.59,101.90,186.57,106.85,335.04,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.14,180.88,190.81,0.00,0.00,0.00 ,,205.13,104.95,227.59,101.90,192.43,106.85,333.09,101.58,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.61,190.73,0.00,0.00,0.00 ,,208.06,104.98,228.57,101.90,186.57,106.85,335.04,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.14,180.79,190.81,0.00,0.00,0.00 ,,207.08,104.95,225.64,101.87,189.50,106.85,335.04,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.14,180.70,190.81,0.00,0.00,0.00 ,,204.15,104.91,227.59,101.87,187.55,106.81,335.04,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.70,190.81,0.00,0.00,0.00 ,,207.08,104.91,225.64,101.87,186.57,106.81,335.04,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.61,190.81,0.00,0.00,0.00 ,,205.13,104.87,225.64,101.87,187.55,106.85,335.04,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,180.79,190.97,0.00,0.00,0.00 ,,204.15,104.91,225.64,101.83,187.55,106.85,336.02,101.50,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.52,190.97,0.00,0.00,0.00 ,,207.08,104.91,227.59,101.87,187.55,106.78,333.09,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.52,190.81,0.00,0.00,0.00 ,,205.13,104.87,225.64,101.79,190.48,106.81,333.09,101.50,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.61,190.89,0.00,0.00,0.00 ,,205.13,104.87,228.57,101.79,186.57,106.78,333.09,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.88,190.89,0.00,0.00,0.00 ,,205.13,104.87,227.59,101.83,189.50,106.78,333.09,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,180.52,190.81,0.00,0.00,0.00 ,,205.13,104.84,225.64,101.87,189.50,106.85,332.11,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.14,180.52,190.73,0.00,0.00,0.00 ,,205.13,104.84,227.59,101.83,186.57,106.81,335.04,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.61,190.81,0.00,0.00,0.00 ,,204.15,104.87,225.64,101.87,190.48,106.81,335.04,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.61,190.65,0.00,0.00,0.00 ,,205.13,104.84,225.64,101.87,187.55,106.85,333.09,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.38,180.88,190.81,0.00,0.00,0.00 ,,207.08,104.91,227.59,101.87,186.57,106.78,333.09,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.70,190.81,0.00,0.00,0.00 ,,205.13,104.91,225.64,101.79,185.59,106.78,335.04,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.52,190.81,0.00,0.00,0.00 ,,205.13,104.87,227.59,101.83,187.55,106.81,335.04,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.35,190.73,0.00,0.00,0.00 ,,207.08,104.80,227.59,101.83,186.57,106.85,335.04,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.43,190.81,0.00,0.00,0.00 ,,205.13,104.91,228.57,101.83,186.57,106.78,335.04,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.79,190.89,0.00,0.00,0.00 ,,208.06,104.84,230.53,101.83,186.57,106.81,335.04,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.79,190.81,0.00,0.00,0.00 ,,207.08,104.84,225.64,101.83,186.57,106.78,335.04,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.52,190.81,0.00,0.00,0.00 ,,207.08,104.84,228.57,101.83,188.52,106.70,335.04,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.35,190.73,0.00,0.00,0.00 ,,205.13,104.80,228.57,101.76,185.59,106.78,336.02,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.61,190.81,0.00,0.00,0.00 ,,204.15,104.80,228.57,101.83,186.57,106.78,335.04,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,180.35,190.65,0.00,0.00,0.00 ,,205.13,104.84,228.57,101.79,185.59,106.78,335.04,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.43,190.81,0.00,0.00,0.00 ,,207.08,104.84,228.57,101.79,192.43,106.78,333.09,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.43,190.65,0.00,0.00,0.00 ,,205.13,104.84,225.64,101.79,188.52,106.74,335.04,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,180.43,190.81,0.00,0.00,0.00 ,,203.17,104.80,225.64,101.79,188.52,106.74,335.04,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.61,190.73,0.00,0.00,0.00 ,,204.15,104.84,225.64,101.79,187.55,106.78,335.04,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.35,190.65,0.00,0.00,0.00 ,,202.20,104.84,228.57,101.83,186.57,106.74,334.07,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.70,190.81,0.00,0.00,0.00 ,,203.17,104.76,227.59,101.79,186.57,106.70,335.04,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.52,190.73,0.00,0.00,0.00 ,,204.15,104.80,225.64,101.79,186.57,106.74,334.07,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,180.61,190.81,0.00,0.00,0.00 ,,205.13,104.80,225.64,101.79,188.52,106.74,333.09,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.35,190.57,0.00,0.00,0.00 ,,205.13,104.84,228.57,101.79,186.57,106.74,333.09,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.61,190.81,0.00,0.00,0.00 ,,205.13,104.80,228.57,101.76,186.57,106.74,332.11,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.61,190.73,0.00,0.00,0.00 ,,207.08,104.84,227.59,101.79,188.52,106.70,334.07,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.97,190.65,0.00,0.00,0.00 ,,205.13,104.76,228.57,101.83,188.52,106.70,334.07,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.79,190.73,0.00,0.00,0.00 ,,204.15,104.80,228.57,101.79,186.57,106.70,333.09,101.47,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.35,190.57,0.00,0.00,0.00 ,,205.13,104.80,228.57,101.79,188.52,106.74,334.07,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.61,190.57,0.00,0.00,0.00 ,,204.15,104.80,227.59,101.76,186.57,106.78,334.07,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.43,190.73,0.00,0.00,0.00 ,,204.15,104.80,227.59,101.79,185.59,106.67,335.04,101.43,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.79,190.89,0.00,0.00,0.00 ,,205.13,104.80,230.53,101.76,185.59,106.70,335.04,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.61,190.65,0.00,0.00,0.00 ,,206.11,104.73,227.59,101.76,186.57,106.74,337.00,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,191.47,180.61,190.73,0.00,0.00,0.00 ,,206.11,104.73,227.59,101.72,186.57,106.59,334.07,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,180.61,190.49,0.00,0.00,0.00 ,,205.13,104.76,227.59,101.76,188.52,106.63,335.04,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.38,180.70,190.57,0.00,0.00,0.00 ,,204.15,104.73,227.59,101.65,186.57,106.67,334.07,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.70,190.65,0.00,0.00,0.00 ,,204.15,104.73,226.62,101.72,185.59,106.67,334.07,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.52,190.65,0.00,0.00,0.00 ,,204.15,104.80,227.59,101.76,188.52,106.63,334.07,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.47,180.61,190.65,0.00,0.00,0.00 ,,205.13,104.76,225.64,101.76,188.52,106.70,335.04,101.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.52,190.57,0.00,0.00,0.00 ,,206.11,104.73,226.62,101.72,186.57,106.67,335.04,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.61,190.57,0.00,0.00,0.00 ,,206.11,104.69,228.57,101.72,186.57,106.67,334.07,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.35,190.49,0.00,0.00,0.00 ,,203.17,104.76,227.59,101.76,186.57,106.70,334.07,101.39,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.61,190.65,0.00,0.00,0.00 ,,204.15,104.69,228.57,101.76,186.57,106.59,334.07,101.39,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,180.43,190.73,0.00,0.00,0.00 ,,203.17,104.73,228.57,101.72,188.52,106.59,334.07,101.39,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,180.43,190.57,0.00,0.00,0.00 ,,203.17,104.73,229.55,101.68,183.64,106.70,335.04,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.70,190.81,0.00,0.00,0.00 ,,204.15,104.69,229.55,101.68,188.52,106.56,334.07,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.61,190.65,0.00,0.00,0.00 ,,206.11,104.73,230.53,101.68,185.59,106.59,335.04,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,180.79,190.65,0.00,0.00,0.00 ,,206.11,104.73,231.50,101.76,188.52,106.63,335.04,101.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,180.61,190.65,0.00,0.00,0.00 ,,204.15,104.73,228.57,101.72,186.57,106.56,335.04,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.97,190.81,0.00,0.00,0.00 ,,204.15,104.76,230.53,101.68,185.59,106.63,335.04,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.61,190.41,0.00,0.00,0.00 ,,206.11,104.73,230.53,101.68,184.62,106.63,335.04,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.43,190.57,0.00,0.00,0.00 ,,204.15,104.73,227.59,101.68,185.59,106.59,337.00,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.52,190.65,0.00,0.00,0.00 ,,204.15,104.69,229.55,101.68,186.57,106.56,335.04,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,180.79,190.81,0.00,0.00,0.00 ,,204.15,104.69,229.55,101.65,186.57,106.59,334.07,101.39,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.79,180.52,190.65,0.00,0.00,0.00 ,,204.15,104.73,226.62,101.68,188.52,106.63,335.04,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.52,190.65,0.00,0.00,0.00 ,,203.17,104.69,226.62,101.68,184.62,106.48,334.07,101.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,180.61,190.73,0.00,0.00,0.00 ,,204.15,104.69,228.57,101.72,185.59,106.56,335.04,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.35,190.49,0.00,0.00,0.00 ,,204.15,104.65,229.55,101.65,186.57,106.59,335.04,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,180.79,190.65,0.00,0.00,0.00 ,,203.17,104.69,227.59,101.65,188.52,106.56,335.04,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.43,190.57,0.00,0.00,0.00 ,,206.11,104.65,229.55,101.65,186.57,106.63,335.04,101.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,180.52,190.73,0.00,0.00,0.00 ,,204.15,104.69,229.55,101.68,186.57,106.56,335.04,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.35,190.57,0.00,0.00,0.00 ,,203.17,104.69,229.55,101.65,185.59,106.59,337.00,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.61,190.65,0.00,0.00,0.00 ,,203.17,104.65,230.53,101.65,188.52,106.56,335.04,101.36,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,180.52,190.65,0.00,0.00,0.00 ,,203.17,104.65,229.55,101.65,185.59,106.56,335.04,101.39,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,180.52,190.73,0.00,0.00,0.00 ,,203.17,104.69,230.53,101.65,189.50,106.56,337.00,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.52,190.73,0.00,0.00,0.00 ,,204.15,104.65,230.53,101.68,186.57,106.59,335.04,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,180.35,190.65,0.00,0.00,0.00 ,,206.11,104.65,230.53,101.65,185.59,106.56,337.00,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.63,180.35,190.81,0.00,0.00,0.00 ,,203.17,104.69,232.48,101.65,186.57,106.56,335.04,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.55,180.35,190.73,0.00,0.00,0.00 ,,204.15,104.65,233.46,101.65,185.59,106.56,335.04,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,180.52,190.73,0.00,0.00,0.00 ,,204.15,104.65,230.53,101.68,184.62,106.59,335.04,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.63,180.43,190.81,0.00,0.00,0.00 ,,203.17,104.65,232.48,101.61,188.52,106.52,335.04,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.52,190.81,0.00,0.00,0.00 ,,201.22,104.62,227.59,101.54,185.59,106.52,334.07,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,180.52,190.97,0.00,0.00,0.00 ,,203.17,104.62,229.55,101.61,185.59,106.52,334.07,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.55,180.35,190.81,0.00,0.00,0.00 ,,203.17,104.62,230.53,101.65,186.57,106.56,336.02,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,180.79,190.97,0.00,0.00,0.00 ,,203.17,104.65,229.55,101.61,188.52,106.59,337.00,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.52,190.81,0.00,0.00,0.00 ,,203.17,104.62,226.62,101.61,188.52,106.48,336.02,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,180.52,190.97,0.00,0.00,0.00 ,,204.15,104.62,227.59,101.58,185.59,106.56,336.02,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.43,190.81,0.00,0.00,0.00 ,,203.17,104.62,227.59,101.61,185.59,106.52,334.07,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.63,180.70,190.89,0.00,0.00,0.00 ,,206.11,104.62,227.59,101.65,187.55,106.48,336.02,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,180.70,190.97,0.00,0.00,0.00 ,,203.17,104.65,229.55,101.61,185.59,106.52,336.02,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,181.06,191.54,0.00,0.00,0.00 ,,204.15,104.62,229.55,101.61,187.55,106.52,334.07,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.70,190.97,0.00,0.00,0.00 ,,204.15,104.65,229.55,101.61,187.55,106.52,336.02,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.52,190.89,0.00,0.00,0.00 ,,206.11,104.62,232.48,101.61,187.55,106.48,336.02,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.70,190.97,0.00,0.00,0.00 ,,204.15,104.62,232.48,101.58,185.59,106.56,334.07,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,191.71,180.61,191.54,0.00,0.00,0.00 ,,204.15,104.58,230.53,101.61,187.55,106.52,334.07,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,180.70,190.89,0.00,0.00,0.00 ,,204.15,104.65,232.48,101.61,184.62,106.52,336.02,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.79,190.73,0.00,0.00,0.00 ,,204.15,104.62,230.53,101.61,187.55,106.52,337.00,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.61,190.81,0.00,0.00,0.00 ,,203.17,104.62,230.53,101.61,184.62,106.45,334.07,101.28,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,180.61,190.81,0.00,0.00,0.00 ,,203.17,104.62,232.48,101.61,185.59,106.45,334.07,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.88,190.81,0.00,0.00,0.00 ,,204.15,104.62,232.48,101.54,185.59,106.48,334.07,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,180.79,190.97,0.00,0.00,0.00 ,,203.17,104.62,230.53,101.54,187.55,106.48,336.02,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.70,190.73,0.00,0.00,0.00 ,,204.15,104.62,230.53,101.58,185.59,106.45,334.07,101.25,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,180.61,190.81,0.00,0.00,0.00 ,,204.15,104.58,229.55,101.54,188.52,106.45,334.07,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.61,191.05,0.00,0.00,0.00 ,,204.15,104.62,227.59,101.54,187.55,106.48,333.09,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,191.47,180.70,190.81,0.00,0.00,0.00 ,,203.17,104.62,229.55,101.54,185.59,106.67,336.02,101.28,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.35,190.73,0.00,0.00,0.00 ,,203.17,104.58,230.53,101.58,187.55,106.48,334.07,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,180.79,190.73,0.00,0.00,0.00 ,,203.17,104.54,227.59,101.50,187.55,106.41,333.09,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.70,190.73,0.00,0.00,0.00 ,,203.17,104.51,227.59,101.54,184.62,106.48,331.14,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.52,190.81,0.00,0.00,0.00 ,,203.17,104.58,226.62,101.54,187.55,106.45,334.07,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.015, ,191.63,180.70,190.89,0.00,0.00,0.00 ,,203.17,104.54,226.62,101.54,185.59,106.45,333.09,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,180.61,190.81,0.00,0.00,0.00 ,,206.11,104.51,230.53,101.54,185.59,106.45,334.07,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,180.70,190.89,0.00,0.00,0.00 ,,203.17,104.54,229.55,101.54,185.59,106.37,334.07,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.52,190.81,0.00,0.00,0.00 ,,203.17,104.54,227.59,101.50,185.59,106.41,334.07,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,180.70,190.81,0.00,0.00,0.00 ,,204.15,104.54,229.55,101.54,188.52,106.45,334.07,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,180.52,190.65,0.00,0.00,0.00 ,,204.15,104.58,230.53,101.54,185.59,106.41,334.07,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.43,190.65,0.00,0.00,0.00 ,,206.11,104.54,233.46,101.50,185.59,106.45,336.02,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.61,190.81,0.00,0.00,0.00 ,,203.17,104.51,227.59,101.54,184.62,106.37,334.07,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,180.79,190.81,0.00,0.00,0.00 ,,203.17,104.54,229.55,101.58,187.55,106.41,333.09,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,180.52,190.81,0.00,0.00,0.00 ,,204.15,104.54,227.59,101.54,185.59,106.41,334.07,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,191.55,180.61,190.73,0.00,0.00,0.00 ,,203.17,104.51,227.59,101.50,185.59,106.41,336.02,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.70,190.73,0.00,0.00,0.00 ,,204.15,104.58,229.55,101.54,184.62,106.41,333.09,101.21,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,180.61,190.81,0.00,0.00,0.00 ,,205.13,104.51,227.59,101.50,185.59,106.41,334.07,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,180.70,190.89,0.00,0.00,0.00 ,,205.13,104.51,226.62,101.47,185.59,106.37,333.09,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.52,190.89,0.00,0.00,0.00 ,,203.17,104.47,226.62,101.50,187.55,106.41,336.02,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,180.61,190.81,0.00,0.00,0.00 ,,203.17,104.51,227.59,101.50,187.55,106.37,334.07,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.52,190.97,0.00,0.00,0.00 ,,206.11,104.51,227.59,101.50,190.48,106.37,336.02,101.17,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.38,180.52,190.81,0.00,0.00,0.00 ,,203.17,104.54,226.62,101.47,187.55,106.41,333.09,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.38,180.79,191.54,0.00,0.00,0.00 ,,203.17,104.51,227.59,101.50,185.59,106.41,334.07,101.21,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.70,190.81,0.00,0.00,0.00 ,,205.13,104.51,226.62,101.50,185.59,106.34,332.11,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,180.52,190.65,0.00,0.00,0.00 ,,205.13,104.51,229.55,101.47,185.59,106.34,333.09,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.52,190.73,0.00,0.00,0.00 ,,206.11,104.51,228.57,101.47,185.59,106.34,335.04,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,180.79,190.97,0.00,0.00,0.00 ,,203.17,104.47,229.55,101.43,187.55,106.41,336.02,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.30,180.70,190.65,0.00,0.00,0.00 ,,203.17,104.47,226.62,101.54,188.52,106.37,334.07,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.79,190.81,0.00,0.00,0.00 ,,205.13,104.51,228.57,101.47,185.59,106.37,334.07,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.70,190.89,0.00,0.00,0.00 ,,203.17,104.51,228.57,101.47,185.59,106.34,332.11,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,180.79,190.89,0.00,0.00,0.00 ,,205.13,104.51,229.55,101.47,187.55,106.34,334.07,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.61,190.81,0.00,0.00,0.00 ,,203.17,104.47,226.62,101.47,187.55,106.34,333.09,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.88,190.89,0.00,0.00,0.00 ,,205.13,104.47,231.50,101.47,187.55,106.30,335.04,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,181.15,190.89,0.00,0.00,0.00 ,,205.13,104.47,228.57,101.47,184.62,106.34,333.09,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.79,190.89,0.00,0.00,0.00 ,,206.11,104.51,231.50,101.47,187.55,106.26,335.04,101.14,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.97,190.97,0.00,0.00,0.00 ,,205.13,104.51,226.62,101.47,184.62,106.34,333.09,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.70,190.81,0.00,0.00,0.00 ,,203.17,104.43,228.57,101.39,184.62,106.34,333.09,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,180.88,190.89,0.00,0.00,0.00 ,,205.13,104.40,228.57,101.43,185.59,106.37,336.02,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.88,190.97,0.00,0.00,0.00 ,,205.13,104.43,228.57,101.39,187.55,106.30,333.09,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.06,191.54,0.00,0.00,0.00 ,,205.13,104.47,228.57,101.43,187.55,106.30,335.04,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.38,181.06,190.97,0.00,0.00,0.00 ,,205.13,104.43,225.64,101.43,186.57,106.26,335.04,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,181.06,190.97,0.00,0.00,0.00 ,,205.13,104.47,228.57,101.47,187.55,106.30,335.04,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,180.97,190.97,0.00,0.00,0.00 ,,205.13,104.43,228.57,101.43,185.59,106.30,336.02,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,181.24,190.97,0.00,0.00,0.00 ,,205.13,104.40,228.57,101.43,184.62,106.30,333.09,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.33,191.05,0.00,0.00,0.00 ,,203.17,104.43,226.62,101.39,187.55,106.26,332.11,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.012, ,191.30,180.88,190.89,0.00,0.00,0.00 ,,206.11,104.43,228.57,101.39,187.55,106.34,333.09,101.10,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.97,190.97,0.00,0.00,0.00 ,,206.11,104.43,228.57,101.43,188.52,106.30,335.04,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.79,190.81,0.00,0.00,0.00 ,,205.13,104.40,229.55,101.39,185.59,106.30,332.11,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,180.97,190.81,0.00,0.00,0.00 ,,205.13,104.43,226.62,101.39,184.62,106.26,333.09,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.88,190.89,0.00,0.00,0.00 ,,206.11,104.43,229.55,101.39,187.55,106.26,333.09,101.10,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,191.30,180.79,190.81,0.00,0.00,0.00 ,,206.11,104.47,228.57,101.43,187.55,106.34,333.09,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,181.06,190.89,0.00,0.00,0.00 ,,206.11,104.40,228.57,101.39,188.52,106.26,335.04,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.88,190.81,0.00,0.00,0.00 ,,205.13,104.43,228.57,101.39,185.59,106.30,335.04,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.06,190.89,0.00,0.00,0.00 ,,203.17,104.40,226.62,101.39,187.55,106.30,332.11,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,180.70,190.89,0.00,0.00,0.00 ,,203.17,104.36,223.69,101.36,188.52,106.23,333.09,101.06,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.009, ,191.38,180.97,190.81,0.00,0.00,0.00 ,,203.17,104.40,226.62,101.39,187.55,106.30,332.11,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.06,190.89,0.00,0.00,0.00 ,,205.13,104.43,226.62,101.39,184.62,106.23,332.11,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.97,190.89,0.00,0.00,0.00 ,,203.17,104.47,226.62,101.32,186.57,106.23,333.09,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.06,190.89,0.00,0.00,0.00 ,,206.11,104.36,226.62,101.39,186.57,106.26,333.09,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.97,190.73,0.00,0.00,0.00 ,,205.13,104.40,225.64,101.39,187.55,106.30,332.11,101.14,0.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.15,191.54,0.00,0.00,0.00 ,,205.13,104.36,226.62,101.32,187.55,106.23,333.09,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.97,190.89,0.00,0.00,0.00 ,,203.17,104.36,225.64,101.36,187.55,106.23,335.04,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.24,190.89,0.00,0.00,0.00 ,,203.17,104.36,225.64,101.36,184.62,106.23,335.04,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.70,190.81,0.00,0.00,0.00 ,,203.17,104.40,225.64,101.36,184.62,106.23,335.04,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.06,190.81,0.00,0.00,0.00 ,,206.11,104.36,226.62,101.39,187.55,106.26,333.09,101.06,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,181.06,190.97,0.00,0.00,0.00 ,,205.13,104.40,226.62,101.39,186.57,106.23,332.11,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.33,190.97,0.00,0.00,0.00 ,,205.13,104.40,227.59,101.28,187.55,106.23,335.04,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.88,190.89,0.00,0.00,0.00 ,,205.13,104.40,225.64,101.32,186.57,106.23,332.11,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.88,190.73,0.00,0.00,0.00 ,,205.13,104.36,226.62,101.32,186.57,106.23,332.11,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.97,190.89,0.00,0.00,0.00 ,,206.11,104.36,227.59,101.28,189.50,106.19,332.11,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.70,190.89,0.00,0.00,0.00 ,,205.13,104.36,225.64,101.32,186.57,106.19,333.09,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,180.88,190.73,0.00,0.00,0.00 ,,205.13,104.36,225.64,101.32,186.57,106.23,333.09,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.79,190.81,0.00,0.00,0.00 ,,206.11,104.36,227.59,101.25,188.52,106.23,333.09,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.15,190.81,0.00,0.00,0.00 ,,206.11,104.32,225.64,101.32,187.55,106.19,333.09,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.79,190.73,0.00,0.00,0.00 ,,206.11,104.36,225.64,101.39,187.55,106.23,332.11,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.97,190.89,0.00,0.00,0.00 ,,205.13,104.32,226.62,101.32,186.57,106.23,331.14,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.22,181.24,191.05,0.00,0.00,0.00 ,,205.13,104.32,223.69,101.32,187.55,106.19,332.11,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.06,190.89,0.00,0.00,0.00 ,,206.11,104.32,222.71,101.28,187.55,106.23,332.11,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,180.88,190.81,0.00,0.00,0.00 ,,205.13,104.36,227.59,101.28,187.55,106.19,333.09,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.88,190.89,0.00,0.00,0.00 ,,204.15,104.29,224.66,101.28,186.57,106.23,333.09,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.15,190.81,0.00,0.00,0.00 ,,203.17,104.32,225.64,101.28,186.57,106.15,332.11,101.10,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.88,190.73,0.00,0.00,0.00 ,,205.13,104.32,225.64,101.28,184.62,106.19,333.09,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.88,190.73,0.00,0.00,0.00 ,,205.13,104.32,225.64,101.28,187.55,106.19,333.09,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,180.97,190.81,0.00,0.00,0.00 ,,206.11,104.32,227.59,101.28,186.57,106.19,334.07,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.15,190.89,0.00,0.00,0.00 ,,206.11,104.29,229.55,101.28,184.62,106.15,333.09,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.06,190.65,0.00,0.00,0.00 ,,206.11,104.32,228.57,101.28,186.57,106.19,334.07,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.15,190.81,0.00,0.00,0.00 ,,203.17,104.32,225.64,101.32,186.57,106.19,333.09,101.03,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.14,181.42,190.81,0.00,0.00,0.00 ,,205.13,104.32,228.57,101.36,184.62,106.19,333.09,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.33,190.81,0.00,0.00,0.00 ,,203.17,104.32,225.64,101.28,187.55,106.15,332.11,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.51,190.81,0.00,0.00,0.00 ,,206.11,104.32,225.64,101.28,187.55,106.19,334.07,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.14,181.06,190.65,0.00,0.00,0.00 ,,205.13,104.25,225.64,101.28,187.55,106.15,334.07,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.33,190.81,0.00,0.00,0.00 ,,205.13,104.32,222.71,101.28,187.55,106.15,332.11,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.33,190.73,0.00,0.00,0.00 ,,204.15,104.25,224.66,101.25,183.64,106.08,332.11,101.03,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.60,190.89,0.00,0.00,0.00 ,,205.13,104.32,225.64,101.28,186.57,106.12,334.07,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.51,190.81,0.00,0.00,0.00 ,,205.13,104.32,227.59,101.21,186.57,106.12,334.07,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.33,190.73,0.00,0.00,0.00 ,,206.11,104.32,225.64,101.21,186.57,106.12,334.07,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.012, ,191.14,181.51,190.89,0.00,0.00,0.00 ,,205.13,104.32,225.64,101.21,187.55,106.12,334.07,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.69,190.81,0.00,0.00,0.00 ,,205.13,104.25,227.59,101.25,187.55,106.15,334.07,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.78,190.81,0.00,0.00,0.00 ,,207.08,104.21,225.64,101.28,187.55,106.15,332.11,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.51,190.81,0.00,0.00,0.00 ,,203.17,104.32,224.66,101.21,186.57,106.08,334.07,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.42,190.65,0.00,0.00,0.00 ,,204.15,104.25,227.59,101.25,184.62,106.12,333.09,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.60,190.81,0.00,0.00,0.00 ,,207.08,104.21,228.57,101.25,186.57,106.12,334.07,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.78,190.73,0.00,0.00,0.00 ,,205.13,104.25,228.57,101.28,184.62,106.08,334.07,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.51,190.65,0.00,0.00,0.00 ,,205.13,104.25,225.64,101.25,184.62,106.12,334.07,100.99,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.42,190.65,0.00,0.00,0.00 ,,205.13,104.25,227.59,101.25,186.57,106.12,335.04,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.42,190.49,0.00,0.00,0.00 ,,204.15,104.21,228.57,101.25,184.62,106.08,334.07,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.33,190.49,0.00,0.00,0.00 ,,207.08,104.25,228.57,101.21,187.55,106.08,335.04,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.69,190.81,0.00,0.00,0.00 ,,205.13,104.21,227.59,101.25,186.57,106.08,333.09,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.33,190.65,0.00,0.00,0.00 ,,205.13,104.21,227.59,101.21,187.55,106.01,334.07,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.14,181.51,190.73,0.00,0.00,0.00 ,,205.13,104.25,227.59,101.25,186.57,106.08,332.11,100.99,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.14,181.60,190.89,0.00,0.00,0.00 ,,204.15,104.25,228.57,101.25,187.55,106.12,334.07,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,181.42,190.81,0.00,0.00,0.00 ,,207.08,104.21,227.59,101.25,184.62,106.08,335.04,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,181.69,190.81,0.00,0.00,0.00 ,,204.15,104.21,227.59,101.21,187.55,106.12,334.07,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,181.69,190.65,0.00,0.00,0.00 ,,204.15,104.21,224.66,101.21,184.62,106.12,334.07,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.60,190.73,0.00,0.00,0.00 ,,204.15,104.18,224.66,101.21,186.57,106.08,334.07,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.51,190.65,0.00,0.00,0.00 ,,204.15,104.18,225.64,101.21,187.55,106.08,334.07,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,181.69,190.73,0.00,0.00,0.00 ,,205.13,104.25,227.59,101.25,186.57,106.12,334.07,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.33,190.49,0.00,0.00,0.00 ,,204.15,104.18,227.59,101.25,187.55,106.08,334.07,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,181.60,190.57,0.00,0.00,0.00 ,,204.15,104.21,225.64,101.25,186.57,106.15,334.07,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,181.51,189.93,0.00,0.00,0.00 ,,204.15,104.21,225.64,101.21,186.57,106.08,335.04,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,182.05,190.17,0.00,0.00,0.00 ,,204.15,104.14,228.57,101.17,187.55,106.08,334.07,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.22,181.33,190.41,0.00,0.00,0.00 ,,205.13,104.21,231.50,101.21,184.62,106.08,335.04,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.69,190.65,0.00,0.00,0.00 ,,202.20,104.18,227.59,101.21,186.57,106.01,335.04,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.69,190.73,0.00,0.00,0.00 ,,205.13,104.18,228.57,101.17,186.57,106.01,332.11,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.78,190.81,0.00,0.00,0.00 ,,204.15,104.18,227.59,101.17,184.62,106.08,335.04,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,181.69,190.73,0.00,0.00,0.00 ,,204.15,104.18,228.57,101.17,186.57,106.01,332.11,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.51,190.81,0.00,0.00,0.00 ,,205.13,104.18,227.59,101.17,186.57,105.97,333.09,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,191.47,181.69,190.89,0.00,0.00,0.00 ,,205.13,104.18,228.57,101.17,185.59,106.01,334.07,100.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.38,181.51,190.81,0.00,0.00,0.00 ,,205.13,104.18,228.57,101.17,185.59,105.97,334.07,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.69,190.97,0.00,0.00,0.00 ,,205.13,104.21,228.57,101.17,186.57,105.97,334.07,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,181.69,190.81,0.00,0.00,0.00 ,,205.13,104.18,228.57,101.17,184.62,106.12,335.04,100.88,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.63,181.60,190.81,0.00,0.00,0.00 ,,204.15,104.18,225.64,101.21,186.57,105.97,334.07,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.51,190.81,0.00,0.00,0.00 ,,204.15,104.10,224.66,101.14,185.59,106.04,334.07,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.78,190.73,0.00,0.00,0.00 ,,205.13,104.14,225.64,101.17,185.59,106.01,332.11,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.55,181.96,190.81,0.00,0.00,0.00 ,,204.15,104.14,227.59,101.14,186.57,106.01,335.04,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.38,181.60,190.65,0.00,0.00,0.00 ,,204.15,104.14,224.66,101.17,188.52,105.97,334.07,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.38,181.87,190.89,0.00,0.00,0.00 ,,202.20,104.18,227.59,101.14,186.57,105.93,334.07,100.92,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.009, ,191.47,181.78,190.73,0.00,0.00,0.00 ,,204.15,104.10,228.57,101.17,185.59,106.01,335.04,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.96,190.81,0.00,0.00,0.00 ,,205.13,104.14,227.59,101.21,185.59,106.01,334.07,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,181.78,190.81,0.00,0.00,0.00 ,,204.15,104.14,227.59,101.14,186.57,106.01,334.07,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,181.78,190.65,0.00,0.00,0.00 ,,205.13,104.14,228.57,101.14,185.59,105.97,334.07,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.14,190.65,0.00,0.00,0.00 ,,204.15,104.14,228.57,101.10,185.59,105.97,334.07,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.87,190.73,0.00,0.00,0.00 ,,202.20,104.14,225.64,101.17,186.57,105.97,333.09,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,181.78,190.65,0.00,0.00,0.00 ,,205.13,104.14,228.57,101.14,183.64,105.97,333.09,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,181.87,190.73,0.00,0.00,0.00 ,,205.13,104.14,228.57,101.17,189.50,105.93,333.09,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.14,190.81,0.00,0.00,0.00 ,,202.20,104.10,227.59,101.14,186.57,106.01,333.09,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.05,190.65,0.00,0.00,0.00 ,,204.15,104.18,225.64,101.14,186.57,105.97,334.07,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,182.49,190.73,0.00,0.00,0.00 ,,205.13,104.14,228.57,101.10,186.57,105.90,334.07,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.23,190.81,0.00,0.00,0.00 ,,202.20,104.10,225.64,101.14,185.59,106.01,335.04,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,182.14,190.65,0.00,0.00,0.00 ,,202.20,104.10,227.59,101.10,185.59,106.01,333.09,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.14,190.81,0.00,0.00,0.00 ,,201.22,104.07,228.57,101.14,185.59,105.97,334.07,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,182.23,190.89,0.00,0.00,0.00 ,,201.22,104.10,227.59,101.14,186.57,105.93,334.07,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.55,182.31,190.65,0.00,0.00,0.00 ,,202.20,104.14,228.57,101.14,185.59,105.93,334.07,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,182.05,190.65,0.00,0.00,0.00 ,,202.20,104.14,228.57,101.14,185.59,105.93,336.02,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.05,190.73,0.00,0.00,0.00 ,,203.17,104.07,228.57,101.10,186.57,106.01,334.07,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,182.05,190.73,0.00,0.00,0.00 ,,203.17,104.07,227.59,101.06,188.52,105.93,335.04,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.31,190.65,0.00,0.00,0.00 ,,204.15,104.07,229.55,101.06,188.52,105.93,336.02,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.71,182.23,190.57,0.00,0.00,0.00 ,,204.15,104.07,227.59,101.10,188.52,105.97,334.07,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.14,190.81,0.00,0.00,0.00 ,,203.17,104.07,227.59,101.10,190.48,105.97,337.00,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.63,181.96,190.57,0.00,0.00,0.00 ,,204.15,104.10,227.59,101.10,186.57,105.93,335.04,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,181.96,190.49,0.00,0.00,0.00 ,,203.17,104.07,229.55,101.06,188.52,105.97,336.02,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,182.14,190.65,0.00,0.00,0.00 ,,204.15,104.07,231.50,101.06,185.59,105.97,334.07,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.05,190.57,0.00,0.00,0.00 ,,204.15,104.10,227.59,101.06,185.59,105.90,334.07,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,182.14,190.57,0.00,0.00,0.00 ,,204.15,104.10,229.55,101.06,183.64,105.93,336.02,100.84,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,181.87,190.57,0.00,0.00,0.00 ,,204.15,104.07,230.53,101.06,185.59,105.93,336.02,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.14,190.65,0.00,0.00,0.00 ,,204.15,104.10,230.53,101.10,185.59,105.97,336.02,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,182.14,190.57,0.00,0.00,0.00 ,,204.15,104.07,231.50,101.06,188.52,105.93,334.07,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,182.05,190.81,0.00,0.00,0.00 ,,203.17,104.07,230.53,101.03,186.57,105.93,336.02,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,191.79,182.23,190.65,0.00,0.00,0.00 ,,202.20,104.10,228.57,101.10,186.57,105.90,334.07,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.05,190.57,0.00,0.00,0.00 ,,201.22,103.99,229.55,101.06,185.59,105.93,333.09,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.23,190.65,0.00,0.00,0.00 ,,203.17,104.07,229.55,101.06,183.64,105.90,334.07,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,181.96,190.57,0.00,0.00,0.00 ,,203.17,104.03,230.53,101.06,185.59,105.90,336.02,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,182.23,190.73,0.00,0.00,0.00 ,,203.17,104.03,231.50,101.06,186.57,105.86,336.02,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,182.14,190.65,0.00,0.00,0.00 ,,201.22,104.07,227.59,101.03,188.52,105.93,336.02,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.40,190.73,0.00,0.00,0.00 ,,201.22,104.03,227.59,101.03,186.57,105.86,334.07,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,182.05,190.65,0.00,0.00,0.00 ,,204.15,103.99,229.55,101.03,186.57,105.86,336.02,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.05,190.65,0.00,0.00,0.00 ,,201.22,104.03,227.59,100.99,185.59,105.82,333.09,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,182.23,190.73,0.00,0.00,0.00 ,,203.17,104.03,229.55,100.99,183.64,105.86,334.07,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,182.23,190.81,0.00,0.00,0.00 ,,201.22,103.99,229.55,101.03,183.64,105.86,334.07,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.31,190.65,0.00,0.00,0.00 ,,204.15,104.03,230.53,101.06,188.52,105.86,336.02,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,182.05,190.57,0.00,0.00,0.00 ,,204.15,104.03,230.53,101.03,186.57,105.86,336.02,100.81,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.14,190.73,0.00,0.00,0.00 ,,203.17,104.07,229.55,101.03,182.66,105.82,334.07,100.77,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,182.23,190.49,0.00,0.00,0.00 ,,203.17,104.03,230.53,101.03,185.59,105.90,336.02,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,182.31,190.33,0.00,0.00,0.00 ,,198.29,104.03,229.55,100.99,185.59,105.86,334.07,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.14,190.65,0.00,0.00,0.00 ,,195.36,103.99,227.59,100.99,185.59,105.90,334.07,100.81,0.00,0.00,4000.00,0.00,
