SAP ID,109003049946,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,182.14,190.65,0.00,0.00,0.00 ,,194.38,103.96,227.59,101.06,186.57,105.82,336.02,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,182.05,190.57,0.00,0.00,0.00 ,,194.38,103.92,229.55,101.03,185.59,105.86,334.07,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.63,182.05,190.81,0.00,0.00,0.00 ,,194.38,103.92,229.55,101.03,183.64,105.86,334.07,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,182.23,190.81,0.00,0.00,0.00 ,,194.38,103.88,230.53,101.03,185.59,105.82,334.07,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.14,190.65,0.00,0.00,0.00 ,,196.34,103.85,229.55,101.03,183.64,105.86,334.07,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,182.23,190.81,0.00,0.00,0.00 ,,199.27,103.85,230.53,101.03,182.66,105.79,334.07,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.23,190.81,0.00,0.00,0.00 ,,197.31,103.81,227.59,101.03,185.59,105.79,334.07,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.40,190.81,0.00,0.00,0.00 ,,200.24,103.81,229.55,100.99,185.59,105.82,334.07,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.05,190.65,0.00,0.00,0.00 ,,200.24,103.81,229.55,100.99,185.59,105.79,334.07,100.77,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.87,182.40,190.81,0.00,0.00,0.00 ,,200.24,103.77,226.62,100.99,185.59,105.79,334.07,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.40,190.73,0.00,0.00,0.00 ,,199.27,103.81,227.59,100.99,186.57,105.86,334.07,100.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.31,190.73,0.00,0.00,0.00 ,,202.20,103.77,227.59,101.03,185.59,105.71,336.02,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.49,190.73,0.00,0.00,0.00 ,,200.24,103.77,227.59,100.99,185.59,105.82,336.02,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.49,190.81,0.00,0.00,0.00 ,,203.17,103.77,227.59,100.99,185.59,105.82,333.09,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.67,190.81,0.00,0.00,0.00 ,,203.17,103.74,227.59,100.99,184.62,105.79,334.07,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.63,182.49,190.81,0.00,0.00,0.00 ,,203.17,103.81,226.62,100.99,182.66,105.82,336.02,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.79,183.03,190.81,0.00,0.00,0.00 ,,203.17,103.81,227.59,100.99,185.59,105.75,334.07,100.77,0.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.58,190.89,0.00,0.00,0.00 ,,205.13,103.77,227.59,100.99,184.62,105.82,334.07,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,182.85,190.81,0.00,0.00,0.00 ,,205.13,103.74,227.59,100.95,184.62,105.79,334.07,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,182.58,190.81,0.00,0.00,0.00 ,,203.17,103.77,229.55,101.03,186.57,105.86,333.09,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.03,191.05,0.00,0.00,0.00 ,,203.17,103.81,229.55,101.03,185.59,105.79,333.09,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,182.67,190.89,0.00,0.00,0.00 ,,203.17,103.77,227.59,100.99,185.59,105.79,334.07,100.73,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.49,190.81,0.00,0.00,0.00 ,,205.13,103.77,227.59,100.95,185.59,105.79,335.04,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.49,190.81,0.00,0.00,0.00 ,,203.17,103.77,229.55,100.99,185.59,105.71,333.09,100.73,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,182.67,190.81,0.00,0.00,0.00 ,,205.13,103.77,224.66,100.95,184.62,105.71,334.07,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,182.85,190.89,0.00,0.00,0.00 ,,203.17,103.74,226.62,100.99,185.59,105.75,336.02,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.67,190.65,0.00,0.00,0.00 ,,203.17,103.74,229.55,100.95,185.59,105.71,334.07,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,182.49,190.57,0.00,0.00,0.00 ,,203.17,103.74,227.59,100.92,187.55,105.71,333.09,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.40,190.73,0.00,0.00,0.00 ,,202.20,103.74,224.66,100.99,186.57,105.75,332.11,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.49,190.65,0.00,0.00,0.00 ,,200.24,103.74,224.66,100.95,185.59,105.75,333.09,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.85,190.81,0.00,0.00,0.00 ,,205.13,103.74,226.62,100.92,185.59,105.75,335.04,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.67,190.73,0.00,0.00,0.00 ,,203.17,103.66,227.59,100.95,187.55,105.71,332.11,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.58,190.65,0.00,0.00,0.00 ,,205.13,103.66,227.59,100.92,186.57,105.75,335.04,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.58,190.73,0.00,0.00,0.00 ,,202.20,103.70,227.59,100.92,187.55,105.71,332.11,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.67,190.73,0.00,0.00,0.00 ,,203.17,103.74,227.59,100.95,185.59,105.75,333.09,100.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,182.85,190.73,0.00,0.00,0.00 ,,205.13,103.70,227.59,100.92,188.52,105.75,333.09,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.58,190.81,0.00,0.00,0.00 ,,203.17,103.70,226.62,100.95,186.57,105.79,330.16,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,182.49,190.73,0.00,0.00,0.00 ,,205.13,103.74,227.59,100.92,185.59,105.75,333.09,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.67,190.81,0.00,0.00,0.00 ,,205.13,103.74,229.55,100.95,186.57,105.75,333.09,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,182.67,190.81,0.00,0.00,0.00 ,,205.13,103.63,232.48,100.92,186.57,105.75,333.09,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,182.49,190.65,0.00,0.00,0.00 ,,203.17,103.74,227.59,100.95,186.57,105.75,333.09,100.66,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.76,190.81,0.00,0.00,0.00 ,,205.13,103.74,227.59,100.95,185.59,105.79,335.04,100.70,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.85,190.89,0.00,0.00,0.00 ,,203.17,103.77,226.62,100.92,187.55,105.71,333.09,100.66,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.76,190.89,0.00,0.00,0.00 ,,203.17,103.66,226.62,100.92,188.52,105.68,333.09,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,182.40,190.97,0.00,0.00,0.00 ,,202.20,103.66,226.62,100.92,186.57,105.75,336.02,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.58,190.89,0.00,0.00,0.00 ,,202.20,103.66,226.62,100.92,184.62,105.71,335.04,100.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,182.67,190.81,0.00,0.00,0.00 ,,202.20,103.66,226.62,100.92,187.55,105.71,333.09,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,183.03,190.81,0.00,0.00,0.00 ,,203.17,103.66,227.59,100.88,189.50,105.71,333.09,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,182.58,190.73,0.00,0.00,0.00 ,,202.20,103.66,227.59,100.88,187.55,105.68,335.04,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,182.49,190.73,0.00,0.00,0.00 ,,203.17,103.74,227.59,100.92,187.55,105.71,335.04,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.67,190.81,0.00,0.00,0.00 ,,203.17,103.66,227.59,100.88,187.55,105.60,335.04,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.49,190.81,0.00,0.00,0.00 ,,202.20,103.66,226.62,100.92,185.59,105.68,335.04,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,182.76,190.81,0.00,0.00,0.00 ,,205.13,103.63,226.62,100.92,187.55,105.64,332.11,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,182.94,190.81,0.00,0.00,0.00 ,,203.17,103.63,226.62,100.88,185.59,105.68,333.09,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.85,190.65,0.00,0.00,0.00 ,,205.13,103.66,227.59,100.88,185.59,105.64,333.09,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,182.58,190.65,0.00,0.00,0.00 ,,203.17,103.63,226.62,100.88,182.66,105.71,335.04,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,182.76,190.73,0.00,0.00,0.00 ,,203.17,103.63,227.59,100.92,185.59,105.68,335.04,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.85,190.81,0.00,0.00,0.00 ,,203.17,103.66,226.62,100.92,188.52,105.71,333.09,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.38,182.49,190.57,0.00,0.00,0.00 ,,205.13,103.63,229.55,100.88,187.55,105.68,333.09,100.66,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,182.94,190.81,0.00,0.00,0.00 ,,203.17,103.63,227.59,100.88,185.59,105.68,333.09,100.62,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,182.58,190.57,0.00,0.00,0.00 ,,202.20,103.63,226.62,100.88,187.55,105.64,333.09,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,182.85,190.73,0.00,0.00,0.00 ,,205.13,103.63,223.69,100.81,188.52,105.64,333.09,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,182.67,190.65,0.00,0.00,0.00 ,,202.20,103.63,226.62,100.88,187.55,105.68,333.09,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.85,190.73,0.00,0.00,0.00 ,,203.17,103.63,224.66,100.88,187.55,105.60,333.09,100.66,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,182.67,190.81,0.00,0.00,0.00 ,,204.15,103.59,225.64,100.73,187.55,105.68,333.09,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.38,182.76,190.57,0.00,0.00,0.00 ,,205.13,103.63,226.62,100.88,187.55,105.68,335.04,100.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.49,190.57,0.00,0.00,0.00 ,,203.17,103.63,225.64,100.84,187.55,105.64,333.09,100.66,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,182.67,190.33,0.00,0.00,0.00 ,,204.15,103.59,225.64,100.81,187.55,105.64,333.09,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,182.94,190.57,0.00,0.00,0.00 ,,205.13,103.66,223.69,100.84,190.48,105.64,333.09,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,182.76,190.73,0.00,0.00,0.00 ,,205.13,103.63,222.71,100.84,187.55,105.64,332.11,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.12,190.81,0.00,0.00,0.00 ,,203.17,103.63,222.71,100.81,187.55,105.64,333.09,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,182.85,190.57,0.00,0.00,0.00 ,,205.13,103.63,224.66,100.88,188.52,105.64,333.09,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,183.03,190.65,0.00,0.00,0.00 ,,203.17,103.63,226.62,100.88,184.62,105.64,331.14,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.85,190.73,0.00,0.00,0.00 ,,206.11,103.59,226.62,100.77,188.52,105.64,335.04,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,183.30,190.81,0.00,0.00,0.00 ,,205.13,103.59,225.64,100.84,185.59,105.60,333.09,100.62,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,182.94,190.81,0.00,0.00,0.00 ,,206.11,103.63,228.57,100.77,185.59,105.64,333.09,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,182.85,190.73,0.00,0.00,0.00 ,,206.11,103.63,228.57,100.77,187.55,105.60,332.11,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.94,190.73,0.00,0.00,0.00 ,,206.11,103.59,226.62,100.84,185.59,105.64,333.09,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,183.21,190.81,0.00,0.00,0.00 ,,205.13,103.63,226.62,100.88,188.52,105.60,333.09,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.000, ,191.30,183.21,190.73,0.00,0.00,0.00 ,,205.13,103.63,226.62,100.84,187.55,105.64,332.11,100.59,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.85,190.89,0.00,0.00,0.00 ,,205.13,103.55,225.64,100.81,187.55,105.60,331.14,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.94,190.73,0.00,0.00,0.00 ,,205.13,103.55,223.69,100.77,185.59,105.68,331.14,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,183.03,190.65,0.00,0.00,0.00 ,,206.11,103.55,225.64,100.84,185.59,105.60,333.09,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.85,190.65,0.00,0.00,0.00 ,,206.11,103.59,222.71,100.81,188.52,105.64,333.09,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.000, ,191.22,182.94,190.73,0.00,0.00,0.00 ,,205.13,103.59,223.69,100.81,188.52,105.60,332.11,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.94,190.73,0.00,0.00,0.00 ,,205.13,103.59,225.64,100.73,184.62,105.60,332.11,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.14,182.85,190.65,0.00,0.00,0.00 ,,205.13,103.55,225.64,100.77,187.55,105.60,334.07,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.85,190.57,0.00,0.00,0.00 ,,204.15,103.55,222.71,100.73,188.52,105.60,332.11,100.66,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,183.12,190.57,0.00,0.00,0.00 ,,206.11,103.59,225.64,100.84,187.55,105.60,332.11,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.94,190.89,0.00,0.00,0.00 ,,205.13,103.55,225.64,100.81,187.55,105.57,332.11,100.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,183.03,190.65,0.00,0.00,0.00 ,,205.13,103.55,225.64,100.84,187.55,105.60,331.14,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,183.03,190.73,0.00,0.00,0.00 ,,208.06,103.59,228.57,100.81,185.59,105.57,331.14,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.85,190.65,0.00,0.00,0.00 ,,206.11,103.55,225.64,100.84,185.59,105.60,333.09,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,183.12,190.65,0.00,0.00,0.00 ,,205.13,103.55,226.62,100.77,185.59,105.57,333.09,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.85,190.65,0.00,0.00,0.00 ,,206.11,103.55,226.62,100.84,188.52,105.57,334.07,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,183.21,190.65,0.00,0.00,0.00 ,,207.08,103.52,226.62,100.77,188.52,105.53,333.09,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,183.12,190.57,0.00,0.00,0.00 ,,206.11,103.55,226.62,100.81,188.52,105.53,333.09,100.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,183.30,190.65,0.00,0.00,0.00 ,,205.13,103.55,226.62,100.77,187.55,105.60,333.09,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,182.85,190.57,0.00,0.00,0.00 ,,205.13,103.55,226.62,100.77,188.52,105.64,333.09,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,183.21,190.65,0.00,0.00,0.00 ,,205.13,103.52,226.62,100.81,187.55,105.57,333.09,100.59,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,183.21,190.73,0.00,0.00,0.00 ,,205.13,103.52,225.64,100.77,187.55,105.60,332.11,100.59,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,183.39,190.73,0.00,0.00,0.00 ,,205.13,103.55,226.62,100.77,187.55,105.60,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,183.03,190.65,0.00,0.00,0.00 ,,204.15,103.52,225.64,100.70,185.59,105.53,335.04,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.22,183.12,190.73,0.00,0.00,0.00 ,,205.13,103.52,223.69,100.81,190.48,105.53,335.04,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,183.21,190.65,0.00,0.00,0.00 ,,205.13,103.55,225.64,100.81,188.52,105.57,332.11,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,183.21,190.73,0.00,0.00,0.00 ,,207.08,103.52,223.69,100.73,190.48,105.53,333.09,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.30,183.39,190.81,0.00,0.00,0.00 ,,205.13,103.55,222.71,100.77,188.52,105.57,332.11,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,183.12,190.81,0.00,0.00,0.00 ,,207.08,103.52,223.69,100.73,190.48,105.53,332.11,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,183.12,190.57,0.00,0.00,0.00 ,,205.13,103.52,223.69,100.77,188.52,105.49,334.07,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,182.94,190.73,0.00,0.00,0.00 ,,204.15,103.55,223.69,100.70,188.52,105.53,334.07,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,183.12,190.65,0.00,0.00,0.00 ,,205.13,103.52,228.57,100.73,190.48,105.53,334.07,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,183.21,190.57,0.00,0.00,0.00 ,,207.08,103.52,226.62,100.73,188.52,105.53,334.07,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,183.03,190.33,0.00,0.00,0.00 ,,205.13,103.52,226.62,100.73,188.52,105.57,334.07,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,183.21,190.49,0.00,0.00,0.00 ,,205.13,103.52,226.62,100.73,185.59,105.53,332.11,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,183.03,190.57,0.00,0.00,0.00 ,,205.13,103.52,225.64,100.70,187.55,105.49,334.07,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,183.21,190.73,0.00,0.00,0.00 ,,206.11,103.55,228.57,100.73,185.59,105.53,335.04,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.14,182.76,190.57,0.00,0.00,0.00 ,,205.13,103.55,228.57,100.73,184.62,105.49,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,183.21,190.81,0.00,0.00,0.00 ,,205.13,103.52,226.62,100.73,185.59,105.53,335.04,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,183.12,190.81,0.00,0.00,0.00 ,,206.11,103.55,228.57,100.73,184.62,105.53,335.04,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,182.94,190.73,0.00,0.00,0.00 ,,204.15,103.55,225.64,100.73,187.55,105.49,334.07,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,183.03,190.73,0.00,0.00,0.00 ,,205.13,103.52,226.62,100.73,187.55,105.49,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,183.03,190.73,0.00,0.00,0.00 ,,204.15,103.48,225.64,100.70,188.52,105.49,335.04,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,183.21,190.81,0.00,0.00,0.00 ,,205.13,103.52,223.69,100.70,188.52,105.49,332.11,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.38,183.12,190.73,0.00,0.00,0.00 ,,205.13,103.48,223.69,100.73,187.55,105.57,334.07,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.30,190.89,0.00,0.00,0.00 ,,204.15,103.52,225.64,100.70,184.62,105.38,332.11,100.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.000, ,191.30,182.94,190.65,0.00,0.00,0.00 ,,205.13,103.48,226.62,100.73,187.55,105.49,334.07,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,183.39,190.73,0.00,0.00,0.00 ,,205.13,103.48,223.69,100.73,187.55,105.53,332.11,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,183.30,190.73,0.00,0.00,0.00 ,,205.13,103.52,225.64,100.73,187.55,105.49,334.07,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.66,190.65,0.00,0.00,0.00 ,,207.08,103.52,223.69,100.70,186.57,105.46,332.11,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,183.21,190.65,0.00,0.00,0.00 ,,205.13,103.48,226.62,100.66,187.55,105.53,335.04,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.000, ,191.38,183.12,190.65,0.00,0.00,0.00 ,,204.15,103.48,226.62,100.70,186.57,105.49,334.07,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.38,183.30,190.41,0.00,0.00,0.00 ,,205.13,103.48,225.64,100.59,188.52,105.49,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.93,190.89,0.00,0.00,0.00 ,,207.08,103.48,226.62,100.73,187.55,105.49,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,183.39,190.73,0.00,0.00,0.00 ,,208.06,103.48,226.62,100.66,188.52,105.46,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,183.21,190.65,0.00,0.00,0.00 ,,204.15,103.48,228.57,100.70,187.55,105.49,334.07,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.55,183.39,190.57,0.00,0.00,0.00 ,,205.13,103.52,229.55,100.70,187.55,105.49,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,183.21,190.41,0.00,0.00,0.00 ,,204.15,103.48,226.62,100.70,184.62,105.49,334.07,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,191.47,183.39,190.33,0.00,0.00,0.00 ,,205.13,103.48,227.59,100.62,187.55,105.42,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,183.39,190.41,0.00,0.00,0.00 ,,205.13,103.48,228.57,100.59,187.55,105.42,335.04,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,183.30,190.49,0.00,0.00,0.00 ,,204.15,103.44,225.64,100.66,188.52,105.49,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,183.39,190.65,0.00,0.00,0.00 ,,204.15,103.48,228.57,100.66,184.62,105.49,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,183.30,190.57,0.00,0.00,0.00 ,,205.13,103.48,226.62,100.70,186.57,105.42,335.04,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,183.48,190.57,0.00,0.00,0.00 ,,204.15,103.48,223.69,100.66,190.48,105.42,335.04,100.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.30,183.39,190.57,0.00,0.00,0.00 ,,205.13,103.44,225.64,100.70,189.50,105.38,334.07,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,183.48,190.73,0.00,0.00,0.00 ,,205.13,103.44,227.59,100.62,190.48,105.46,335.04,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,183.39,190.65,0.00,0.00,0.00 ,,204.15,103.48,226.62,100.66,190.48,105.46,332.11,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.47,183.57,190.65,0.00,0.00,0.00 ,,205.13,103.44,227.59,100.62,187.55,105.42,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.55,183.48,190.57,0.00,0.00,0.00 ,,205.13,103.44,226.62,100.66,187.55,105.42,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.63,183.39,190.49,0.00,0.00,0.00 ,,204.15,103.44,227.59,100.62,187.55,105.38,335.04,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.66,190.49,0.00,0.00,0.00 ,,202.20,103.44,227.59,100.62,189.50,105.38,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,183.48,190.57,0.00,0.00,0.00 ,,205.13,103.44,228.57,100.66,187.55,105.42,333.09,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,183.57,190.57,0.00,0.00,0.00 ,,205.13,103.44,229.55,100.66,187.55,105.42,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.47,183.30,190.41,0.00,0.00,0.00 ,,204.15,103.44,226.62,100.66,186.57,105.38,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.39,190.65,0.00,0.00,0.00 ,,205.13,103.44,228.57,100.70,186.57,105.38,334.07,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.63,183.75,190.49,0.00,0.00,0.00 ,,204.15,103.44,226.62,100.66,187.55,105.42,333.09,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.79,184.11,190.73,0.00,0.00,0.00 ,,204.15,103.44,225.64,100.62,187.55,105.49,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.48,190.65,0.00,0.00,0.00 ,,204.15,103.41,227.59,100.62,184.62,105.38,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,183.57,190.73,0.00,0.00,0.00 ,,204.15,103.44,224.66,100.62,186.57,105.42,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.57,190.57,0.00,0.00,0.00 ,,204.15,103.41,225.64,100.59,190.48,105.42,332.11,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.75,190.73,0.00,0.00,0.00 ,,204.15,103.44,225.64,100.62,186.57,105.42,334.07,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.93,190.73,0.00,0.00,0.00 ,,204.15,103.37,227.59,100.59,185.59,105.27,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.66,190.81,0.00,0.00,0.00 ,,204.15,103.41,225.64,100.62,186.57,105.38,335.04,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.57,190.65,0.00,0.00,0.00 ,,204.15,103.41,227.59,100.62,187.55,105.35,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.66,190.65,0.00,0.00,0.00 ,,204.15,103.41,227.59,100.62,187.55,105.35,334.07,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.75,190.65,0.00,0.00,0.00 ,,205.13,103.37,228.57,100.59,187.55,105.35,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,183.66,190.73,0.00,0.00,0.00 ,,202.20,103.41,224.66,100.62,187.55,105.27,336.02,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.66,190.65,0.00,0.00,0.00 ,,204.15,103.41,228.57,100.59,186.57,105.42,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.84,190.81,0.00,0.00,0.00 ,,203.17,103.37,228.57,100.62,187.55,105.31,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.66,190.81,0.00,0.00,0.00 ,,205.13,103.44,228.57,100.62,187.55,105.35,335.04,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,183.66,190.73,0.00,0.00,0.00 ,,205.13,103.44,230.53,100.59,186.57,105.38,335.04,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.39,190.81,0.00,0.00,0.00 ,,204.15,103.41,230.53,100.62,184.62,105.35,334.07,100.40,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,183.75,190.73,0.00,0.00,0.00 ,,204.15,103.44,230.53,100.62,184.62,105.35,336.02,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,183.66,190.65,0.00,0.00,0.00 ,,205.13,103.41,231.50,100.62,184.62,105.38,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.57,190.65,0.00,0.00,0.00 ,,205.13,103.37,228.57,100.59,184.62,105.38,334.07,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.63,183.39,190.57,0.00,0.00,0.00 ,,203.17,103.37,227.59,100.62,187.55,105.35,335.04,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.63,183.75,190.81,0.00,0.00,0.00 ,,203.17,103.37,227.59,100.51,184.62,105.35,334.07,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.75,190.81,0.00,0.00,0.00 ,,201.22,103.41,228.57,100.62,184.62,105.38,334.07,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,183.66,190.81,0.00,0.00,0.00 ,,204.15,103.41,228.57,100.59,189.50,105.38,336.02,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,192.03,183.84,190.81,0.00,0.00,0.00 ,,204.15,103.37,228.57,100.55,186.57,105.38,336.02,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,183.48,190.57,0.00,0.00,0.00 ,,203.17,103.37,228.57,100.59,186.57,105.35,334.07,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.87,183.84,190.73,0.00,0.00,0.00 ,,201.22,103.41,225.64,100.59,186.57,105.35,334.07,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.66,190.65,0.00,0.00,0.00 ,,204.15,103.33,227.59,100.59,186.57,105.31,334.07,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,183.84,190.73,0.00,0.00,0.00 ,,203.17,103.37,228.57,100.59,186.57,105.35,334.07,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,183.66,190.81,0.00,0.00,0.00 ,,204.15,103.33,228.57,100.55,189.50,105.31,336.02,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.66,190.65,0.00,0.00,0.00 ,,204.15,103.37,230.53,100.59,187.55,105.35,334.07,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.75,190.73,0.00,0.00,0.00 ,,202.20,103.41,228.57,100.59,186.57,105.31,334.07,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,191.87,184.28,190.89,0.00,0.00,0.00 ,,204.15,103.41,231.50,100.62,187.55,105.35,337.00,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,184.02,190.73,0.00,0.00,0.00 ,,205.13,103.37,233.46,100.55,184.62,105.31,337.00,100.40,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.009, ,191.71,183.75,190.73,0.00,0.00,0.00 ,,204.15,103.41,230.53,100.62,180.71,105.27,337.00,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.75,190.57,0.00,0.00,0.00 ,,203.17,103.37,230.53,100.59,186.57,105.35,337.00,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,183.66,190.65,0.00,0.00,0.00 ,,204.15,103.41,230.53,100.59,184.62,105.31,336.02,100.40,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,183.75,190.65,0.00,0.00,0.00 ,,201.22,103.41,230.53,100.59,190.48,105.31,334.07,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.84,190.73,0.00,0.00,0.00 ,,203.17,103.37,230.53,100.59,186.57,105.31,336.02,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,183.84,190.65,0.00,0.00,0.00 ,,203.17,103.37,230.53,100.59,183.64,105.35,334.07,100.40,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,183.84,190.81,0.00,0.00,0.00 ,,204.15,103.37,228.57,100.59,186.57,105.31,336.02,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,183.75,190.65,0.00,0.00,0.00 ,,204.15,103.37,231.50,100.59,183.64,105.31,334.07,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,184.11,190.65,0.00,0.00,0.00 ,,204.15,103.37,228.57,100.59,186.57,105.27,336.02,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.75,190.65,0.00,0.00,0.00 ,,204.15,103.37,230.53,100.48,185.59,105.24,334.07,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.79,184.02,190.65,0.00,0.00,0.00 ,,204.15,103.33,227.59,100.55,186.57,105.27,336.02,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.84,190.73,0.00,0.00,0.00 ,,204.15,103.37,227.59,100.55,186.57,105.27,336.02,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.71,184.02,190.73,0.00,0.00,0.00 ,,203.17,103.30,228.57,100.55,185.59,105.24,334.07,100.37,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,184.19,190.81,0.00,0.00,0.00 ,,204.15,103.30,227.59,100.51,186.57,105.31,334.07,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,183.93,190.73,0.00,0.00,0.00 ,,201.22,103.33,225.64,100.59,187.55,105.27,334.07,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,184.19,190.89,0.00,0.00,0.00 ,,203.17,103.33,227.59,100.55,186.57,105.27,336.02,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,184.11,190.81,0.00,0.00,0.00 ,,204.15,103.37,230.53,100.55,185.59,105.24,337.00,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.79,184.19,190.81,0.00,0.00,0.00 ,,204.15,103.37,228.57,100.59,186.57,105.27,334.07,100.37,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.84,190.65,0.00,0.00,0.00 ,,204.15,103.37,230.53,100.51,186.57,105.24,334.07,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,184.37,190.81,0.00,0.00,0.00 ,,203.17,103.33,227.59,100.55,187.55,105.24,336.02,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,184.11,190.73,0.00,0.00,0.00 ,,203.17,103.33,228.57,100.48,186.57,105.27,336.02,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,184.55,190.97,0.00,0.00,0.00 ,,204.15,103.33,231.50,100.48,185.59,105.24,336.02,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,183.93,190.73,0.00,0.00,0.00 ,,204.15,103.30,230.53,100.55,186.57,105.31,334.07,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,184.11,190.81,0.00,0.00,0.00 ,,203.17,103.33,228.57,100.51,186.57,105.27,336.02,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,184.19,190.73,0.00,0.00,0.00 ,,203.17,103.33,228.57,100.51,185.59,105.24,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,184.55,190.97,0.00,0.00,0.00 ,,204.15,103.30,228.57,100.51,185.59,105.27,334.07,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,184.46,190.81,0.00,0.00,0.00 ,,206.11,103.30,228.57,100.55,187.55,105.24,334.07,100.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,184.19,190.81,0.00,0.00,0.00 ,,204.15,103.33,228.57,100.48,182.66,105.24,337.00,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,184.28,190.89,0.00,0.00,0.00 ,,206.11,103.30,225.64,100.51,186.57,105.27,334.07,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,184.19,190.89,0.00,0.00,0.00 ,,204.15,103.30,224.66,100.51,189.50,105.24,336.02,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,184.46,190.81,0.00,0.00,0.00 ,,201.22,103.30,225.64,100.48,185.59,105.20,334.07,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,191.71,184.37,190.81,0.00,0.00,0.00 ,,203.17,103.30,227.59,100.51,186.57,105.20,334.07,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,184.11,190.89,0.00,0.00,0.00 ,,206.11,103.26,228.57,100.44,186.57,105.27,333.09,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.63,184.28,190.73,0.00,0.00,0.00 ,,203.17,103.30,225.64,100.51,185.59,105.24,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,184.37,190.73,0.00,0.00,0.00 ,,204.15,103.30,228.57,100.44,180.71,105.24,334.07,100.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,184.37,190.81,0.00,0.00,0.00 ,,204.15,103.30,228.57,100.48,186.57,105.20,337.00,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.55,184.19,190.65,0.00,0.00,0.00 ,,203.17,103.26,225.64,100.48,182.66,105.20,333.09,100.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,184.28,190.81,0.00,0.00,0.00 ,,204.15,103.26,227.59,100.48,185.59,105.24,334.07,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,184.19,190.73,0.00,0.00,0.00 ,,203.17,103.22,227.59,100.51,186.57,105.20,333.09,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,191.63,184.28,190.65,0.00,0.00,0.00 ,,203.17,103.26,227.59,100.44,187.55,105.20,333.09,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,184.11,190.65,0.00,0.00,0.00 ,,203.17,103.30,228.57,100.48,185.59,105.24,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.009, ,191.63,184.46,190.65,0.00,0.00,0.00 ,,205.13,103.33,228.57,100.48,185.59,105.16,334.07,100.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,184.37,190.81,0.00,0.00,0.00 ,,204.15,103.30,227.59,100.48,185.59,105.20,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,184.28,190.81,0.00,0.00,0.00 ,,204.15,103.33,228.57,100.51,186.57,105.24,333.09,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.71,184.37,190.89,0.00,0.00,0.00 ,,204.15,103.30,227.59,100.51,185.59,105.20,335.04,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,184.19,190.81,0.00,0.00,0.00 ,,204.15,103.26,225.64,100.48,186.57,105.20,333.09,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,184.55,190.81,0.00,0.00,0.00 ,,204.15,103.22,225.64,100.44,186.57,105.24,333.09,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,184.28,190.81,0.00,0.00,0.00 ,,204.15,103.22,226.62,100.40,185.59,105.20,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.87,184.82,190.89,0.00,0.00,0.00 ,,204.15,103.22,227.59,100.48,186.57,105.16,336.02,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,191.55,184.55,190.81,0.00,0.00,0.00 ,,203.17,103.26,226.62,100.40,186.57,105.13,336.02,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,184.37,190.73,0.00,0.00,0.00 ,,204.15,103.30,224.66,100.48,183.64,105.20,334.07,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,184.46,190.81,0.00,0.00,0.00 ,,204.15,103.26,225.64,100.48,186.57,105.24,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,185.00,191.54,0.00,0.00,0.00 ,,203.17,103.26,225.64,100.44,186.57,105.16,335.04,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,184.55,190.97,0.00,0.00,0.00 ,,204.15,103.22,227.59,100.48,183.64,105.16,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,191.38,184.46,190.81,0.00,0.00,0.00 ,,204.15,103.22,227.59,100.44,186.57,105.20,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,184.55,190.73,0.00,0.00,0.00 ,,203.17,103.22,226.62,100.40,186.57,105.16,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,184.46,190.81,0.00,0.00,0.00 ,,204.15,103.22,225.64,100.44,186.57,105.16,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,184.55,190.73,0.00,0.00,0.00 ,,206.11,103.26,225.64,100.44,188.52,105.16,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,184.55,190.81,0.00,0.00,0.00 ,,206.11,103.26,228.57,100.48,185.59,105.16,334.07,100.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,191.30,184.55,190.81,0.00,0.00,0.00 ,,206.11,103.26,229.55,100.40,186.57,105.20,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,184.46,190.73,0.00,0.00,0.00 ,,204.15,103.26,229.55,100.40,186.57,105.16,336.02,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,184.37,190.65,0.00,0.00,0.00 ,,204.15,103.26,229.55,100.40,186.57,105.20,335.04,100.22,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,184.73,190.81,0.00,0.00,0.00 ,,206.11,103.30,227.59,100.48,188.52,105.16,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,184.64,190.65,0.00,0.00,0.00 ,,204.15,103.26,227.59,100.44,186.57,105.13,333.09,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,184.55,190.73,0.00,0.00,0.00 ,,206.11,103.22,225.64,100.44,188.52,105.09,332.11,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.14,184.64,190.65,0.00,0.00,0.00 ,,204.15,103.26,226.62,100.40,185.59,105.13,335.04,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,184.73,190.73,0.00,0.00,0.00 ,,206.11,103.22,227.59,100.44,186.57,105.16,333.09,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,184.64,190.73,0.00,0.00,0.00 ,,206.11,103.22,227.59,100.40,186.57,105.16,333.09,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,184.82,190.81,0.00,0.00,0.00 ,,204.15,103.19,226.62,100.40,186.57,105.13,335.04,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,184.91,190.81,0.00,0.00,0.00 ,,204.15,103.26,228.57,100.44,185.59,105.13,335.04,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,184.82,190.81,0.00,0.00,0.00 ,,203.17,103.11,224.66,100.40,186.57,105.09,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,184.82,190.97,0.00,0.00,0.00 ,,204.15,103.22,224.66,100.40,185.59,105.05,335.04,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,191.22,184.64,190.73,0.00,0.00,0.00 ,,203.17,103.22,226.62,100.40,185.59,105.13,333.09,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,184.82,190.89,0.00,0.00,0.00 ,,204.15,103.22,226.62,100.40,188.52,105.13,335.04,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.30,185.00,190.73,0.00,0.00,0.00 ,,204.15,103.22,226.62,100.40,188.52,105.09,334.07,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,185.63,191.54,0.00,0.00,0.00 ,,206.11,103.22,227.59,100.44,185.59,105.05,333.09,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,184.55,190.73,0.00,0.00,0.00 ,,204.15,103.26,228.57,100.48,191.45,105.09,333.09,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,184.91,190.89,0.00,0.00,0.00 ,,204.15,103.26,226.62,100.37,186.57,105.13,336.02,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,184.91,190.89,0.00,0.00,0.00 ,,206.11,103.22,227.59,100.37,186.57,105.13,333.09,100.26,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,185.63,190.97,0.00,0.00,0.00 ,,206.11,103.22,227.59,100.44,186.57,105.09,335.04,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,185.63,190.89,0.00,0.00,0.00 ,,206.11,103.19,227.59,100.37,186.57,105.05,333.09,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,184.91,190.73,0.00,0.00,0.00 ,,206.11,103.22,226.62,100.40,185.59,105.09,333.09,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,191.47,185.00,190.81,0.00,0.00,0.00 ,,206.11,103.11,224.66,100.37,184.62,104.98,335.04,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.63,190.73,0.00,0.00,0.00 ,,204.15,103.26,224.66,100.33,185.59,105.13,335.04,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.63,190.81,0.00,0.00,0.00 ,,204.15,103.11,224.66,100.40,186.57,105.09,333.09,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.63,190.81,0.00,0.00,0.00 ,,203.17,103.19,224.66,100.40,186.57,105.09,332.11,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.30,185.09,190.73,0.00,0.00,0.00 ,,206.11,103.19,226.62,100.40,186.57,105.13,333.09,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,185.00,190.73,0.00,0.00,0.00 ,,206.11,103.11,224.66,100.40,186.57,105.05,332.11,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,185.63,190.73,0.00,0.00,0.00 ,,206.11,103.11,221.73,100.37,186.57,105.09,333.09,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,185.63,190.65,0.00,0.00,0.00 ,,204.15,103.22,224.66,100.37,185.59,105.09,333.09,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,184.82,190.65,0.00,0.00,0.00 ,,204.15,103.11,224.66,100.37,185.59,105.09,335.04,100.22,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.63,190.73,0.00,0.00,0.00 ,,203.17,103.19,224.66,100.37,185.59,105.05,332.11,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.63,190.57,0.00,0.00,0.00 ,,204.15,103.11,224.66,100.37,185.59,105.16,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.63,190.73,0.00,0.00,0.00 ,,203.17,103.11,224.66,100.37,186.57,105.05,333.09,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,184.91,190.65,0.00,0.00,0.00 ,,204.15,103.22,224.66,100.40,188.52,105.05,333.09,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.63,190.73,0.00,0.00,0.00 ,,207.08,103.11,227.59,100.40,186.57,105.09,332.11,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,185.63,190.65,0.00,0.00,0.00 ,,206.11,103.11,224.66,100.37,186.57,105.02,333.09,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.63,190.73,0.00,0.00,0.00 ,,206.11,103.11,224.66,100.37,186.57,105.09,333.09,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.63,190.81,0.00,0.00,0.00 ,,206.11,103.19,224.66,100.40,185.59,105.13,335.04,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.00,190.65,0.00,0.00,0.00 ,,204.15,103.11,226.62,100.33,186.57,105.09,332.11,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.63,190.73,0.00,0.00,0.00 ,,206.11,103.11,226.62,100.33,185.59,105.09,332.11,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.63,190.57,0.00,0.00,0.00 ,,206.11,103.19,223.69,100.37,183.64,105.09,334.07,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.63,190.65,0.00,0.00,0.00 ,,204.15,103.11,220.76,100.33,185.59,105.09,332.11,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.73,0.00,0.00,0.00 ,,206.11,103.11,224.66,100.37,186.57,105.09,335.04,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.73,0.00,0.00,0.00 ,,206.11,103.11,224.66,100.37,188.52,105.05,333.09,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.003, ,191.30,185.63,190.73,0.00,0.00,0.00 ,,207.08,103.11,224.66,100.29,185.59,105.09,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,185.81,190.81,0.00,0.00,0.00 ,,204.15,103.11,224.66,100.37,185.59,104.98,335.04,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.63,190.73,0.00,0.00,0.00 ,,206.11,103.11,223.69,100.33,188.52,105.09,332.11,100.18,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.09,190.65,0.00,0.00,0.00 ,,206.11,103.11,223.69,100.33,186.57,105.13,333.09,100.15,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.73,0.00,0.00,0.00 ,,206.11,103.11,221.73,100.33,186.57,105.05,333.09,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,191.14,185.63,190.57,0.00,0.00,0.00 ,,204.15,103.11,223.69,100.33,188.52,105.09,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.81,0.00,0.00,0.00 ,,206.11,103.11,226.62,100.29,188.52,105.02,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.65,0.00,0.00,0.00 ,,206.11,103.11,224.66,100.33,186.57,105.05,335.04,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,191.14,185.63,190.57,0.00,0.00,0.00 ,,206.11,103.11,226.62,100.33,186.57,105.05,335.04,100.15,4000.00,0.00,4000.00,0.00,
