SAP ID,109003049946,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.81,0.00,0.00,0.00 ,,204.15,103.11,224.66,100.33,186.57,104.98,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.65,0.00,0.00,0.00 ,,204.15,103.11,224.66,100.33,186.57,105.02,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.63,190.81,0.00,0.00,0.00 ,,206.11,103.11,226.62,100.33,186.57,104.98,335.04,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.57,0.00,0.00,0.00 ,,209.04,103.11,223.69,100.29,186.57,105.05,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.73,0.00,0.00,0.00 ,,206.11,103.08,224.66,100.29,185.59,104.98,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,185.63,190.65,0.00,0.00,0.00 ,,206.11,103.11,224.66,100.37,185.59,105.05,332.11,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.65,0.00,0.00,0.00 ,,207.08,103.11,226.62,100.33,188.52,105.02,333.09,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,185.63,190.65,0.00,0.00,0.00 ,,204.15,103.11,223.69,100.33,186.57,105.02,332.11,100.15,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.72,190.65,0.00,0.00,0.00 ,,207.08,103.11,227.59,100.33,185.59,104.98,335.04,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.72,190.73,0.00,0.00,0.00 ,,204.15,103.11,226.62,100.33,186.57,105.02,335.04,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.81,0.00,0.00,0.00 ,,206.11,103.11,221.73,100.29,188.52,105.05,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.72,190.57,0.00,0.00,0.00 ,,202.20,103.08,224.66,100.29,186.57,105.05,335.04,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.81,0.00,0.00,0.00 ,,206.11,103.08,224.66,100.33,188.52,105.02,335.04,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,185.90,190.81,0.00,0.00,0.00 ,,203.17,103.11,224.66,100.26,188.52,105.02,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.72,190.81,0.00,0.00,0.00 ,,206.11,103.04,226.62,100.29,186.57,104.98,333.09,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,186.25,190.81,0.00,0.00,0.00 ,,205.13,103.08,227.59,100.29,188.52,104.95,335.04,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.14,185.63,190.73,0.00,0.00,0.00 ,,206.11,103.08,227.59,100.29,188.52,104.98,336.02,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,191.30,185.90,190.81,0.00,0.00,0.00 ,,205.13,103.08,226.62,100.29,186.57,104.98,335.04,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,185.63,190.81,0.00,0.00,0.00 ,,206.11,103.11,226.62,100.29,186.57,105.02,335.04,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,186.16,190.97,0.00,0.00,0.00 ,,205.13,103.08,226.62,100.26,186.57,104.98,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.99,190.81,0.00,0.00,0.00 ,,203.17,103.08,226.62,100.26,185.59,105.02,334.07,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.63,190.73,0.00,0.00,0.00 ,,203.17,103.04,224.66,100.26,185.59,105.02,332.11,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.81,190.81,0.00,0.00,0.00 ,,205.13,103.08,224.66,100.26,185.59,104.98,337.00,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,185.81,190.97,0.00,0.00,0.00 ,,206.11,103.08,224.66,100.26,188.52,104.95,332.11,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.90,190.89,0.00,0.00,0.00 ,,205.13,103.08,227.59,100.29,186.57,104.98,334.07,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.81,190.81,0.00,0.00,0.00 ,,206.11,103.08,227.59,100.29,185.59,104.98,335.04,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.81,190.81,0.00,0.00,0.00 ,,206.11,103.08,226.62,100.29,186.57,104.98,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.81,190.73,0.00,0.00,0.00 ,,206.11,103.08,226.62,100.29,186.57,105.02,335.04,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,186.07,190.89,0.00,0.00,0.00 ,,206.11,103.04,226.62,100.26,185.59,104.95,335.04,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,185.90,190.89,0.00,0.00,0.00 ,,205.13,103.08,224.66,100.26,188.52,104.95,333.09,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.81,190.81,0.00,0.00,0.00 ,,206.11,103.08,224.66,100.29,186.57,105.02,334.07,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.30,185.99,190.81,0.00,0.00,0.00 ,,206.11,103.08,229.55,100.33,185.59,104.98,335.04,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.72,190.65,0.00,0.00,0.00 ,,205.13,103.08,224.66,100.22,187.55,104.95,337.00,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,185.90,190.81,0.00,0.00,0.00 ,,206.11,103.08,226.62,100.26,185.59,104.91,335.04,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,185.72,190.73,0.00,0.00,0.00 ,,203.17,103.08,226.62,100.22,188.52,104.95,337.00,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,186.07,190.81,0.00,0.00,0.00 ,,205.13,103.04,226.62,100.22,186.57,104.98,335.04,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.38,186.07,190.81,0.00,0.00,0.00 ,,203.17,103.04,226.62,100.22,186.57,104.98,335.04,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.99,190.73,0.00,0.00,0.00 ,,205.13,103.08,227.59,100.29,185.59,104.95,335.04,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,185.99,190.81,0.00,0.00,0.00 ,,205.13,103.00,227.59,100.26,185.59,104.91,335.04,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,191.22,185.90,190.65,0.00,0.00,0.00 ,,205.13,103.04,227.59,100.26,185.59,104.91,335.04,100.11,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,191.47,186.16,190.89,0.00,0.00,0.00 ,,205.13,103.04,230.53,100.26,185.59,104.98,334.07,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,185.90,190.81,0.00,0.00,0.00 ,,206.11,103.04,230.53,100.26,184.62,104.95,334.07,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.16,190.97,0.00,0.00,0.00 ,,203.17,103.04,226.62,100.26,188.52,104.98,335.04,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,185.72,190.73,0.00,0.00,0.00 ,,203.17,103.11,227.59,100.26,186.57,104.98,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.90,190.73,0.00,0.00,0.00 ,,205.13,103.08,227.59,100.22,185.59,104.91,334.07,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,185.99,190.73,0.00,0.00,0.00 ,,205.13,103.04,226.62,100.22,187.55,104.95,334.07,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,186.07,190.81,0.00,0.00,0.00 ,,205.13,103.04,230.53,100.22,188.52,104.95,334.07,100.07,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.99,190.65,0.00,0.00,0.00 ,,205.13,103.04,224.66,100.29,186.57,104.98,335.04,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.16,190.73,0.00,0.00,0.00 ,,203.17,103.04,224.66,100.26,187.55,104.95,335.04,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,186.07,190.81,0.00,0.00,0.00 ,,205.13,103.04,226.62,100.22,187.55,104.91,334.07,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,186.07,190.65,0.00,0.00,0.00 ,,206.11,103.08,226.62,100.26,185.59,104.95,334.07,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.16,190.73,0.00,0.00,0.00 ,,205.13,103.04,226.62,100.26,185.59,104.95,335.04,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.000, ,191.47,185.99,190.65,0.00,0.00,0.00 ,,202.20,103.04,226.62,100.15,185.59,104.87,334.07,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,185.90,190.49,0.00,0.00,0.00 ,,202.20,103.04,224.66,100.22,188.52,104.91,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.81,190.57,0.00,0.00,0.00 ,,203.17,103.04,226.62,100.18,185.59,104.84,334.07,100.04,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.99,190.57,0.00,0.00,0.00 ,,205.13,103.00,226.62,100.18,182.66,104.84,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.63,185.99,190.57,0.00,0.00,0.00 ,,203.17,103.04,227.59,100.22,185.59,104.87,334.07,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,185.72,190.65,0.00,0.00,0.00 ,,203.17,102.97,226.62,100.22,185.59,104.95,334.07,100.04,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,185.90,190.73,0.00,0.00,0.00 ,,203.17,103.04,227.59,100.22,185.59,104.91,335.04,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,185.90,190.57,0.00,0.00,0.00 ,,202.20,103.00,226.62,100.22,187.55,104.95,335.04,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.16,190.73,0.00,0.00,0.00 ,,205.13,103.00,227.59,100.22,185.59,104.91,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,185.99,190.73,0.00,0.00,0.00 ,,202.20,103.00,226.62,100.18,185.59,104.91,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,186.07,190.65,0.00,0.00,0.00 ,,205.13,103.04,229.55,100.22,187.55,104.87,334.07,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,186.25,190.81,0.00,0.00,0.00 ,,205.13,103.04,227.59,100.22,184.62,104.95,334.07,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.07,190.65,0.00,0.00,0.00 ,,205.13,103.00,226.62,100.18,184.62,104.87,335.04,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,185.99,190.65,0.00,0.00,0.00 ,,205.13,103.04,226.62,100.22,185.59,104.91,334.07,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,186.07,190.65,0.00,0.00,0.00 ,,206.11,103.00,227.59,100.26,184.62,104.91,335.04,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,186.16,190.65,0.00,0.00,0.00 ,,205.13,103.08,227.59,100.22,187.55,104.91,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.16,190.65,0.00,0.00,0.00 ,,205.13,103.04,229.55,100.22,187.55,104.87,335.04,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,186.43,190.81,0.00,0.00,0.00 ,,202.20,103.00,224.66,100.22,185.59,104.84,335.04,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,185.99,190.73,0.00,0.00,0.00 ,,205.13,103.04,226.62,100.22,185.59,104.84,334.07,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.34,190.81,0.00,0.00,0.00 ,,202.20,103.00,228.57,100.18,185.59,104.84,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.34,190.65,0.00,0.00,0.00 ,,203.17,103.00,228.57,100.18,187.55,104.76,334.07,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,186.52,190.89,0.00,0.00,0.00 ,,203.17,103.00,228.57,100.11,182.66,104.84,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,186.52,190.81,0.00,0.00,0.00 ,,203.17,102.97,228.57,100.15,185.59,104.84,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.16,190.65,0.00,0.00,0.00 ,,203.17,103.04,226.62,100.15,187.55,104.87,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.25,190.73,0.00,0.00,0.00 ,,202.20,103.04,227.59,100.22,185.59,104.87,334.07,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.70,190.65,0.00,0.00,0.00 ,,203.17,102.97,229.55,100.22,185.59,104.76,335.04,100.04,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,186.61,190.81,0.00,0.00,0.00 ,,205.13,103.00,228.57,100.15,187.55,104.84,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.25,190.73,0.00,0.00,0.00 ,,205.13,102.97,229.55,100.22,184.62,104.84,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.25,190.73,0.00,0.00,0.00 ,,205.13,103.00,230.53,100.22,185.59,104.84,337.00,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.55,186.16,190.73,0.00,0.00,0.00 ,,205.13,103.00,228.57,100.15,185.59,104.80,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,186.43,190.65,0.00,0.00,0.00 ,,202.20,103.00,227.59,100.22,185.59,104.84,334.07,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,186.52,190.73,0.00,0.00,0.00 ,,202.20,103.00,228.57,100.15,184.62,104.84,335.04,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.63,186.16,190.65,0.00,0.00,0.00 ,,203.17,102.97,229.55,100.15,184.62,104.80,335.04,100.04,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.61,190.73,0.00,0.00,0.00 ,,203.17,103.00,231.50,100.15,185.59,104.80,336.02,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.34,190.49,0.00,0.00,0.00 ,,203.17,103.00,229.55,100.15,185.59,104.84,337.00,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.34,190.57,0.00,0.00,0.00 ,,205.13,103.00,229.55,100.18,185.59,104.80,336.02,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.25,190.65,0.00,0.00,0.00 ,,202.20,102.97,228.57,100.11,184.62,104.80,337.00,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,186.52,190.65,0.00,0.00,0.00 ,,202.20,102.97,228.57,100.15,184.62,104.80,337.00,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,191.63,186.43,190.73,0.00,0.00,0.00 ,,202.20,102.93,228.57,100.15,181.68,104.80,336.02,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,186.43,190.57,0.00,0.00,0.00 ,,202.20,103.00,228.57,100.15,185.59,104.80,334.07,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,186.61,190.73,0.00,0.00,0.00 ,,200.24,102.97,226.62,100.15,185.59,104.76,334.07,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,186.34,190.65,0.00,0.00,0.00 ,,202.20,102.93,226.62,100.11,184.62,104.84,336.02,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.79,186.61,190.65,0.00,0.00,0.00 ,,203.17,102.97,229.55,100.15,184.62,104.80,336.02,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,186.43,190.65,0.00,0.00,0.00 ,,202.20,103.00,226.62,100.15,185.59,104.73,334.07,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.97,190.73,0.00,0.00,0.00 ,,202.20,103.00,228.57,100.11,185.59,104.76,334.07,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.43,190.73,0.00,0.00,0.00 ,,203.17,102.97,226.62,100.11,188.52,104.80,336.02,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.71,186.52,190.65,0.00,0.00,0.00 ,,202.20,102.93,226.62,100.11,187.55,104.80,336.02,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.52,190.73,0.00,0.00,0.00 ,,205.13,102.97,226.62,100.11,183.64,104.80,334.07,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.03,186.79,190.89,0.00,0.00,0.00 ,,202.20,102.97,228.57,100.15,184.62,104.76,332.11,100.04,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.63,186.61,190.65,0.00,0.00,0.00 ,,205.13,102.93,228.57,100.15,187.55,104.84,334.07,99.96,2000.49,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.43,190.73,0.00,0.00,0.00 ,,202.20,102.97,228.57,100.11,184.62,104.80,336.02,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.003,0.000, ,191.63,186.61,190.65,0.00,0.00,0.00 ,,203.17,102.97,228.57,100.11,185.59,104.76,336.02,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.63,186.52,190.65,0.00,0.00,0.00 ,,203.17,102.97,228.57,100.11,185.59,104.76,334.07,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,186.52,190.73,0.00,0.00,0.00 ,,202.20,102.93,229.55,100.11,185.59,104.80,336.02,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.55,186.52,190.73,0.00,0.00,0.00 ,,203.17,102.97,225.64,100.11,183.64,104.76,336.02,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.52,190.65,0.00,0.00,0.00 ,,200.24,102.93,226.62,100.11,183.64,104.76,334.07,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.55,186.52,190.65,0.00,0.00,0.00 ,,200.24,102.97,226.62,100.15,184.62,104.80,334.07,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.61,190.89,0.00,0.00,0.00 ,,202.20,102.93,228.57,100.07,183.64,104.80,332.11,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,186.70,190.81,0.00,0.00,0.00 ,,202.20,102.89,226.62,100.11,185.59,104.76,334.07,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,186.43,190.81,0.00,0.00,0.00 ,,202.20,102.97,228.57,100.11,184.62,104.69,334.07,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.61,190.73,0.00,0.00,0.00 ,,203.17,102.93,226.62,100.11,185.59,104.73,336.02,100.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,186.43,190.73,0.00,0.00,0.00 ,,205.13,102.97,229.55,100.11,183.64,104.73,336.02,99.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.70,190.81,0.00,0.00,0.00 ,,206.11,102.97,226.62,100.11,185.59,104.76,334.07,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,186.52,190.57,0.00,0.00,0.00 ,,203.17,102.97,228.57,100.07,184.62,104.76,334.07,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.61,190.65,0.00,0.00,0.00 ,,203.17,102.89,226.62,100.11,184.62,104.69,333.09,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.88,190.65,0.00,0.00,0.00 ,,203.17,102.93,228.57,100.04,185.59,104.80,334.07,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.52,190.65,0.00,0.00,0.00 ,,205.13,102.97,228.57,100.15,185.59,104.76,336.02,99.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.52,190.73,0.00,0.00,0.00 ,,203.17,102.97,229.55,100.11,186.57,104.69,332.11,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,186.61,190.65,0.00,0.00,0.00 ,,205.13,102.93,229.55,100.07,187.55,104.73,336.02,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.79,186.88,190.89,0.00,0.00,0.00 ,,205.13,102.89,229.55,100.11,190.48,104.76,334.07,99.96,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,191.63,186.79,190.73,0.00,0.00,0.00 ,,205.13,102.93,228.57,100.11,184.62,104.76,334.07,99.93,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,187.24,190.89,0.00,0.00,0.00 ,,204.15,102.86,228.57,100.04,185.59,104.73,334.07,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.70,190.73,0.00,0.00,0.00 ,,202.20,102.89,226.62,100.00,186.57,104.69,334.07,99.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,186.88,190.57,0.00,0.00,0.00 ,,202.20,102.89,228.57,100.11,185.59,104.73,336.02,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,186.79,190.65,0.00,0.00,0.00 ,,203.17,102.89,226.62,100.07,185.59,104.76,336.02,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.79,187.24,190.89,0.00,0.00,0.00 ,,202.20,102.93,228.57,100.07,186.57,104.69,334.07,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,186.79,190.73,0.00,0.00,0.00 ,,205.13,102.93,223.69,100.07,185.59,104.73,333.09,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,186.79,190.73,0.00,0.00,0.00 ,,203.17,102.93,223.69,100.04,188.52,104.69,337.00,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.79,190.57,0.00,0.00,0.00 ,,202.20,102.86,226.62,100.04,187.55,104.73,333.09,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,187.15,190.73,0.00,0.00,0.00 ,,203.17,102.93,225.64,100.15,185.59,104.73,333.09,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,191.63,187.15,190.81,0.00,0.00,0.00 ,,205.13,102.97,226.62,100.07,184.62,104.69,334.07,99.93,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,186.79,190.65,0.00,0.00,0.00 ,,205.13,102.93,226.62,100.04,186.57,104.69,333.09,99.96,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.79,190.65,0.00,0.00,0.00 ,,205.13,102.89,226.62,100.00,184.62,104.69,333.09,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.97,190.73,0.00,0.00,0.00 ,,203.17,102.93,228.57,100.04,184.62,104.69,334.07,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.24,190.89,0.00,0.00,0.00 ,,203.17,102.97,229.55,100.07,187.55,104.69,333.09,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,186.88,190.57,0.00,0.00,0.00 ,,206.11,102.93,228.57,100.11,185.59,104.76,334.07,99.96,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.55,187.06,190.73,0.00,0.00,0.00 ,,205.13,102.93,228.57,100.11,186.57,104.69,334.07,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,186.88,190.57,0.00,0.00,0.00 ,,205.13,102.93,226.62,100.04,186.57,104.69,334.07,99.96,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.30,186.88,190.65,0.00,0.00,0.00 ,,205.13,102.89,226.62,100.00,187.55,104.73,331.14,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,187.24,190.81,0.00,0.00,0.00 ,,205.13,102.89,228.57,100.00,184.62,104.65,331.14,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,186.79,190.81,0.00,0.00,0.00 ,,204.15,102.86,226.62,100.04,185.59,104.73,333.09,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.24,190.73,0.00,0.00,0.00 ,,204.15,102.86,225.64,100.04,186.57,104.69,333.09,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.06,190.81,0.00,0.00,0.00 ,,202.20,102.89,225.64,100.04,191.45,104.69,334.07,99.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,187.15,190.81,0.00,0.00,0.00 ,,202.20,102.89,226.62,100.00,190.48,104.69,334.07,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,187.24,190.65,0.00,0.00,0.00 ,,203.17,102.89,228.57,99.96,184.62,104.65,334.07,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,186.79,190.65,0.00,0.00,0.00 ,,202.20,102.89,226.62,100.11,187.55,104.69,336.02,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.06,190.65,0.00,0.00,0.00 ,,202.20,102.86,228.57,100.04,186.57,104.65,333.09,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.06,190.65,0.00,0.00,0.00 ,,202.20,102.86,227.59,99.96,186.57,104.62,333.09,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.33,190.81,0.00,0.00,0.00 ,,203.17,102.89,226.62,100.04,185.59,104.73,334.07,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,186.79,190.57,0.00,0.00,0.00 ,,205.13,102.82,223.69,100.04,186.57,104.69,334.07,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.15,190.73,0.00,0.00,0.00 ,,205.13,102.89,226.62,100.00,184.62,104.62,333.09,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,191.38,187.15,190.81,0.00,0.00,0.00 ,,205.13,102.89,225.64,100.07,187.55,104.73,333.09,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.51,190.89,0.00,0.00,0.00 ,,205.13,102.89,226.62,100.07,186.57,104.65,333.09,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,186.88,190.73,0.00,0.00,0.00 ,,205.13,102.93,226.62,100.04,184.62,104.69,334.07,99.93,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.06,190.57,0.00,0.00,0.00 ,,205.13,102.86,225.64,100.00,186.57,104.65,334.07,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.15,190.73,0.00,0.00,0.00 ,,205.13,102.89,228.57,100.04,188.52,104.69,333.09,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.42,190.89,0.00,0.00,0.00 ,,205.13,102.86,230.53,99.96,187.55,104.69,333.09,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.47,187.42,190.81,0.00,0.00,0.00 ,,205.13,102.86,225.64,100.00,186.57,104.65,334.07,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,186.88,190.73,0.00,0.00,0.00 ,,205.13,102.89,226.62,100.07,186.57,104.65,333.09,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.15,190.81,0.00,0.00,0.00 ,,205.13,102.89,228.57,100.07,186.57,104.65,335.04,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,186.88,190.73,0.00,0.00,0.00 ,,205.13,102.86,228.57,100.00,184.62,104.62,334.07,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,191.30,187.15,190.65,0.00,0.00,0.00 ,,205.13,102.86,225.64,100.04,187.55,104.65,331.14,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.33,190.81,0.00,0.00,0.00 ,,204.15,102.82,226.62,100.00,184.62,104.69,331.14,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.06,190.65,0.00,0.00,0.00 ,,204.15,102.86,223.69,100.04,187.55,104.62,333.09,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.06,190.73,0.00,0.00,0.00 ,,204.15,102.82,224.66,100.00,183.64,104.62,331.14,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.24,190.65,0.00,0.00,0.00 ,,204.15,102.86,225.64,100.04,184.62,104.58,332.11,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.33,190.89,0.00,0.00,0.00 ,,205.13,102.82,225.64,100.00,186.57,104.62,334.07,99.89,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.06,190.73,0.00,0.00,0.00 ,,205.13,102.82,225.64,99.93,186.57,104.58,330.16,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.24,190.65,0.00,0.00,0.00 ,,205.13,102.78,225.64,99.96,186.57,104.62,333.09,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.15,190.65,0.00,0.00,0.00 ,,206.11,102.86,225.64,100.00,183.64,104.58,333.09,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.24,190.65,0.00,0.00,0.00 ,,204.15,102.78,226.62,100.00,190.48,104.62,333.09,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,191.22,187.06,190.57,0.00,0.00,0.00 ,,205.13,102.78,226.62,100.00,187.55,104.58,331.14,99.93,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.33,190.81,0.00,0.00,0.00 ,,205.13,102.82,225.64,99.96,184.62,104.58,334.07,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.51,190.73,0.00,0.00,0.00 ,,205.13,102.82,225.64,100.00,189.50,104.54,333.09,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.33,190.81,0.00,0.00,0.00 ,,205.13,102.82,224.66,99.96,184.62,104.58,334.07,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.69,190.81,0.00,0.00,0.00 ,,205.13,102.86,225.64,99.96,185.59,104.47,333.09,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.60,190.73,0.00,0.00,0.00 ,,207.08,102.82,226.62,100.00,187.55,104.62,333.09,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.60,190.89,0.00,0.00,0.00 ,,205.13,102.82,226.62,100.00,184.62,104.54,333.09,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.42,190.73,0.00,0.00,0.00 ,,205.13,102.82,228.57,99.96,189.50,104.58,331.14,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.69,190.89,0.00,0.00,0.00 ,,205.13,102.78,226.62,100.00,184.62,104.58,331.14,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.42,190.73,0.00,0.00,0.00 ,,205.13,102.78,226.62,100.00,186.57,104.58,334.07,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.33,190.73,0.00,0.00,0.00 ,,205.13,102.86,225.64,100.00,187.55,104.62,333.09,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.33,190.81,0.00,0.00,0.00 ,,205.13,102.82,225.64,99.96,186.57,104.54,331.14,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.87,190.81,0.00,0.00,0.00 ,,205.13,102.78,224.66,99.96,186.57,104.54,331.14,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.51,190.73,0.00,0.00,0.00 ,,205.13,102.82,224.66,99.96,187.55,104.54,333.09,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.24,190.57,0.00,0.00,0.00 ,,205.13,102.78,224.66,99.96,189.50,104.58,332.11,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.51,190.65,0.00,0.00,0.00 ,,207.08,102.82,224.66,99.96,186.57,104.54,330.16,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.33,190.65,0.00,0.00,0.00 ,,205.13,102.78,222.71,99.96,186.57,104.51,330.16,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.78,190.81,0.00,0.00,0.00 ,,207.08,102.82,224.66,99.96,186.57,104.62,331.14,99.89,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.51,190.65,0.00,0.00,0.00 ,,205.13,102.78,225.64,99.89,186.57,104.58,331.14,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.42,190.73,0.00,0.00,0.00 ,,205.13,102.78,225.64,99.96,187.55,104.54,331.14,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.51,190.73,0.00,0.00,0.00 ,,205.13,102.75,224.66,99.96,186.57,104.54,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.14,187.24,190.57,0.00,0.00,0.00 ,,205.13,102.75,225.64,99.93,184.62,104.51,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.51,190.73,0.00,0.00,0.00 ,,207.08,102.82,225.64,100.00,186.57,104.54,331.14,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.42,190.81,0.00,0.00,0.00 ,,204.15,102.78,225.64,99.96,186.57,104.58,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.51,190.73,0.00,0.00,0.00 ,,207.08,102.82,227.59,99.96,187.55,104.58,330.16,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.42,190.65,0.00,0.00,0.00 ,,207.08,102.82,227.59,99.93,186.57,104.58,333.09,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.51,190.73,0.00,0.00,0.00 ,,205.13,102.78,224.66,99.96,184.62,104.62,333.09,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.51,190.81,0.00,0.00,0.00 ,,207.08,102.82,225.64,99.96,182.66,104.54,333.09,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.51,190.65,0.00,0.00,0.00 ,,205.13,102.82,222.71,99.93,186.57,104.58,333.09,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.30,187.69,190.73,0.00,0.00,0.00 ,,205.13,102.78,222.71,99.93,184.62,104.54,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.30,187.51,190.73,0.00,0.00,0.00 ,,204.15,102.78,224.66,99.89,186.57,104.54,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,191.22,187.69,190.81,0.00,0.00,0.00 ,,205.13,102.82,222.71,99.93,186.57,104.54,333.09,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.22,187.24,190.65,0.00,0.00,0.00 ,,207.08,102.78,225.64,99.89,186.57,104.54,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.60,190.81,0.00,0.00,0.00 ,,205.13,102.75,224.66,99.89,186.57,104.58,331.14,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.42,190.81,0.00,0.00,0.00 ,,207.08,102.78,225.64,99.89,188.52,104.65,332.11,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.69,190.89,0.00,0.00,0.00 ,,207.08,102.78,225.64,99.93,186.57,104.54,335.04,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.42,190.73,0.00,0.00,0.00 ,,207.08,102.78,227.59,99.96,186.57,104.54,334.07,99.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,191.30,187.51,190.81,0.00,0.00,0.00 ,,207.08,102.78,225.64,99.93,183.64,104.54,333.09,99.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.60,190.89,0.00,0.00,0.00 ,,204.15,102.71,225.64,99.89,184.62,104.54,333.09,99.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.69,190.89,0.00,0.00,0.00 ,,204.15,102.75,224.66,99.93,184.62,104.51,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.69,190.81,0.00,0.00,0.00 ,,205.13,102.78,225.64,99.89,186.57,104.51,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.30,187.60,190.81,0.00,0.00,0.00 ,,207.08,102.78,225.64,99.96,184.62,104.54,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.000,0.003, ,191.30,187.60,190.81,0.00,0.00,0.00 ,,205.13,102.78,227.59,99.93,186.57,104.54,332.11,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.60,190.73,0.00,0.00,0.00 ,,204.15,102.78,227.59,99.93,184.62,104.51,335.04,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.69,190.81,0.00,0.00,0.00 ,,207.08,102.75,228.57,99.89,186.57,104.54,335.04,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.60,190.97,0.00,0.00,0.00 ,,205.13,102.75,225.64,99.89,186.57,104.54,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.51,190.65,0.00,0.00,0.00 ,,205.13,102.75,227.59,99.89,186.57,104.51,335.04,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.33,190.73,0.00,0.00,0.00 ,,205.13,102.75,227.59,99.89,186.57,104.51,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.42,190.65,0.00,0.00,0.00 ,,204.15,102.75,225.64,99.89,186.57,104.47,332.11,99.82,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.47,187.69,190.73,0.00,0.00,0.00 ,,205.13,102.78,225.64,99.89,186.57,104.51,332.11,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.24,190.65,0.00,0.00,0.00 ,,205.13,102.75,227.59,99.89,186.57,104.47,330.16,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.60,190.81,0.00,0.00,0.00 ,,204.15,102.75,224.66,99.85,186.57,104.43,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.60,190.73,0.00,0.00,0.00 ,,205.13,102.75,224.66,99.93,186.57,104.47,335.04,99.82,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.51,190.65,0.00,0.00,0.00 ,,205.13,102.78,227.59,99.89,185.59,104.47,335.04,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.33,190.65,0.00,0.00,0.00 ,,205.13,102.75,225.64,99.93,187.55,104.51,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.60,190.81,0.00,0.00,0.00 ,,204.15,102.75,225.64,99.89,184.62,104.51,335.04,99.82,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.60,190.81,0.00,0.00,0.00 ,,202.20,102.75,225.64,99.93,184.62,104.54,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.51,190.81,0.00,0.00,0.00 ,,205.13,102.75,227.59,99.89,185.59,104.47,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.69,190.73,0.00,0.00,0.00 ,,202.20,102.75,225.64,99.89,186.57,104.47,336.02,99.78,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.51,190.73,0.00,0.00,0.00 ,,205.13,102.75,228.57,99.89,185.59,104.47,335.04,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.69,190.81,0.00,0.00,0.00 ,,205.13,102.75,228.57,99.89,185.59,104.47,335.04,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.60,190.73,0.00,0.00,0.00 ,,205.13,102.75,225.64,99.93,186.57,104.51,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.71,188.04,190.81,0.00,0.00,0.00 ,,202.20,102.75,227.59,99.93,185.59,104.47,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.60,190.73,0.00,0.00,0.00 ,,202.20,102.71,225.64,99.89,187.55,104.51,335.04,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.42,190.65,0.00,0.00,0.00 ,,204.15,102.75,225.64,99.82,184.62,104.51,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.60,190.65,0.00,0.00,0.00 ,,201.22,102.75,225.64,99.89,184.62,104.51,333.09,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,188.04,190.73,0.00,0.00,0.00 ,,205.13,102.71,225.64,99.89,183.64,104.47,335.04,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.47,187.51,190.73,0.00,0.00,0.00 ,,205.13,102.71,224.66,99.89,187.55,104.43,335.04,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,191.30,187.42,190.57,0.00,0.00,0.00 ,,204.15,102.71,224.66,99.85,185.59,104.43,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.51,190.65,0.00,0.00,0.00 ,,205.13,102.71,227.59,99.85,186.57,104.43,332.11,99.78,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.33,190.73,0.00,0.00,0.00 ,,204.15,102.71,225.64,99.85,185.59,104.43,332.11,99.78,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.78,190.73,0.00,0.00,0.00 ,,204.15,102.75,225.64,99.82,185.59,104.47,333.09,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.003, ,191.47,187.60,190.81,0.00,0.00,0.00 ,,205.13,102.71,225.64,99.85,185.59,104.43,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.51,190.89,0.00,0.00,0.00 ,,202.20,102.71,227.59,99.82,185.59,104.43,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.33,190.89,0.00,0.00,0.00 ,,205.13,102.71,224.66,99.85,183.64,104.47,335.04,99.74,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.42,190.73,0.00,0.00,0.00 ,,202.20,102.67,224.66,99.85,185.59,104.47,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.69,190.81,0.00,0.00,0.00 ,,204.15,102.71,227.59,99.89,186.57,104.47,335.04,99.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.42,190.73,0.00,0.00,0.00 ,,204.15,102.71,225.64,99.85,186.57,104.43,333.09,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.60,190.73,0.00,0.00,0.00 ,,202.20,102.75,227.59,99.85,186.57,104.47,335.04,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.51,190.89,0.00,0.00,0.00 ,,204.15,102.67,228.57,99.82,185.59,104.43,335.04,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,187.51,190.81,0.00,0.00,0.00 ,,202.20,102.67,227.59,99.89,186.57,104.43,335.04,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,187.42,190.73,0.00,0.00,0.00 ,,204.15,102.71,228.57,99.89,185.59,104.43,332.11,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.51,190.81,0.00,0.00,0.00 ,,205.13,102.71,225.64,99.89,186.57,104.43,332.11,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.51,190.81,0.00,0.00,0.00 ,,202.20,102.71,225.64,99.85,185.59,104.47,333.09,99.74,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,187.60,190.89,0.00,0.00,0.00 ,,205.13,102.71,227.59,99.82,185.59,104.43,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.69,190.81,0.00,0.00,0.00 ,,205.13,102.71,225.64,99.89,183.64,104.40,335.04,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.42,190.89,0.00,0.00,0.00 ,,205.13,102.75,227.59,99.89,185.59,104.47,335.04,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.63,187.69,191.54,0.00,0.00,0.00 ,,204.15,102.71,225.64,99.85,185.59,104.40,333.09,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,191.55,187.60,190.89,0.00,0.00,0.00 ,,204.15,102.67,224.66,99.82,185.59,104.47,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.69,191.05,0.00,0.00,0.00 ,,205.13,102.71,225.64,99.82,185.59,104.40,333.09,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,187.33,190.81,0.00,0.00,0.00 ,,205.13,102.67,227.59,99.85,186.57,104.36,334.07,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.60,190.81,0.00,0.00,0.00 ,,202.20,102.71,227.59,99.82,185.59,104.47,335.04,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,187.60,190.81,0.00,0.00,0.00 ,,204.15,102.67,226.62,99.78,183.64,104.40,335.04,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,191.71,188.04,190.97,0.00,0.00,0.00 ,,202.20,102.67,225.64,99.85,186.57,104.43,334.07,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.78,190.81,0.00,0.00,0.00 ,,201.22,102.64,227.59,99.82,185.59,104.43,335.04,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.51,190.73,0.00,0.00,0.00 ,,202.20,102.67,227.59,99.78,187.55,104.43,334.07,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.67,230.53,99.78,186.57,104.43,333.09,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.60,190.73,0.00,0.00,0.00 ,,201.22,102.67,227.59,99.82,186.57,104.40,335.04,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,187.60,190.81,0.00,0.00,0.00 ,,201.22,102.67,227.59,99.85,186.57,104.40,335.04,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,187.69,190.73,0.00,0.00,0.00 ,,202.20,102.71,227.59,99.85,185.59,104.40,335.04,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,187.51,190.81,0.00,0.00,0.00 ,,204.15,102.67,228.57,99.82,185.59,104.43,336.02,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.42,190.73,0.00,0.00,0.00 ,,202.20,102.67,227.59,99.85,186.57,104.40,334.07,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.60,190.89,0.00,0.00,0.00 ,,202.20,102.71,227.59,99.85,183.64,104.43,335.04,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.71,227.59,99.85,182.66,104.40,336.02,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.42,190.89,0.00,0.00,0.00 ,,202.20,102.67,227.59,99.82,188.52,104.36,336.02,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.69,190.97,0.00,0.00,0.00 ,,202.20,102.67,227.59,99.82,185.59,104.43,335.04,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.51,190.73,0.00,0.00,0.00 ,,204.15,102.71,229.55,99.74,186.57,104.40,334.07,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.78,190.81,0.00,0.00,0.00 ,,203.17,102.64,228.57,99.82,185.59,104.40,335.04,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.51,190.81,0.00,0.00,0.00 ,,202.20,102.71,228.57,99.82,183.64,104.43,335.04,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.51,190.81,0.00,0.00,0.00 ,,202.20,102.67,230.53,99.82,183.64,104.43,335.04,99.71,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.67,227.59,99.82,188.52,104.40,334.07,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.60,190.81,0.00,0.00,0.00 ,,203.17,102.64,225.64,99.82,186.57,104.40,333.09,99.78,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.79,187.78,190.89,0.00,0.00,0.00 ,,202.20,102.67,228.57,99.82,185.59,104.40,335.04,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.012, ,191.71,187.69,190.81,0.00,0.00,0.00 ,,201.22,102.64,227.59,99.85,183.64,104.36,336.02,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.87,190.73,0.00,0.00,0.00 ,,201.22,102.64,229.55,99.78,186.57,104.40,335.04,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.67,227.59,99.78,186.57,104.40,336.02,99.74,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,187.95,190.89,0.00,0.00,0.00 ,,203.17,102.64,228.57,99.82,185.59,104.36,335.04,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.69,190.73,0.00,0.00,0.00 ,,203.17,102.64,229.55,99.78,185.59,104.36,337.00,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.60,190.81,0.00,0.00,0.00 ,,202.20,102.67,231.50,99.82,185.59,104.36,334.07,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.69,190.97,0.00,0.00,0.00 ,,201.22,102.67,228.57,99.82,185.59,104.40,334.07,99.71,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,188.04,190.89,0.00,0.00,0.00 ,,203.17,102.64,227.59,99.78,185.59,104.40,335.04,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.51,190.81,0.00,0.00,0.00 ,,202.20,102.67,228.57,99.82,186.57,104.40,335.04,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.60,190.81,0.00,0.00,0.00 ,,201.22,102.64,229.55,99.78,185.59,104.36,334.07,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.64,226.62,99.74,185.59,104.32,335.04,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.60,190.73,0.00,0.00,0.00 ,,201.22,102.67,227.59,99.74,182.66,104.32,335.04,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.69,190.81,0.00,0.00,0.00 ,,201.22,102.64,227.59,99.78,182.66,104.36,334.07,99.71,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.60,190.81,0.00,0.00,0.00 ,,203.17,102.60,227.59,99.71,185.59,104.36,335.04,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.60,190.81,0.00,0.00,0.00 ,,203.17,102.64,229.55,99.78,182.66,104.36,335.04,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.79,187.60,190.81,0.00,0.00,0.00 ,,204.15,102.64,230.53,99.78,185.59,104.40,337.00,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.64,227.59,99.74,186.57,104.32,337.97,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.78,190.81,0.00,0.00,0.00 ,,203.17,102.64,229.55,99.78,185.59,104.32,334.07,99.71,4000.00,0.00,2666.67,0.00,
