SAP ID,109003049946,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.79,187.60,190.97,0.00,0.00,0.00 ,,200.24,102.64,230.53,99.74,187.55,104.43,334.07,99.71,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.51,190.73,0.00,0.00,0.00 ,,201.22,102.67,230.53,99.74,185.59,104.36,335.04,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.42,190.65,0.00,0.00,0.00 ,,203.17,102.64,227.59,99.74,182.66,104.32,334.07,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.69,190.73,0.00,0.00,0.00 ,,203.17,102.64,230.53,99.74,185.59,104.40,334.07,99.71,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,187.42,190.73,0.00,0.00,0.00 ,,201.22,102.56,227.59,99.78,183.64,104.29,334.07,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.64,227.59,99.71,189.50,104.25,335.04,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.60,190.65,0.00,0.00,0.00 ,,204.15,102.64,227.59,99.74,186.57,104.36,335.04,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.60,190.81,0.00,0.00,0.00 ,,203.17,102.60,227.59,99.82,182.66,104.32,334.07,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.64,229.55,99.74,183.64,104.36,335.04,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,187.51,190.81,0.00,0.00,0.00 ,,201.22,102.60,229.55,99.78,186.57,104.29,334.07,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.78,190.73,0.00,0.00,0.00 ,,203.17,102.64,229.55,99.74,185.59,104.32,334.07,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.60,227.59,99.71,186.57,104.25,332.11,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.78,190.81,0.00,0.00,0.00 ,,203.17,102.64,227.59,99.71,185.59,104.32,332.11,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,187.33,190.73,0.00,0.00,0.00 ,,203.17,102.60,226.62,99.74,185.59,104.32,334.07,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.60,227.59,99.78,185.59,104.32,334.07,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.64,227.59,99.74,183.64,104.25,335.04,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.78,190.97,0.00,0.00,0.00 ,,204.15,102.60,227.59,99.78,186.57,104.32,334.07,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.87,190.81,0.00,0.00,0.00 ,,203.17,102.64,227.59,99.78,185.59,104.32,337.00,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.003, ,191.55,187.60,190.73,0.00,0.00,0.00 ,,203.17,102.60,227.59,99.71,183.64,104.32,335.04,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.69,190.73,0.00,0.00,0.00 ,,201.22,102.64,227.59,99.74,186.57,104.32,334.07,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.79,187.87,190.73,0.00,0.00,0.00 ,,203.17,102.64,226.62,99.71,185.59,104.32,334.07,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,187.87,190.81,0.00,0.00,0.00 ,,201.22,102.60,227.59,99.74,183.64,104.32,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.60,190.73,0.00,0.00,0.00 ,,203.17,102.60,229.55,99.74,185.59,104.25,332.11,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.60,229.55,99.71,183.64,104.32,334.07,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.64,227.59,99.74,189.50,104.32,334.07,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.60,226.62,99.74,183.64,104.25,334.07,99.71,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.78,190.65,0.00,0.00,0.00 ,,203.17,102.60,227.59,99.78,186.57,104.32,335.04,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.42,190.73,0.00,0.00,0.00 ,,203.17,102.56,227.59,99.74,185.59,104.32,334.07,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,187.60,190.73,0.00,0.00,0.00 ,,203.17,102.60,226.62,99.78,186.57,104.32,334.07,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.69,190.73,0.00,0.00,0.00 ,,203.17,102.60,227.59,99.71,186.57,104.32,334.07,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,187.69,190.81,0.00,0.00,0.00 ,,201.22,102.56,227.59,99.78,185.59,104.21,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.47,187.42,190.73,0.00,0.00,0.00 ,,204.15,102.60,224.66,99.71,185.59,104.25,332.11,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,187.69,190.73,0.00,0.00,0.00 ,,201.22,102.60,226.62,99.74,185.59,104.32,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.60,190.73,0.00,0.00,0.00 ,,201.22,102.60,224.66,99.71,186.57,104.29,331.14,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.60,190.73,0.00,0.00,0.00 ,,203.17,102.56,227.59,99.74,186.57,104.25,334.07,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.87,190.73,0.00,0.00,0.00 ,,203.17,102.56,227.59,99.71,186.57,104.29,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,187.60,190.81,0.00,0.00,0.00 ,,206.11,102.56,227.59,99.71,185.59,104.25,332.11,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,187.60,190.81,0.00,0.00,0.00 ,,203.17,102.56,227.59,99.71,191.45,104.32,334.07,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.69,190.97,0.00,0.00,0.00 ,,204.15,102.60,229.55,99.71,188.52,104.25,332.11,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,187.78,190.81,0.00,0.00,0.00 ,,203.17,102.56,226.62,99.74,189.50,104.14,334.07,99.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.38,187.42,190.65,0.00,0.00,0.00 ,,203.17,102.56,227.59,99.71,185.59,104.25,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.60,190.73,0.00,0.00,0.00 ,,201.22,102.53,226.62,99.74,182.66,104.25,332.11,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.51,190.81,0.00,0.00,0.00 ,,204.15,102.60,230.53,99.74,186.57,104.21,332.11,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,188.13,190.89,0.00,0.00,0.00 ,,203.17,102.56,226.62,99.74,186.57,104.25,334.07,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.56,227.59,99.71,186.57,104.21,334.07,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.51,190.65,0.00,0.00,0.00 ,,203.17,102.60,226.62,99.71,188.52,104.25,334.07,99.63,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.60,190.65,0.00,0.00,0.00 ,,204.15,102.60,227.59,99.71,184.62,104.21,334.07,99.63,4000.00,0.00,2999.76,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.69,190.73,0.00,0.00,0.00 ,,204.15,102.56,227.59,99.71,183.64,104.25,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.30,187.78,190.81,0.00,0.00,0.00 ,,204.15,102.64,227.59,99.71,186.57,104.29,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.60,190.81,0.00,0.00,0.00 ,,204.15,102.56,227.59,99.67,186.57,104.21,334.07,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.69,190.81,0.00,0.00,0.00 ,,206.11,102.53,227.59,99.71,186.57,104.21,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.42,190.73,0.00,0.00,0.00 ,,203.17,102.56,227.59,99.71,186.57,104.21,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.60,190.81,0.00,0.00,0.00 ,,206.11,102.56,227.59,99.71,186.57,104.21,334.07,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.69,190.65,0.00,0.00,0.00 ,,203.17,102.56,226.62,99.71,188.52,104.21,334.07,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.69,190.73,0.00,0.00,0.00 ,,203.17,102.56,227.59,99.71,185.59,104.18,335.04,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.69,190.89,0.00,0.00,0.00 ,,203.17,102.53,227.59,99.67,186.57,104.21,334.07,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,187.51,190.73,0.00,0.00,0.00 ,,203.17,102.49,227.59,99.71,187.55,104.18,331.14,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.60,190.89,0.00,0.00,0.00 ,,203.17,102.49,227.59,99.67,187.55,104.18,331.14,99.63,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.51,190.73,0.00,0.00,0.00 ,,201.22,102.49,224.66,99.67,185.59,104.21,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.000, ,191.30,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.49,224.66,99.63,185.59,104.18,331.14,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.51,190.81,0.00,0.00,0.00 ,,206.11,102.56,227.59,99.67,186.57,104.21,332.11,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.60,190.81,0.00,0.00,0.00 ,,206.11,102.53,227.59,99.67,188.52,104.21,332.11,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.60,190.89,0.00,0.00,0.00 ,,203.17,102.56,224.66,99.67,186.57,104.21,332.11,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.60,190.89,0.00,0.00,0.00 ,,204.15,102.49,227.59,99.67,187.55,104.14,332.11,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.000, ,191.30,187.87,190.97,0.00,0.00,0.00 ,,203.17,102.56,224.66,99.67,188.52,104.21,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.60,190.73,0.00,0.00,0.00 ,,204.15,102.53,226.62,99.67,187.55,104.14,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.78,190.81,0.00,0.00,0.00 ,,206.11,102.49,226.62,99.67,187.55,104.18,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.42,190.73,0.00,0.00,0.00 ,,204.15,102.49,226.62,99.71,185.59,104.18,332.11,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.69,190.81,0.00,0.00,0.00 ,,204.15,102.49,221.73,99.67,188.52,104.21,331.14,99.63,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.14,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.56,226.62,99.71,188.52,104.21,329.18,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.95,190.89,0.00,0.00,0.00 ,,206.11,102.53,224.66,99.67,185.59,104.21,332.11,99.60,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.60,190.65,0.00,0.00,0.00 ,,204.15,102.49,226.62,99.60,187.55,104.18,333.09,99.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.69,190.73,0.00,0.00,0.00 ,,206.11,102.49,224.66,99.67,185.59,104.14,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.60,190.73,0.00,0.00,0.00 ,,204.15,102.49,224.66,99.63,184.62,104.18,332.11,99.60,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.003, ,191.22,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.45,226.62,99.63,185.59,104.21,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.87,190.81,0.00,0.00,0.00 ,,206.11,102.49,227.59,99.63,185.59,104.25,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.69,190.73,0.00,0.00,0.00 ,,206.11,102.49,226.62,99.63,192.43,104.18,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.51,190.73,0.00,0.00,0.00 ,,206.11,102.53,226.62,99.63,188.52,104.18,329.18,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.69,190.81,0.00,0.00,0.00 ,,206.11,102.49,224.66,99.67,188.52,104.18,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.87,190.81,0.00,0.00,0.00 ,,204.15,102.53,226.62,99.71,188.52,104.14,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.60,190.73,0.00,0.00,0.00 ,,206.11,102.49,224.66,99.63,186.57,104.21,329.18,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.69,190.65,0.00,0.00,0.00 ,,204.15,102.49,226.62,99.63,185.59,104.21,331.14,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.60,190.73,0.00,0.00,0.00 ,,204.15,102.45,226.62,99.63,187.55,104.10,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.33,190.65,0.00,0.00,0.00 ,,204.15,102.49,226.62,99.63,187.55,104.14,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.69,190.65,0.00,0.00,0.00 ,,206.11,102.45,223.69,99.67,187.55,104.18,331.14,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.42,190.73,0.00,0.00,0.00 ,,206.11,102.49,223.69,99.63,187.55,104.10,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.78,190.65,0.00,0.00,0.00 ,,206.11,102.49,225.64,99.49,188.52,104.10,331.14,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.69,190.81,0.00,0.00,0.00 ,,206.11,102.45,226.62,99.67,189.50,104.14,331.14,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.60,190.81,0.00,0.00,0.00 ,,206.11,102.45,226.62,99.67,187.55,104.14,334.07,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.60,190.81,0.00,0.00,0.00 ,,204.15,102.45,226.62,99.63,187.55,104.18,331.14,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.69,190.73,0.00,0.00,0.00 ,,206.11,102.45,226.62,99.63,188.52,104.10,333.09,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.60,190.73,0.00,0.00,0.00 ,,206.11,102.53,223.69,99.63,188.52,104.14,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.69,190.81,0.00,0.00,0.00 ,,206.11,102.49,226.62,99.63,189.50,104.14,330.16,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.87,190.89,0.00,0.00,0.00 ,,207.08,102.45,226.62,99.67,187.55,104.07,334.07,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.14,187.42,190.57,0.00,0.00,0.00 ,,207.08,102.49,227.59,99.67,187.55,104.14,332.11,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.69,190.89,0.00,0.00,0.00 ,,207.08,102.45,227.59,99.63,187.55,104.10,332.11,99.63,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.60,190.65,0.00,0.00,0.00 ,,207.08,102.45,226.62,99.63,188.52,104.10,334.07,99.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.78,190.81,0.00,0.00,0.00 ,,207.08,102.49,226.62,99.63,187.55,104.18,334.07,99.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.14,187.42,190.81,0.00,0.00,0.00 ,,207.08,102.45,227.59,99.63,185.59,104.10,332.11,99.56,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.60,190.65,0.00,0.00,0.00 ,,206.11,102.45,224.66,99.63,187.55,104.14,333.09,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.69,190.73,0.00,0.00,0.00 ,,206.11,102.45,226.62,99.63,188.52,104.14,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.69,190.73,0.00,0.00,0.00 ,,206.11,102.45,226.62,99.67,187.55,104.10,331.14,99.52,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.69,190.73,0.00,0.00,0.00 ,,206.11,102.49,224.66,99.67,188.52,104.14,331.14,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.51,190.65,0.00,0.00,0.00 ,,206.11,102.49,224.66,99.63,188.52,104.14,331.14,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,191.22,187.60,190.65,0.00,0.00,0.00 ,,203.17,102.45,224.66,99.63,184.62,104.10,331.14,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.42,190.57,0.00,0.00,0.00 ,,206.11,102.49,224.66,99.63,188.52,104.14,333.09,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,187.51,190.73,0.00,0.00,0.00 ,,206.11,102.45,227.59,99.63,187.55,104.14,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.69,190.81,0.00,0.00,0.00 ,,206.11,102.49,224.66,99.63,187.55,104.10,332.11,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.60,190.73,0.00,0.00,0.00 ,,207.08,102.45,226.62,99.67,189.50,104.18,334.07,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.14,187.42,190.65,0.00,0.00,0.00 ,,206.11,102.45,226.62,99.56,185.59,104.03,333.09,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.42,190.65,0.00,0.00,0.00 ,,204.15,102.45,226.62,99.63,187.55,104.14,333.09,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.60,190.81,0.00,0.00,0.00 ,,204.15,102.45,226.62,99.60,185.59,104.14,333.09,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.42,190.65,0.00,0.00,0.00 ,,207.08,102.45,227.59,99.63,182.66,104.07,334.07,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.22,187.69,190.73,0.00,0.00,0.00 ,,204.15,102.45,224.66,99.63,187.55,104.10,334.07,99.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.42,190.57,0.00,0.00,0.00 ,,203.17,102.45,224.66,99.63,187.55,104.10,334.07,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.30,187.60,190.81,0.00,0.00,0.00 ,,204.15,102.42,228.57,99.56,188.52,104.14,331.14,99.56,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.69,190.73,0.00,0.00,0.00 ,,204.15,102.45,226.62,99.56,187.55,104.07,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.51,190.73,0.00,0.00,0.00 ,,204.15,102.45,227.59,99.60,185.59,104.07,334.07,99.52,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.22,187.87,190.73,0.00,0.00,0.00 ,,206.11,102.45,225.64,99.56,187.55,104.07,334.07,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.60,190.73,0.00,0.00,0.00 ,,204.15,102.45,226.62,99.60,185.59,104.07,334.07,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.51,190.65,0.00,0.00,0.00 ,,203.17,102.45,227.59,99.63,188.52,104.10,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.14,187.51,190.65,0.00,0.00,0.00 ,,203.17,102.45,226.62,99.60,187.55,104.07,334.07,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.22,187.69,190.73,0.00,0.00,0.00 ,,206.11,102.45,225.64,99.56,185.59,104.14,333.09,99.52,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.69,190.73,0.00,0.00,0.00 ,,204.15,102.49,226.62,99.63,187.55,104.07,334.07,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,188.04,190.89,0.00,0.00,0.00 ,,206.11,102.49,226.62,99.56,187.55,104.10,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.78,190.81,0.00,0.00,0.00 ,,203.17,102.45,226.62,99.63,187.55,104.07,334.07,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.42,226.62,99.56,190.48,104.10,334.07,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.78,190.81,0.00,0.00,0.00 ,,204.15,102.45,228.57,99.52,187.55,104.10,334.07,99.52,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.47,188.04,190.89,0.00,0.00,0.00 ,,203.17,102.42,225.64,99.56,188.52,104.07,334.07,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,187.95,191.54,0.00,0.00,0.00 ,,206.11,102.42,226.62,99.56,188.52,104.07,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.42,226.62,99.56,188.52,104.07,334.07,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.69,190.73,0.00,0.00,0.00 ,,204.15,102.42,229.55,99.56,188.52,104.07,334.07,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.69,190.81,0.00,0.00,0.00 ,,205.13,102.38,228.57,99.52,185.59,104.07,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.78,190.97,0.00,0.00,0.00 ,,203.17,102.42,226.62,99.56,185.59,104.07,334.07,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.42,190.65,0.00,0.00,0.00 ,,202.20,102.42,226.62,99.52,185.59,104.03,334.07,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.69,190.73,0.00,0.00,0.00 ,,205.13,102.38,225.64,99.52,188.52,104.03,334.07,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.47,187.78,190.65,0.00,0.00,0.00 ,,203.17,102.45,226.62,99.52,187.55,104.07,333.09,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,187.51,190.65,0.00,0.00,0.00 ,,205.13,102.38,227.59,99.60,185.59,104.07,333.09,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,187.69,190.89,0.00,0.00,0.00 ,,204.15,102.45,226.62,99.56,187.55,104.07,336.02,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.60,190.81,0.00,0.00,0.00 ,,202.20,102.42,226.62,99.56,185.59,104.07,333.09,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,187.69,190.73,0.00,0.00,0.00 ,,203.17,102.45,226.62,99.56,185.59,104.10,333.09,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.51,190.73,0.00,0.00,0.00 ,,203.17,102.42,228.57,99.56,188.52,104.07,333.09,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.45,229.55,99.52,185.59,103.99,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.60,190.73,0.00,0.00,0.00 ,,204.15,102.42,228.57,99.52,185.59,104.10,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.69,190.73,0.00,0.00,0.00 ,,206.11,102.38,228.57,99.56,185.59,104.07,334.07,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.78,190.57,0.00,0.00,0.00 ,,203.17,102.42,228.57,99.52,185.59,104.03,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.009, ,191.47,187.60,190.81,0.00,0.00,0.00 ,,203.17,102.38,228.57,99.56,188.52,104.07,334.07,99.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,187.69,190.65,0.00,0.00,0.00 ,,204.15,102.42,228.57,99.56,188.52,104.03,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.51,190.65,0.00,0.00,0.00 ,,204.15,102.42,228.57,99.52,187.55,104.07,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.87,190.89,0.00,0.00,0.00 ,,202.20,102.42,223.69,99.52,187.55,104.07,333.09,99.49,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.60,190.73,0.00,0.00,0.00 ,,205.13,102.38,225.64,99.49,184.62,104.07,333.09,99.49,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.38,187.78,190.89,0.00,0.00,0.00 ,,203.17,102.42,226.62,99.52,185.59,104.03,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.33,190.65,0.00,0.00,0.00 ,,203.17,102.34,225.64,99.52,185.59,104.03,333.09,99.41,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.69,190.73,0.00,0.00,0.00 ,,203.17,102.38,226.62,99.52,185.59,103.99,334.07,99.45,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.60,190.73,0.00,0.00,0.00 ,,205.13,102.34,226.62,99.52,187.55,104.07,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,187.69,190.73,0.00,0.00,0.00 ,,203.17,102.34,226.62,99.49,187.55,104.07,333.09,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.47,187.42,190.65,0.00,0.00,0.00 ,,202.20,102.34,226.62,99.56,187.55,103.96,334.07,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.60,190.81,0.00,0.00,0.00 ,,205.13,102.38,229.55,99.52,187.55,103.99,333.09,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.87,190.97,0.00,0.00,0.00 ,,202.20,102.38,228.57,99.52,187.55,104.03,334.07,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,191.63,187.69,190.73,0.00,0.00,0.00 ,,202.20,102.34,226.62,99.52,185.59,104.03,336.02,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.63,187.78,190.73,0.00,0.00,0.00 ,,202.20,102.38,228.57,99.52,185.59,104.03,334.07,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.34,228.57,99.52,185.59,103.99,333.09,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.60,190.81,0.00,0.00,0.00 ,,203.17,102.42,229.55,99.52,187.55,104.03,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.42,190.73,0.00,0.00,0.00 ,,203.17,102.38,228.57,99.52,187.55,104.07,336.02,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.51,190.65,0.00,0.00,0.00 ,,203.17,102.42,229.55,99.56,184.62,103.99,336.02,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.78,190.81,0.00,0.00,0.00 ,,203.17,102.38,229.55,99.52,185.59,104.03,336.02,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.33,190.65,0.00,0.00,0.00 ,,203.17,102.38,228.57,99.56,185.59,103.99,336.02,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.63,187.60,190.81,0.00,0.00,0.00 ,,206.11,102.38,231.50,99.56,187.55,103.99,334.07,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.60,190.73,0.00,0.00,0.00 ,,202.20,102.34,231.50,99.45,185.59,104.03,336.02,99.49,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.69,190.73,0.00,0.00,0.00 ,,202.20,102.34,228.57,99.52,184.62,103.99,334.07,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.33,190.57,0.00,0.00,0.00 ,,203.17,102.38,228.57,99.49,184.62,103.96,334.07,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,191.71,187.69,190.73,0.00,0.00,0.00 ,,202.20,102.38,229.55,99.49,185.59,104.03,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.69,190.73,0.00,0.00,0.00 ,,202.20,102.34,228.57,99.49,185.59,104.03,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,187.60,190.73,0.00,0.00,0.00 ,,203.17,102.38,228.57,99.52,185.59,103.99,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.38,228.57,99.52,182.66,104.10,334.07,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.51,190.73,0.00,0.00,0.00 ,,202.20,102.38,228.57,99.49,184.62,104.07,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.79,187.95,191.54,0.00,0.00,0.00 ,,203.17,102.38,228.57,99.49,187.55,103.99,334.07,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,191.87,187.87,190.89,0.00,0.00,0.00 ,,202.20,102.34,228.57,99.49,185.59,103.99,333.09,99.45,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,188.04,190.89,0.00,0.00,0.00 ,,202.20,102.38,229.55,99.45,185.59,103.96,334.07,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,187.33,190.81,0.00,0.00,0.00 ,,203.17,102.34,229.55,99.49,184.62,103.99,334.07,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.38,229.55,99.56,184.62,103.96,334.07,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,191.71,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.34,229.55,99.49,187.55,103.99,335.04,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.95,188.49,190.89,0.00,0.00,0.00 ,,202.20,102.34,229.55,99.41,185.59,103.96,336.02,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.34,229.55,99.56,184.62,103.96,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,187.60,190.73,0.00,0.00,0.00 ,,202.20,102.34,229.55,99.49,185.59,103.99,336.02,99.45,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,187.69,190.73,0.00,0.00,0.00 ,,202.20,102.38,229.55,99.52,185.59,103.99,337.97,99.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.03,188.22,190.89,0.00,0.00,0.00 ,,203.17,102.34,228.57,99.52,183.64,103.96,334.07,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,191.79,187.87,190.97,0.00,0.00,0.00 ,,202.20,102.31,228.57,99.45,185.59,103.96,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,187.60,190.81,0.00,0.00,0.00 ,,202.20,102.38,229.55,99.52,184.62,103.99,336.02,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.34,229.55,99.52,186.57,103.92,336.02,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.55,187.42,190.73,0.00,0.00,0.00 ,,200.24,102.34,228.57,99.49,187.55,103.96,336.02,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.31,229.55,99.52,185.59,103.99,336.02,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.69,190.97,0.00,0.00,0.00 ,,200.24,102.34,228.57,99.45,185.59,103.99,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.78,190.89,0.00,0.00,0.00 ,,200.24,102.34,229.55,99.49,184.62,103.96,335.04,99.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.79,187.60,190.89,0.00,0.00,0.00 ,,203.17,102.34,231.50,99.49,185.59,103.96,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.55,187.60,190.73,0.00,0.00,0.00 ,,203.17,102.34,228.57,99.45,185.59,103.96,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.31,228.57,99.49,187.55,103.96,335.04,99.41,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.34,229.55,99.45,184.62,103.99,335.04,99.41,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,187.60,190.81,0.00,0.00,0.00 ,,202.20,102.34,228.57,99.45,184.62,103.96,337.97,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.60,190.73,0.00,0.00,0.00 ,,202.20,102.34,228.57,99.49,184.62,103.92,337.00,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.31,229.55,99.45,186.57,103.88,336.02,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.60,190.81,0.00,0.00,0.00 ,,200.24,102.31,226.62,99.45,186.57,103.92,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.51,190.97,0.00,0.00,0.00 ,,202.20,102.34,228.57,99.45,185.59,103.96,335.04,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.78,190.81,0.00,0.00,0.00 ,,202.20,102.31,226.62,99.45,187.55,103.96,335.04,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.63,187.60,190.81,0.00,0.00,0.00 ,,202.20,102.34,226.62,99.49,185.59,103.96,335.04,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.79,187.69,190.89,0.00,0.00,0.00 ,,202.20,102.31,228.57,99.45,184.62,103.92,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.69,190.65,0.00,0.00,0.00 ,,202.20,102.38,226.62,99.49,186.57,103.92,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.78,190.89,0.00,0.00,0.00 ,,202.20,102.31,226.62,99.49,184.62,103.96,333.09,99.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.31,228.57,99.45,185.59,103.96,333.09,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.87,188.04,191.54,0.00,0.00,0.00 ,,202.20,102.31,225.64,99.45,187.55,103.99,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.60,190.73,0.00,0.00,0.00 ,,202.20,102.27,228.57,99.41,185.59,103.99,333.09,99.41,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.51,190.81,0.00,0.00,0.00 ,,202.20,102.27,228.57,99.45,184.62,103.92,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.31,228.57,99.41,181.68,103.88,335.04,99.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.60,190.81,0.00,0.00,0.00 ,,200.24,102.31,226.62,99.41,186.57,103.92,335.04,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.87,191.05,0.00,0.00,0.00 ,,203.17,102.31,228.57,99.45,183.64,103.99,335.04,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.60,190.89,0.00,0.00,0.00 ,,202.20,102.31,229.55,99.41,186.57,103.88,335.04,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,191.87,187.60,190.73,0.00,0.00,0.00 ,,203.17,102.31,226.62,99.41,184.62,103.96,333.09,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.60,190.81,0.00,0.00,0.00 ,,203.17,102.27,228.57,99.41,184.62,103.92,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.71,187.78,190.89,0.00,0.00,0.00 ,,203.17,102.27,226.62,99.45,183.64,103.96,336.02,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.78,190.89,0.00,0.00,0.00 ,,202.20,102.27,228.57,99.45,184.62,103.88,333.09,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.27,228.57,99.45,184.62,103.88,335.04,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.78,190.73,0.00,0.00,0.00 ,,202.20,102.31,226.62,99.41,186.57,103.92,333.09,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.42,190.81,0.00,0.00,0.00 ,,202.20,102.27,228.57,99.41,181.68,103.92,333.09,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,187.78,190.81,0.00,0.00,0.00 ,,203.17,102.31,225.64,99.41,186.57,103.92,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.60,190.81,0.00,0.00,0.00 ,,202.20,102.31,225.64,99.41,187.55,103.96,333.09,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.69,190.73,0.00,0.00,0.00 ,,202.20,102.31,226.62,99.41,185.59,103.96,333.09,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.69,190.89,0.00,0.00,0.00 ,,200.24,102.31,226.62,99.38,186.57,103.92,333.09,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,191.55,187.60,190.81,0.00,0.00,0.00 ,,203.17,102.27,226.62,99.45,187.55,103.88,336.02,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,191.38,187.60,190.81,0.00,0.00,0.00 ,,202.20,102.27,225.64,99.41,186.57,103.92,333.09,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.27,228.57,99.41,186.57,103.88,333.09,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.71,188.04,190.81,0.00,0.00,0.00 ,,203.17,102.31,226.62,99.41,186.57,103.88,335.04,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,187.60,190.81,0.00,0.00,0.00 ,,202.20,102.23,225.64,99.41,187.55,103.88,333.09,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.63,187.87,190.81,0.00,0.00,0.00 ,,203.17,102.31,228.57,99.38,186.57,103.81,335.04,99.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.60,190.81,0.00,0.00,0.00 ,,202.20,102.23,226.62,99.41,184.62,103.88,332.11,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.78,190.97,0.00,0.00,0.00 ,,203.17,102.27,226.62,99.41,186.57,103.88,333.09,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.27,228.57,99.41,186.57,103.92,335.04,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,191.55,187.87,191.54,0.00,0.00,0.00 ,,203.17,102.27,228.57,99.38,187.55,103.92,335.04,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.51,190.65,0.00,0.00,0.00 ,,202.20,102.27,225.64,99.41,186.57,103.81,333.09,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.47,187.60,190.65,0.00,0.00,0.00 ,,205.13,102.23,231.50,99.41,186.57,103.88,333.09,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.60,190.81,0.00,0.00,0.00 ,,202.20,102.27,225.64,99.41,186.57,103.88,333.09,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.71,187.95,190.81,0.00,0.00,0.00 ,,203.17,102.31,228.57,99.41,186.57,103.88,333.09,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.95,190.81,0.00,0.00,0.00 ,,203.17,102.27,226.62,99.38,186.57,103.92,333.09,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.60,190.81,0.00,0.00,0.00 ,,203.17,102.27,228.57,99.45,187.55,103.88,333.09,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.31,226.62,99.38,184.62,103.88,333.09,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.30,187.42,190.65,0.00,0.00,0.00 ,,203.17,102.27,226.62,99.45,187.55,103.88,333.09,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.60,190.89,0.00,0.00,0.00 ,,203.17,102.27,223.69,99.38,187.55,103.88,333.09,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.78,190.65,0.00,0.00,0.00 ,,203.17,102.31,226.62,99.49,183.64,103.88,333.09,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.60,190.65,0.00,0.00,0.00 ,,205.13,102.23,227.59,99.34,186.57,103.81,335.04,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,191.30,187.51,190.73,0.00,0.00,0.00 ,,203.17,102.31,225.64,99.41,185.59,103.96,333.09,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.14,187.42,190.73,0.00,0.00,0.00 ,,203.17,102.27,226.62,99.41,186.57,103.85,335.04,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.78,190.97,0.00,0.00,0.00 ,,203.17,102.23,226.62,99.41,187.55,103.85,332.11,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.42,190.81,0.00,0.00,0.00 ,,206.11,102.31,226.62,99.38,186.57,103.88,333.09,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.60,190.73,0.00,0.00,0.00 ,,203.17,102.23,228.57,99.38,186.57,103.88,335.04,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.30,187.69,190.81,0.00,0.00,0.00 ,,205.13,102.23,229.55,99.41,188.52,103.88,333.09,99.34,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.47,187.78,190.65,0.00,0.00,0.00 ,,203.17,102.27,226.62,99.41,187.55,103.88,333.09,99.34,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.23,228.57,99.41,185.59,103.96,335.04,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,191.30,187.69,190.81,0.00,0.00,0.00 ,,202.20,102.23,225.64,99.41,186.57,103.85,333.09,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.87,190.89,0.00,0.00,0.00 ,,203.17,102.23,226.62,99.38,186.57,103.88,333.09,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.60,190.81,0.00,0.00,0.00 ,,206.11,102.27,228.57,99.38,187.55,103.88,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.87,190.89,0.00,0.00,0.00 ,,203.17,102.23,228.57,99.38,187.55,103.85,335.04,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.22,187.51,190.73,0.00,0.00,0.00 ,,203.17,102.27,228.57,99.38,187.55,103.85,333.09,99.38,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.38,187.78,190.81,0.00,0.00,0.00 ,,203.17,102.27,226.62,99.41,186.57,103.85,335.04,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,191.30,187.87,191.54,0.00,0.00,0.00 ,,206.11,102.31,225.64,99.45,187.55,103.92,333.09,99.41,2000.49,0.00,2666.67,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.55,188.22,191.54,0.00,0.00,0.00 ,,212.94,102.34,237.36,99.41,196.34,103.92,341.88,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.026,0.032,0.041, ,191.14,187.42,190.73,0.00,0.00,0.00 ,,206.11,102.27,229.55,99.38,189.50,103.85,336.02,99.41,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.094,0.103,0.103, ,191.30,187.78,190.81,0.00,0.00,0.00 ,,206.11,102.23,226.62,99.38,187.55,103.85,333.09,99.38,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.179,0.185,0.185, ,191.14,187.78,190.81,0.00,0.00,0.00 ,,205.13,102.23,227.59,99.34,186.57,103.85,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.273,0.278,0.273, ,191.47,187.95,190.89,0.00,0.00,0.00 ,,205.13,102.23,226.62,99.38,184.62,103.81,330.16,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.375,0.375,0.369, ,191.22,187.78,190.73,0.00,0.00,0.00 ,,203.17,102.23,225.64,99.38,186.57,103.77,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.481,0.481,0.472, ,191.14,187.60,190.73,0.00,0.00,0.00 ,,203.17,102.20,224.66,99.34,184.62,103.77,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.583,0.583,0.577, ,191.22,187.60,190.81,0.00,0.00,0.00 ,,205.13,102.23,226.62,99.41,186.57,103.85,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.695,0.695,0.683, ,191.14,187.60,190.81,0.00,0.00,0.00 ,,205.13,102.23,226.62,99.41,181.68,103.77,332.11,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.803,0.803,0.785, ,191.22,187.87,190.89,0.00,0.00,0.00 ,,205.13,102.20,227.59,99.30,186.57,103.85,332.11,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.903,0.911,0.891, ,191.14,187.69,190.81,0.00,0.00,0.00 ,,206.11,102.23,224.66,99.34,187.55,103.81,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.014,1.017,0.996, ,191.14,187.69,190.97,0.00,0.00,0.00 ,,203.17,102.23,228.57,99.38,186.57,103.77,332.11,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.120,1.120,1.093, ,191.14,187.51,190.97,0.00,0.00,0.00 ,,205.13,102.23,226.62,99.38,186.57,103.81,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.216,1.225,1.196, ,191.30,187.95,190.89,0.00,0.00,0.00 ,,203.17,102.23,223.69,99.38,187.55,103.85,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.316,1.325,1.295, ,191.22,187.69,190.73,0.00,0.00,0.00 ,,203.17,102.16,223.69,99.38,187.55,103.77,332.11,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.416,1.424,1.392, ,191.14,187.51,190.73,0.00,0.00,0.00 ,,206.11,102.23,225.64,99.38,187.55,103.81,333.09,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.512,1.515,1.486, ,191.30,187.69,190.81,0.00,0.00,0.00 ,,206.11,102.20,225.64,99.38,186.57,103.81,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.600,1.609,1.580, ,191.14,187.51,190.81,0.00,0.00,0.00 ,,205.13,102.23,226.62,99.41,187.55,103.81,333.09,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.691,1.697,1.668, ,191.22,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.20,225.64,99.34,187.55,103.81,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.779,1.785,1.756, ,191.14,187.60,190.73,0.00,0.00,0.00 ,,206.11,102.23,225.64,99.38,189.50,103.81,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.876,1.879,1.841, ,191.14,187.60,190.89,0.00,0.00,0.00 ,,203.17,102.23,222.71,99.38,189.50,103.81,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.949,1.955,1.926, ,191.14,187.51,190.89,0.00,0.00,0.00 ,,205.13,102.16,222.71,99.30,187.55,103.81,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.025,2.034,2.002, ,191.14,187.60,190.89,0.00,0.00,0.00 ,,206.11,102.20,225.64,99.34,186.57,103.88,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.104,2.110,2.087, ,191.14,187.60,190.81,0.00,0.00,0.00 ,,205.13,102.23,222.71,99.38,189.50,103.74,332.11,99.38,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.183,2.181,2.157, ,191.22,187.60,190.81,0.00,0.00,0.00 ,,206.11,102.23,225.64,99.38,186.57,103.77,333.09,99.30,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,2.260,2.257,2.233, ,191.14,187.60,190.81,0.00,0.00,0.00 ,,206.11,102.16,227.59,99.30,187.55,103.77,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.321,2.318,2.304, ,191.22,187.69,190.81,0.00,0.00,0.00 ,,205.13,102.20,225.64,99.34,187.55,103.81,332.11,99.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,2.392,2.383,2.371, ,191.14,187.78,190.81,0.00,0.00,0.00 ,,206.11,102.27,224.66,99.34,183.64,103.77,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.456,2.447,2.438, ,191.14,187.42,190.81,0.00,0.00,0.00 ,,206.11,102.20,227.59,99.34,187.55,103.77,332.11,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.523,2.506,2.506, ,191.14,187.69,190.81,0.00,0.00,0.00 ,,205.13,102.20,225.64,99.34,184.62,103.77,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.588,2.567,2.573, ,191.14,187.69,190.89,0.00,0.00,0.00 ,,206.11,102.20,226.62,99.38,186.57,103.77,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.652,2.626,2.635, ,191.22,187.78,190.81,0.00,0.00,0.00 ,,205.13,102.23,226.62,99.41,187.55,103.85,332.11,99.34,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.711,2.688,2.696, ,191.14,187.51,190.89,0.00,0.00,0.00 ,,205.13,102.23,225.64,99.38,187.55,103.81,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.773,2.743,2.755, ,191.14,187.69,190.81,0.00,0.00,0.00 ,,203.17,102.20,226.62,99.38,187.55,103.77,332.11,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.828,2.799,2.814, ,191.14,187.69,190.81,0.00,0.00,0.00 ,,206.11,102.20,227.59,99.34,189.50,103.81,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.884,2.858,2.866, ,191.14,187.95,190.89,0.00,0.00,0.00 ,,205.13,102.20,227.59,99.34,187.55,103.74,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.934,2.922,2.916, ,191.30,187.95,190.97,0.00,0.00,0.00 ,,206.11,102.16,225.64,99.38,187.55,103.77,333.09,99.30,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.978,2.978,2.966, ,191.14,187.60,190.81,0.00,0.00,0.00 ,,205.13,102.20,224.66,99.30,187.55,103.77,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.022,3.033,3.004, ,191.22,187.69,190.73,0.00,0.00,0.00 ,,203.17,102.20,225.64,99.30,187.55,103.81,330.16,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.063,3.083,3.048, ,191.14,187.51,190.81,0.00,0.00,0.00 ,,205.13,102.12,225.64,99.30,187.55,103.77,330.16,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.104,3.136,3.101, ,191.30,187.87,190.81,0.00,0.00,0.00 ,,205.13,102.16,225.64,99.34,187.55,103.77,335.04,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.148,3.189,3.151, ,191.22,187.69,190.81,0.00,0.00,0.00 ,,208.06,102.16,226.62,99.38,187.55,103.74,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.195,3.239,3.198, ,191.14,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.20,224.66,99.34,190.48,103.81,333.09,99.30,4000.00,0.00,4000.00,0.00,
