SAP ID,109003049946,
0.000,0.000,0.000,3.242,3.285,3.236, ,191.22,187.51,190.73,0.00,0.00,0.00 ,,206.11,102.20,227.59,99.34,187.55,103.77,335.04,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.288,3.335,3.285, ,191.14,187.87,190.89,0.00,0.00,0.00 ,,205.13,102.16,225.64,99.34,184.62,103.74,333.09,99.30,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.329,3.376,3.326, ,191.22,187.78,190.89,0.00,0.00,0.00 ,,203.17,102.16,225.64,99.27,187.55,103.77,332.11,99.30,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.365,3.417,3.376, ,191.14,187.42,190.73,0.00,0.00,0.00 ,,203.17,102.20,227.59,99.30,186.57,103.74,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.400,3.458,3.403, ,191.30,187.78,190.65,0.00,0.00,0.00 ,,202.20,102.16,227.59,99.30,186.57,103.77,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.435,3.491,3.438, ,191.22,187.60,190.73,0.00,0.00,0.00 ,,205.13,102.20,228.57,99.34,186.57,103.74,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.470,3.526,3.473, ,191.30,187.60,190.89,0.00,0.00,0.00 ,,205.13,102.20,227.59,99.34,187.55,103.74,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.496,3.552,3.502, ,191.22,187.60,190.73,0.00,0.00,0.00 ,,206.11,102.16,227.59,99.30,184.62,103.81,332.11,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.523,3.581,3.532, ,191.30,187.78,190.81,0.00,0.00,0.00 ,,205.13,102.16,227.59,99.34,186.57,103.74,334.07,99.27,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.549,3.608,3.558, ,191.14,187.51,190.81,0.00,0.00,0.00 ,,203.17,102.20,227.59,99.34,186.57,103.77,335.04,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.576,3.628,3.579, ,191.30,187.69,190.81,0.00,0.00,0.00 ,,205.13,102.16,227.59,99.30,186.57,103.77,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.596,3.649,3.605, ,191.38,187.69,190.89,0.00,0.00,0.00 ,,205.13,102.16,227.59,99.34,186.57,103.77,333.09,99.34,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.617,3.666,3.625, ,191.30,187.69,190.73,0.00,0.00,0.00 ,,205.13,102.20,225.64,99.30,187.55,103.77,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.631,3.681,3.637, ,191.30,187.69,190.65,0.00,0.00,0.00 ,,203.17,102.20,224.66,99.30,186.57,103.74,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.643,3.693,3.655, ,191.22,187.60,190.65,0.00,0.00,0.00 ,,203.17,102.16,225.64,99.30,186.57,103.77,332.11,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.655,3.705,3.664, ,191.22,187.78,190.97,0.00,0.00,0.00 ,,206.11,102.16,225.64,99.30,187.55,103.74,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.672,3.716,3.678, ,191.14,187.60,190.65,0.00,0.00,0.00 ,,205.13,102.16,225.64,99.23,187.55,103.77,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.681,3.731,3.693, ,191.30,187.69,190.89,0.00,0.00,0.00 ,,206.11,102.16,227.59,99.30,187.55,103.74,335.04,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.690,3.737,3.705, ,191.38,187.69,190.73,0.00,0.00,0.00 ,,207.08,102.12,228.57,99.30,189.50,103.66,335.04,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.708,3.751,3.708, ,191.22,187.87,190.81,0.00,0.00,0.00 ,,203.17,102.16,225.64,99.27,189.50,103.74,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.713,3.751,3.716, ,191.14,187.51,190.89,0.00,0.00,0.00 ,,202.20,102.16,227.59,99.30,187.55,103.74,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.719,3.760,3.725, ,191.22,187.69,190.73,0.00,0.00,0.00 ,,205.13,102.16,227.59,99.30,186.57,103.74,334.07,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.725,3.763,3.731, ,191.30,187.60,190.73,0.00,0.00,0.00 ,,203.17,102.16,225.64,99.27,189.50,103.74,332.11,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.734,3.775,3.737, ,191.38,187.69,190.73,0.00,0.00,0.00 ,,207.08,102.12,228.57,99.30,186.57,103.74,334.07,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.734,3.775,3.740, ,191.38,187.78,190.65,0.00,0.00,0.00 ,,206.11,102.20,227.59,99.30,186.57,103.74,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.737,3.778,3.751, ,191.30,187.69,190.73,0.00,0.00,0.00 ,,203.17,102.16,228.57,99.30,190.48,103.74,335.04,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.751,3.784,3.754, ,191.47,187.78,190.73,0.00,0.00,0.00 ,,204.15,102.12,227.59,99.27,186.57,103.74,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.751,3.784,3.754, ,191.47,187.60,190.65,0.00,0.00,0.00 ,,203.17,102.16,227.59,99.34,187.55,103.74,332.11,99.23,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.757,3.795,3.754, ,191.55,187.95,190.73,0.00,0.00,0.00 ,,203.17,102.16,228.57,99.30,186.57,103.74,333.09,99.30,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.757,3.795,3.763, ,191.38,187.69,190.73,0.00,0.00,0.00 ,,205.13,102.16,228.57,99.30,186.57,103.74,335.04,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.760,3.798,3.766, ,191.47,187.78,190.73,0.00,0.00,0.00 ,,205.13,102.16,227.59,99.30,186.57,103.74,334.07,99.27,0.00,0.00,2666.67,0.00,
0.000,0.000,0.000,3.766,3.804,3.769, ,191.30,187.51,190.65,0.00,0.00,0.00 ,,205.13,102.16,225.64,99.19,186.57,103.66,334.07,99.27,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,3.769,3.804,3.769, ,191.30,187.60,190.65,0.00,0.00,0.00 ,,203.17,102.16,227.59,99.30,186.57,103.74,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.766,3.804,3.778, ,191.38,187.69,190.73,0.00,0.00,0.00 ,,202.20,102.16,227.59,99.34,186.57,103.74,332.11,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.772,3.810,3.778, ,191.22,187.24,190.49,0.00,0.00,0.00 ,,204.15,102.12,228.57,99.30,188.52,103.63,332.11,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.772,3.813,3.775, ,191.38,187.69,190.73,0.00,0.00,0.00 ,,204.15,102.12,224.66,99.27,186.57,103.74,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.775,3.810,3.781, ,191.30,187.60,190.57,0.00,0.00,0.00 ,,204.15,102.12,228.57,99.27,186.57,103.70,334.07,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.778,3.813,3.781, ,191.22,187.69,190.65,0.00,0.00,0.00 ,,204.15,102.12,227.59,99.30,185.59,103.66,333.09,99.30,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.775,3.810,3.784, ,191.22,187.51,190.57,0.00,0.00,0.00 ,,204.15,102.12,225.64,99.27,187.55,103.74,335.04,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.778,3.816,3.784, ,191.30,187.78,190.57,0.00,0.00,0.00 ,,204.15,102.12,225.64,99.23,185.59,103.66,332.11,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.778,3.816,3.784, ,191.22,187.51,190.57,0.00,0.00,0.00 ,,204.15,102.12,227.59,99.27,186.57,103.66,332.11,99.27,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.781,3.816,3.787, ,191.22,187.42,190.49,0.00,0.00,0.00 ,,204.15,102.09,225.64,99.27,189.50,103.66,334.07,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.784,3.819,3.790, ,191.22,187.42,190.49,0.00,0.00,0.00 ,,202.20,102.12,227.59,99.30,187.55,103.66,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.781,3.819,3.787, ,191.14,187.33,190.41,0.00,0.00,0.00 ,,205.13,102.09,230.53,99.30,184.62,103.74,334.07,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.784,3.819,3.790, ,191.14,187.42,190.49,0.00,0.00,0.00 ,,204.15,102.12,228.57,99.27,187.55,103.70,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.781,3.819,3.790, ,191.14,187.33,190.41,0.00,0.00,0.00 ,,204.15,102.09,230.53,99.30,186.57,103.74,335.04,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.778,3.816,3.787, ,191.22,187.51,190.49,0.00,0.00,0.00 ,,203.17,102.16,227.59,99.30,185.59,103.66,334.07,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.772,3.819,3.790, ,191.14,187.15,190.17,0.00,0.00,0.00 ,,203.17,102.16,227.59,99.27,187.55,103.70,334.07,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.766,3.816,3.787, ,191.14,187.15,190.25,0.00,0.00,0.00 ,,202.20,102.05,225.64,99.27,187.55,103.66,334.07,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.766,3.819,3.792, ,191.14,186.88,190.25,0.00,0.00,0.00 ,,204.15,102.12,227.59,99.23,187.55,103.74,334.07,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.763,3.819,3.790, ,191.14,187.24,190.33,0.00,0.00,0.00 ,,204.15,102.12,222.71,99.30,186.57,103.63,334.07,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.754,3.822,3.784, ,191.14,186.70,190.01,0.00,0.00,0.00 ,,204.15,102.09,225.64,99.27,185.59,103.59,335.04,99.23,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.743,3.816,3.787, ,190.65,186.70,189.93,0.00,0.00,0.00 ,,204.15,102.12,227.59,99.23,186.57,103.66,335.04,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.751,3.822,3.775, ,191.14,186.61,189.77,0.00,0.00,0.00 ,,207.08,102.12,228.57,99.16,187.55,103.66,335.04,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.737,3.819,3.772, ,191.14,187.06,190.01,0.00,0.00,0.00 ,,202.20,102.12,227.59,99.23,186.57,103.66,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.734,3.819,3.766, ,190.65,186.70,189.77,0.00,0.00,0.00 ,,204.15,102.12,228.57,99.27,187.55,103.66,337.00,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.731,3.822,3.754, ,190.33,186.43,189.60,0.00,0.00,0.00 ,,204.15,102.12,227.59,99.30,186.57,103.63,334.07,99.19,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,3.734,3.819,3.751, ,190.25,186.43,189.77,0.00,0.00,0.00 ,,204.15,102.12,228.57,99.23,189.50,103.66,335.04,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.734,3.822,3.737, ,190.09,186.25,189.44,0.00,0.00,0.00 ,,204.15,102.12,224.66,99.27,186.57,103.70,335.04,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.740,3.822,3.734, ,189.92,186.34,189.52,0.00,0.00,0.00 ,,204.15,102.12,227.59,99.23,186.57,103.70,334.07,99.27,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.740,3.825,3.731, ,189.84,186.07,189.28,0.00,0.00,0.00 ,,204.15,102.12,228.57,99.27,184.62,103.74,335.04,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.740,3.819,3.728, ,189.76,186.07,189.28,0.00,0.00,0.00 ,,204.15,102.12,228.57,99.27,185.59,103.66,335.04,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.743,3.819,3.728, ,189.60,185.81,189.20,0.00,0.00,0.00 ,,204.15,102.12,228.57,99.27,186.57,103.63,335.04,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.751,3.825,3.734, ,189.44,185.90,188.96,0.00,0.00,0.00 ,,205.13,102.12,230.53,99.27,185.59,103.66,335.04,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.743,3.819,3.734, ,189.44,185.90,189.04,0.00,0.00,0.00 ,,204.15,102.12,231.50,99.27,186.57,103.63,335.04,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.751,3.822,3.737, ,189.11,185.72,188.80,0.00,0.00,0.00 ,,208.06,102.09,236.39,99.23,186.57,103.63,335.04,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.754,3.819,3.740, ,189.11,185.72,188.72,0.00,0.00,0.00 ,,207.08,102.09,233.46,99.27,186.57,103.63,337.00,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.757,3.819,3.743, ,188.79,185.72,188.64,0.00,0.00,0.00 ,,208.06,102.12,233.46,99.27,189.50,103.66,337.00,99.19,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,3.760,3.822,3.757, ,188.79,185.63,188.56,0.00,0.00,0.00 ,,208.06,102.09,233.46,99.27,190.48,103.63,337.00,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.763,3.819,3.754, ,188.38,185.63,188.32,0.00,0.00,0.00 ,,208.06,102.09,236.39,99.27,190.48,103.63,339.93,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.769,3.825,3.763, ,188.30,185.63,188.32,0.00,0.00,0.00 ,,210.99,102.09,237.36,99.23,193.41,103.55,340.90,99.19,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,3.769,3.825,3.763, ,188.06,185.63,188.24,0.00,0.00,0.00 ,,210.99,102.09,237.36,99.23,190.48,103.63,340.90,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.769,3.822,3.772, ,187.98,185.09,187.99,0.00,0.00,0.00 ,,214.90,102.12,239.32,99.23,193.41,103.63,340.90,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.775,3.825,3.775, ,187.73,185.09,187.99,0.00,0.00,0.00 ,,214.90,102.05,242.25,99.23,199.27,103.63,342.86,99.23,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.775,3.828,3.778, ,187.41,184.82,187.67,0.00,0.00,0.00 ,,216.85,102.09,243.22,99.23,196.34,103.59,343.83,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.781,3.828,3.784, ,187.41,184.91,187.67,0.00,0.00,0.00 ,,214.90,102.12,242.25,99.27,198.29,103.66,342.86,99.23,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.781,3.825,3.778, ,187.00,184.55,187.35,0.00,0.00,0.00 ,,217.83,102.05,245.18,99.19,201.22,103.63,343.83,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.781,3.828,3.781, ,187.08,184.91,187.27,0.00,0.00,0.00 ,,216.85,102.09,245.18,99.27,201.22,103.63,345.79,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.784,3.828,3.784, ,186.35,184.02,187.11,0.00,0.00,0.00 ,,217.83,102.05,250.06,99.19,202.20,103.66,345.79,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.784,3.831,3.790, ,186.35,183.93,187.11,0.00,0.00,0.00 ,,219.78,102.05,250.06,99.19,199.27,103.59,346.76,99.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.784,3.828,3.784, ,185.87,183.21,186.71,0.00,0.00,0.00 ,,217.83,102.05,248.11,99.23,195.36,103.48,343.83,99.16,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.781,3.825,3.784, ,185.79,183.21,186.79,0.00,0.00,0.00 ,,219.78,102.09,249.08,99.23,201.22,103.63,343.83,99.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.781,3.828,3.787, ,185.14,182.40,186.55,0.00,0.00,0.00 ,,219.78,102.09,250.06,99.19,199.27,103.74,343.83,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.781,3.825,3.790, ,184.98,181.96,186.22,0.00,0.00,0.00 ,,219.78,102.05,249.08,99.23,199.27,103.59,343.83,99.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.784,3.828,3.787, ,184.65,181.60,185.90,0.00,0.00,0.00 ,,217.83,102.05,248.11,99.23,199.27,103.52,342.86,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.784,3.819,3.784, ,184.25,181.15,186.06,0.00,0.00,0.00 ,,219.78,102.05,251.04,99.23,201.22,103.59,343.83,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.778,3.819,3.784, ,183.84,180.79,185.66,0.00,0.00,0.00 ,,219.78,102.09,250.06,99.19,198.29,103.63,343.83,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.784,3.819,3.784, ,183.35,179.72,185.26,0.00,0.00,0.00 ,,220.76,102.05,252.99,99.19,201.22,103.55,343.83,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.790,3.819,3.790, ,183.11,179.63,185.26,0.00,0.00,0.00 ,,219.78,102.05,252.99,99.19,201.22,103.59,343.83,99.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.790,3.816,3.790, ,182.38,178.64,184.94,0.00,0.00,0.00 ,,222.71,102.05,252.99,99.19,204.15,103.52,344.81,99.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.790,3.819,3.798, ,182.14,178.82,184.61,0.00,0.00,0.00 ,,223.69,102.05,252.99,99.19,205.13,103.59,344.81,99.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.790,3.819,3.798, ,181.49,177.84,184.37,0.00,0.00,0.00 ,,229.55,101.98,255.92,99.16,205.13,103.55,345.79,99.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.792,3.819,3.798, ,180.92,177.48,183.97,0.00,0.00,0.00 ,,231.50,102.05,255.92,99.19,201.22,103.52,345.79,99.19,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.792,3.825,3.801, ,180.43,176.50,183.57,0.00,0.00,0.00 ,,231.50,102.01,261.78,99.16,206.11,103.55,346.76,99.19,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.795,3.825,3.804, ,179.95,176.05,183.16,0.00,0.00,0.00 ,,231.50,102.05,262.76,99.19,210.99,103.63,348.72,99.19,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.798,3.825,3.807, ,179.46,175.69,182.92,0.00,0.00,0.00 ,,231.50,102.05,265.69,99.19,209.04,103.52,351.65,99.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.798,3.825,3.804, ,178.97,175.33,182.52,0.00,0.00,0.00 ,,232.48,102.01,267.64,99.12,210.99,103.55,350.67,99.12,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.798,3.825,3.801, ,178.49,174.53,182.04,0.00,0.00,0.00 ,,231.50,102.05,267.64,99.19,208.06,103.52,348.72,99.16,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.801,3.825,3.810, ,177.76,174.08,181.63,0.00,0.00,0.00 ,,229.55,102.05,265.69,99.12,206.11,103.55,345.79,99.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.801,3.828,3.804, ,177.51,173.81,181.15,0.00,0.00,0.00 ,,228.57,102.01,261.78,99.16,207.08,103.52,345.79,99.12,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.804,3.828,3.804, ,176.86,173.09,180.75,0.00,0.00,0.00 ,,228.57,102.05,255.92,99.16,204.15,103.52,342.86,99.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.801,3.828,3.804, ,176.38,172.74,180.35,0.00,0.00,0.00 ,,229.55,102.05,256.90,99.23,202.20,103.48,341.88,99.08,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.795,3.828,3.798, ,175.81,172.29,180.02,0.00,0.00,0.00 ,,232.48,102.01,261.78,99.16,205.13,103.52,341.88,99.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.795,3.819,3.792, ,175.48,171.66,179.30,0.00,0.00,0.00 ,,237.36,101.98,267.64,99.19,204.15,103.52,342.86,99.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.790,3.825,3.792, ,174.84,171.48,179.14,0.00,0.00,0.00 ,,244.20,102.01,280.34,99.16,207.08,103.48,348.72,99.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.781,3.825,3.784, ,174.11,170.68,178.41,0.00,0.00,0.00 ,,256.90,102.01,304.76,99.16,200.24,103.41,350.67,99.08,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.790,3.828,3.784, ,173.86,170.50,177.93,0.00,0.00,0.00 ,,277.41,101.98,344.81,99.12,202.20,103.52,351.65,99.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.790,3.828,3.772, ,173.46,170.05,177.53,0.00,0.00,0.00 ,,329.18,101.98,442.49,99.05,202.20,103.44,351.65,99.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.784,3.825,3.763, ,172.73,169.78,176.97,0.00,0.00,0.00 ,,468.86,101.87,764.84,98.90,204.15,103.52,351.65,99.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.778,3.822,3.751, ,172.00,168.98,176.32,0.00,0.00,0.00 ,,1015.87,101.58,1404.64,98.57,202.20,103.48,357.51,99.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.778,3.825,3.719, ,171.67,168.80,175.76,0.00,0.00,0.00 ,,1584.37,101.17,1735.78,98.28,209.04,103.52,362.39,99.08,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.778,3.822,3.684, ,170.86,168.17,175.28,0.00,0.00,0.00 ,,1946.76,100.84,1794.38,98.06,210.99,103.52,369.23,99.12,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.778,3.819,3.640, ,170.70,167.81,175.03,0.00,0.00,0.00 ,,2151.89,100.59,1956.53,97.95,219.78,103.48,387.79,99.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.778,3.819,3.590, ,169.73,167.19,174.23,0.00,0.00,0.00 ,,2252.50,100.44,2246.64,97.69,233.46,103.48,427.84,99.05,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.775,3.813,3.538, ,168.91,166.29,173.50,0.00,0.00,0.00 ,,2287.67,100.29,2381.44,97.58,252.01,103.41,553.85,98.94,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.763,3.807,3.479, ,168.43,166.02,172.78,0.00,0.00,0.00 ,,2315.02,100.26,2363.86,97.44,402.44,103.33,849.82,98.75,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.751,3.798,3.420, ,167.70,165.31,172.30,0.00,0.00,0.00 ,,2378.51,100.22,2357.02,97.47,1127.23,102.97,1585.35,98.42,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.716,3.784,3.356, ,167.13,165.04,171.73,0.00,0.00,0.00 ,,2442.98,100.15,2471.31,97.36,1800.24,102.56,2125.52,98.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.684,3.766,3.285, ,166.40,164.23,170.93,0.00,0.00,0.00 ,,2484.98,100.11,2559.22,97.33,2102.08,102.20,2402.93,97.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.649,3.751,3.224, ,165.67,163.78,170.36,0.00,0.00,0.00 ,,2480.10,100.07,2624.66,97.29,2291.58,101.98,2565.08,97.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.593,3.716,3.148, ,165.10,163.07,169.80,0.00,0.00,0.00 ,,2456.65,100.04,2652.99,97.22,2415.63,101.72,2628.57,97.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.538,3.675,3.080, ,164.45,162.71,169.24,0.00,0.00,0.00 ,,2456.65,100.04,2593.41,97.22,2484.98,101.58,2635.41,97.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.470,3.634,3.010, ,163.56,161.72,168.43,0.00,0.00,0.00 ,,2470.33,100.07,2521.12,97.29,2543.59,101.50,2573.87,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.400,3.593,2.940, ,162.99,160.92,167.79,0.00,0.00,0.00 ,,2376.56,100.07,2552.38,97.18,2560.20,101.47,2607.08,97.22,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.326,3.540,2.875, ,162.26,160.38,167.22,0.00,0.00,0.00 ,,2262.27,100.18,2603.17,97.22,2604.15,101.39,2718.44,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.242,3.491,2.802, ,161.61,159.67,166.50,0.00,0.00,0.00 ,,2219.29,100.22,2588.52,97.25,2654.95,101.39,2856.17,97.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.159,3.438,2.746, ,160.80,158.95,165.86,0.00,0.00,0.00 ,,2130.40,100.29,2546.52,97.18,2675.46,101.32,2925.52,97.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.072,3.368,2.673, ,160.07,158.32,165.21,0.00,0.00,0.00 ,,2008.30,100.40,2608.06,97.18,2649.08,101.32,2923.57,97.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.987,3.294,2.603, ,159.42,157.52,164.49,0.00,0.00,0.00 ,,1913.55,100.44,2656.90,97.18,2596.34,101.28,2947.99,97.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,2.896,3.221,2.553, ,158.61,156.71,163.68,0.00,0.00,0.00 ,,1845.18,100.48,2661.78,97.14,2581.68,101.32,2963.61,96.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.817,3.136,2.491, ,158.04,156.00,163.20,0.00,0.00,0.00 ,,1760.20,100.55,2644.20,97.18,2625.64,101.39,2957.75,96.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.729,3.051,2.427, ,157.15,155.55,162.64,0.00,0.00,0.00 ,,1706.47,100.62,2632.48,97.18,2682.30,101.28,2949.94,96.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.647,2.957,2.365, ,156.50,154.56,161.91,0.00,0.00,0.00 ,,1750.43,100.59,2694.02,97.14,2705.74,101.25,2974.36,96.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.562,2.860,2.304, ,155.69,153.94,160.95,0.00,0.00,0.00 ,,1836.39,100.59,2752.63,97.11,2704.76,101.25,3030.04,96.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.477,2.755,2.236, ,155.04,152.86,160.30,0.00,0.00,0.00 ,,1931.14,100.51,2824.91,97.11,2697.92,101.25,3088.64,96.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.394,2.652,2.175, ,154.07,152.59,159.82,0.00,0.00,0.00 ,,2018.07,100.48,2873.75,97.03,2659.83,101.25,3100.37,96.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.309,2.535,2.110, ,153.50,151.25,158.85,0.00,0.00,0.00 ,,2131.38,100.37,2900.12,96.96,2627.59,101.28,3045.67,96.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.216,2.418,2.034, ,152.53,150.71,158.05,0.00,0.00,0.00 ,,1943.83,100.48,2911.84,96.96,2608.06,101.25,3010.50,96.89,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.110,2.298,1.949, ,151.64,149.73,157.24,0.00,0.00,0.00 ,,1444.69,100.73,2913.80,96.96,2582.66,101.28,2975.34,96.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.999,2.175,1.858, ,150.90,149.01,156.60,0.00,0.00,0.00 ,,1061.78,100.99,2862.03,96.96,2561.17,101.39,2919.66,96.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.876,2.052,1.770, ,150.09,147.76,155.71,0.00,0.00,0.00 ,,850.79,101.21,2657.88,97.03,2545.54,101.36,2895.24,96.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.726,1.905,1.662, ,149.28,147.04,154.91,0.00,0.00,0.00 ,,797.07,101.32,2913.80,96.96,2484.00,101.39,2879.61,97.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.641,1.823,1.603, ,148.71,147.04,154.99,0.00,0.00,0.00 ,,819.54,101.36,3327.96,96.85,2431.26,101.43,2887.42,96.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.506,1.715,1.545, ,148.15,145.79,153.78,0.00,0.00,0.00 ,,849.82,101.43,3610.26,96.59,2444.93,101.47,2928.45,96.96,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.003,1.383,1.767,1.518, ,146.85,144.27,152.41,0.00,0.00,0.00 ,,849.82,101.43,3620.02,96.52,2375.58,101.54,2921.61,97.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.237,1.867,1.489, ,146.12,143.55,152.01,0.00,0.00,0.00 ,,814.65,101.39,3583.88,96.45,1894.02,101.72,2886.45,96.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.040,1.835,1.345, ,145.31,142.84,151.12,0.00,0.00,0.00 ,,758.00,101.43,3363.13,96.56,1565.81,101.98,2543.59,97.18,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.879,1.729,1.216, ,144.58,141.76,150.08,0.00,0.00,0.00 ,,713.06,101.50,3210.74,96.59,1449.57,102.09,1983.88,97.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.724,1.439,1.026, ,143.85,141.31,149.35,0.00,0.00,0.00 ,,736.51,101.47,3258.61,96.59,1333.33,102.16,1517.95,97.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.554,1.128,0.847, ,142.96,140.15,148.47,0.00,0.00,0.00 ,,761.90,101.54,3289.87,96.56,1128.21,102.45,1164.35,98.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.434,0.876,0.657, ,142.14,139.34,147.58,0.00,0.00,0.00 ,,782.42,101.47,3035.90,96.70,933.82,102.56,954.33,98.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.328,0.680,0.513, ,141.01,138.36,146.78,0.00,0.00,0.00 ,,888.89,101.39,2913.80,96.85,840.05,102.71,828.33,98.50,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.249,0.525,0.396, ,140.52,137.64,145.97,0.00,0.00,0.00 ,,1049.08,101.28,2964.59,96.81,813.68,102.78,743.35,98.57,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.193,0.404,0.308, ,139.55,136.75,145.09,0.00,0.00,0.00 ,,1175.09,101.25,3021.25,96.85,853.72,102.75,686.69,98.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.144,0.314,0.234, ,138.74,135.58,144.20,0.00,0.00,0.00 ,,1110.62,101.17,2715.51,96.96,996.34,102.78,679.85,98.72,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.106,0.243,0.182, ,137.84,134.96,143.23,0.00,0.00,0.00 ,,983.64,101.25,2174.36,97.25,1154.58,102.67,745.30,98.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.088,0.191,0.144, ,136.95,133.88,142.43,0.00,0.00,0.00 ,,962.15,101.28,1866.67,97.55,1261.05,102.56,889.87,98.64,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.067,0.149,0.117, ,136.14,132.99,141.79,0.00,0.00,0.00 ,,1055.92,101.28,1875.46,97.66,1386.08,102.56,1364.59,98.46,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.053,0.111,0.079, ,135.09,131.91,140.66,0.00,0.00,0.00 ,,1198.53,101.21,2133.33,97.55,1425.15,102.42,2063.98,98.02,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.038,0.085,0.059, ,134.52,131.29,139.93,0.00,0.00,0.00 ,,1286.45,101.14,2543.59,97.36,1427.11,102.38,2606.11,97.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.032,0.064,0.047, ,133.71,130.30,138.89,0.00,0.00,0.00 ,,1297.19,101.06,2913.80,97.11,1359.71,102.34,2614.90,97.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.050,0.038, ,132.65,129.41,138.08,0.00,0.00,0.00 ,,1340.17,101.03,3129.67,96.96,1259.10,102.42,2463.49,97.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.038,0.032, ,131.76,128.15,137.20,0.00,0.00,0.00 ,,1267.89,101.03,3293.77,96.85,1132.11,102.49,2417.58,97.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.021, ,131.03,127.62,136.31,0.00,0.00,0.00 ,,1110.62,101.06,3321.12,96.70,1102.81,102.53,2434.19,97.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.023,0.015, ,130.14,126.81,135.27,0.00,0.00,0.00 ,,989.50,101.14,3363.13,96.63,1243.47,102.42,2300.37,97.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.012, ,129.41,125.65,134.30,0.00,0.00,0.00 ,,898.66,101.21,3324.05,96.63,1399.76,102.38,1980.95,97.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.015,0.006, ,128.27,125.11,133.74,0.00,0.00,0.00 ,,838.10,101.28,3195.12,96.70,1533.58,102.34,1587.30,97.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,127.62,124.04,132.69,0.00,0.00,0.00 ,,806.84,101.36,2817.09,96.85,1698.66,102.23,1288.40,98.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,126.97,123.41,131.96,0.00,0.00,0.00 ,,941.64,101.32,2532.84,97.00,1737.73,102.12,1147.74,98.13,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,126.16,122.42,131.08,0.00,0.00,0.00 ,,1042.25,101.25,2525.03,97.07,1590.23,102.16,1064.71,98.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,125.60,122.16,130.11,0.00,0.00,0.00 ,,969.96,101.25,2735.04,97.07,1401.71,102.23,1041.27,98.46,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,124.54,120.90,129.23,0.00,0.00,0.00 ,,1117.46,101.14,2736.02,97.14,1341.15,102.34,1145.79,98.35,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,123.57,119.74,128.10,0.00,0.00,0.00 ,,1570.70,100.95,2313.06,97.25,1208.30,102.45,1523.81,98.24,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,122.92,118.93,127.30,0.00,0.00,0.00 ,,2087.42,100.66,2083.52,97.40,1132.11,102.49,2089.38,97.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,122.35,118.75,126.57,0.00,0.00,0.00 ,,2152.87,100.00,1891.09,97.69,1052.01,102.38,2501.59,97.47,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,121.38,117.32,125.60,0.00,0.00,0.00 ,,4000.00,90.29,4000.00,92.01,895.73,102.71,2751.65,97.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,120.48,116.34,124.80,0.00,0.00,0.00 ,,4000.00,64.80,4000.00,70.81,1047.13,102.60,2740.90,97.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,119.59,115.62,123.83,0.00,0.00,0.00 ,,4000.00,35.82,4000.00,42.64,1470.09,102.45,2607.08,97.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,118.78,114.37,122.95,0.00,0.00,0.00 ,,4000.00,17.80,4000.00,22.09,1557.02,102.38,2282.78,97.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,118.05,113.74,121.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,1389.99,102.38,1925.27,97.58,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,117.32,112.93,121.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,1478.88,102.82,2047.37,97.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,116.43,111.95,120.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,1331.38,103.11,4000.00,90.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,115.78,110.88,119.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,90.00,4000.00,65.60,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,114.64,109.80,118.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,60.07,4000.00,36.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,114.08,109.00,117.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,32.67,4000.00,18.83,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,113.26,108.10,116.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,16.34,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,112.45,107.20,115.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,111.80,106.31,115.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,110.83,105.77,114.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,110.26,104.79,113.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,109.37,103.80,112.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,108.72,103.27,111.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,107.83,102.10,110.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,107.10,100.94,109.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,106.21,100.22,108.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,105.64,99.33,108.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,104.83,98.16,107.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,104.34,97.80,106.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,103.37,96.28,105.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.72,95.57,104.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.07,94.67,103.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.42,93.87,103.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,100.77,93.06,102.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,99.80,91.81,101.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,99.23,91.09,100.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,98.50,90.28,99.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,98.01,89.84,99.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,97.12,88.32,98.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,96.55,87.87,97.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.82,86.70,96.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.34,85.99,95.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,94.69,85.27,95.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,93.96,84.29,94.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,93.71,83.48,93.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,92.74,82.50,92.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,92.09,81.60,92.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,91.52,80.71,91.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,90.96,79.90,90.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,90.55,79.27,90.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,89.74,78.29,89.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.009, ,89.25,77.57,88.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,88.60,76.41,87.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,88.20,75.96,87.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,87.71,74.89,86.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,87.31,74.44,85.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,86.33,73.19,85.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,86.09,72.56,84.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,85.44,71.75,83.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,85.12,71.31,82.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,84.47,70.05,82.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,83.82,68.98,81.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,83.41,68.44,80.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,82.76,67.46,80.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,82.52,66.74,79.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,81.71,65.67,78.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,81.38,65.04,77.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,80.82,64.05,77.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,80.41,63.43,76.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,79.92,62.26,75.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,79.36,61.37,75.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,78.87,60.74,74.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,78.30,59.85,73.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,78.06,59.13,73.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.006, ,77.25,58.32,72.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.006, ,76.92,57.52,71.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.009, ,76.35,56.62,71.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,75.71,55.82,70.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.006, ,75.22,54.83,69.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.003, ,74.65,53.94,69.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,74.25,53.49,68.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.003, ,73.52,52.24,67.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,73.27,52.06,67.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.000, ,72.30,50.89,66.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,71.89,50.27,66.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,71.16,49.19,65.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,70.76,48.92,65.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,69.78,47.58,64.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.006,0.006,0.000, ,69.46,46.96,63.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,68.65,46.24,62.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,68.24,45.61,62.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,67.59,44.99,61.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.012, ,66.70,43.82,61.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.009, ,66.05,42.93,60.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,65.40,42.21,59.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,64.92,41.58,59.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.012, ,63.94,40.42,58.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.003, ,63.38,39.70,57.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,62.65,38.81,57.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,61.75,38.18,56.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,61.10,37.64,56.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,60.29,36.57,55.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.009, ,59.73,36.12,54.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.003, ,58.83,35.23,54.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.009, ,58.27,34.51,53.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.006, ,57.45,33.97,53.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,56.48,32.81,52.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.009, ,55.99,32.27,51.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,55.26,31.56,51.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,54.78,31.11,50.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.009, ,53.97,30.04,49.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,52.99,29.59,49.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.009, ,52.51,28.96,48.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,51.86,28.42,48.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.009, ,51.13,27.26,47.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.009, ,50.56,26.90,46.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.009,0.009, ,49.75,26.28,46.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,49.18,25.74,45.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,48.45,25.02,45.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.009,0.000,0.006,0.006,0.003, ,47.64,23.95,44.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.006, ,47.07,23.59,43.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.009, ,46.50,22.52,42.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.003, ,45.85,22.07,42.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.015, ,45.20,21.80,41.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.009, ,44.56,20.72,41.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,43.83,20.28,40.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,43.58,19.65,40.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,42.61,19.02,39.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,42.04,18.13,38.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.015, ,41.31,17.77,38.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.009, ,40.58,17.05,37.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.009, ,40.09,16.34,37.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.006, ,39.44,15.71,36.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.015, ,39.04,15.26,36.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.003, ,38.39,14.46,35.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,37.42,13.83,35.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.012, ,37.25,13.47,34.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.009, ,36.52,12.67,34.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.009, ,35.96,12.31,33.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
