SAP ID,109003049946,
0.000,0.006,0.000,0.015,0.015,0.018, ,5.29,-32.00,2.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,5.05,-32.36,2.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.012,0.018, ,5.37,-32.36,2.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.009,0.003,0.009, ,5.21,-32.45,2.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.018, ,5.05,-32.36,2.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.009,0.015, ,4.97,-32.54,2.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.012,0.015, ,5.05,-32.36,2.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.018, ,5.21,-32.09,2.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.009, ,5.13,-32.36,2.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.015,0.012,0.015, ,5.21,-32.00,2.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.015,0.015, ,5.05,-32.36,2.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.015,0.015, ,5.05,-32.09,2.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.012,0.006,0.021,0.012,0.015, ,4.89,-32.09,2.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.012,0.015, ,4.97,-31.92,2.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.018,0.012, ,5.05,-32.09,2.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.023, ,4.97,-32.36,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.012,0.012, ,4.89,-32.45,2.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.012,0.012,0.012, ,5.05,-32.27,2.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.012,0.009,0.018, ,5.05,-32.00,2.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.018,0.015,0.015, ,4.97,-32.36,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.015,0.012, ,5.13,-32.00,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.012, ,4.97,-32.09,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,5.05,-32.00,2.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.012,0.012, ,5.05,-32.09,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.018,0.015,0.018, ,5.05,-32.00,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.023,0.018, ,4.97,-32.18,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.015,0.015, ,4.97,-32.00,1.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.006,0.000,0.012,0.015,0.015, ,5.13,-31.92,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.012, ,5.05,-31.92,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.009,0.015, ,5.13,-31.74,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.015, ,4.97,-31.92,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.012,0.006, ,5.13,-31.56,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.018, ,4.89,-31.92,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.012,0.000,0.015,0.018,0.015, ,4.97,-31.92,1.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.012,0.015,0.009, ,4.97,-31.83,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.018,0.018,0.023, ,4.89,-31.65,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.012,0.012, ,4.97,-31.83,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,4.89,-31.92,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,4.97,-31.74,1.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,4.97,-31.92,1.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.012,0.015,0.015, ,4.97,-31.74,1.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.012,0.015, ,4.97,-31.74,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,5.05,-31.65,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.018, ,4.97,-31.74,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.009, ,5.05,-31.56,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,5.05,-31.65,1.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.012, ,4.97,-31.65,1.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.012, ,4.81,-31.74,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.009, ,4.81,-31.65,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.023,0.015,0.015, ,4.97,-31.47,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.012,0.009, ,4.64,-31.92,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.012, ,4.81,-31.56,1.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.015,0.015, ,4.81,-31.74,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.009, ,4.97,-31.65,1.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.023,0.021,0.012, ,4.64,-31.83,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.012,0.012, ,4.73,-31.65,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.018,0.012, ,4.89,-31.56,1.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.015,0.015, ,4.81,-31.74,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,4.73,-31.92,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.012,0.021,0.012, ,4.56,-31.65,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.012,0.012,0.015, ,4.89,-31.56,1.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.015, ,4.73,-31.74,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.000,0.018,0.015,0.015, ,4.89,-31.47,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.012, ,4.64,-31.83,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.009, ,4.56,-31.38,1.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.009,0.012, ,4.56,-31.65,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.021,0.023, ,4.81,-31.11,1.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.012,0.012, ,4.48,-31.47,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.015,0.015, ,4.40,-31.65,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.000,0.012,0.009,0.015, ,4.64,-31.47,1.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.012, ,4.40,-31.02,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.012, ,4.24,-31.29,1.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.018,0.018, ,4.24,-31.65,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.012,0.015, ,4.32,-31.56,1.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.018, ,4.24,-31.74,1.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,4.24,-31.56,1.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.018,0.015,0.023, ,4.24,-31.56,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.015, ,4.24,-31.65,1.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.018, ,3.91,-31.56,1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.012, ,3.83,-31.65,1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.012, ,4.00,-31.47,1.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.006,0.018,0.009,0.012, ,3.91,-31.74,1.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.012, ,3.75,-31.47,1.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.018,0.015, ,3.67,-31.56,1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.018, ,3.75,-31.29,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.012,0.009,0.012, ,3.67,-31.38,1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.012,0.012,0.015, ,3.75,-31.47,1.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.015,0.012, ,3.75,-31.20,1.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,3.59,-31.29,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,3.67,-31.38,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,3.59,-31.38,1.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.015,0.012,0.015, ,3.75,-31.11,1.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.012,0.015,0.012, ,3.59,-31.29,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.012, ,3.91,-31.11,1.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.012, ,3.43,-31.56,1.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.012,0.012, ,3.67,-31.20,1.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.015, ,3.51,-31.29,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.021,0.012, ,3.75,-30.84,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,3.67,-31.11,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.015, ,3.35,-31.29,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.012, ,3.51,-31.29,1.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,3.59,-31.02,1.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,3.59,-31.02,1.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.009, ,3.35,-31.29,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,3.43,-31.20,1.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.015, ,3.27,-31.20,1.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.015,0.012, ,3.51,-30.93,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.021,0.026, ,3.35,-31.29,0.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.012, ,3.27,-31.29,0.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,3.27,-31.29,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.018,0.006, ,3.27,-31.29,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.009, ,3.43,-31.11,1.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.018,0.009,0.009, ,3.18,-31.29,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.015,0.015, ,3.35,-31.02,1.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,3.18,-31.20,0.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.003,0.009,0.000,0.012,0.006,0.012, ,3.27,-31.11,0.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,3.18,-31.02,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.009,0.012, ,3.10,-31.38,0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.012,0.009, ,3.02,-31.20,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,3.02,-31.11,0.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.012,0.006,0.018, ,3.02,-31.11,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.015, ,2.94,-31.20,0.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.012, ,3.10,-30.93,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.012, ,3.02,-30.93,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.018,0.015, ,3.02,-30.84,0.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.018, ,2.78,-31.29,0.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.009, ,2.94,-31.02,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.018,0.018, ,2.94,-31.20,0.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,3.02,-30.93,0.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.018, ,2.94,-30.66,0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.012,0.015,0.015, ,2.78,-30.93,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,2.78,-31.02,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.015, ,2.94,-30.84,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,2.70,-30.66,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.012,0.009, ,2.70,-30.93,0.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.012, ,2.70,-30.93,0.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.009,0.009,0.012, ,2.54,-31.20,0.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.009,0.009, ,2.54,-30.84,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.009,0.012,0.018, ,2.70,-30.93,0.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.009,0.012, ,2.45,-30.93,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.012,0.012, ,2.62,-31.02,0.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.009, ,2.45,-30.93,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.015,0.015, ,2.54,-30.84,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.015,0.012,0.006, ,2.37,-31.20,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.012,0.000,0.012,0.009,0.012, ,2.45,-30.84,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.012, ,2.45,-30.84,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.012, ,2.54,-30.93,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.018, ,2.54,-30.84,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,1000.24,0.00,
0.000,0.003,0.000,0.015,0.018,0.021, ,2.45,-30.66,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.018,0.015,0.015, ,2.54,-30.66,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.006,0.012, ,2.45,-30.66,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,2.37,-30.66,0.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.018,0.009,0.009, ,2.21,-30.84,0.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,2.45,-30.48,0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.015, ,2.37,-30.66,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,2.21,-30.57,0.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.015,0.012, ,2.37,-30.84,0.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.015, ,2.37,-30.66,0.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.015, ,2.37,-30.57,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.012, ,2.37,-30.48,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.009,0.009,0.012, ,2.29,-30.66,0.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.015,0.015, ,2.21,-30.48,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.006,0.018,0.012,0.012, ,2.45,-30.48,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.009,0.015, ,2.45,-30.48,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,2.45,-30.30,0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.015,0.009, ,2.21,-30.30,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.026,0.012,0.012, ,2.29,-30.39,0.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.009,0.009, ,2.29,-30.48,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.012,0.012,0.012, ,2.45,-30.21,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.012,0.012,0.012, ,2.37,-30.48,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.012,0.012, ,2.13,-30.48,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.018, ,2.29,-30.48,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.009, ,2.21,-30.57,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.012,0.006,0.000,0.012,0.009,0.012, ,2.29,-30.30,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.018, ,2.13,-30.66,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.009, ,2.37,-30.30,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.015,0.018, ,2.21,-30.30,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,2.13,-30.39,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.015, ,2.13,-30.57,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.018,0.018, ,2.13,-30.21,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.015, ,2.21,-30.30,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.012,0.009, ,2.05,-30.30,0.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.015, ,2.21,-30.12,0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.012, ,2.05,-30.66,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,2.21,-30.21,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.012, ,2.13,-30.39,0.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.012, ,2.29,-29.77,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.015, ,2.05,-30.30,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.012,0.015, ,2.13,-30.30,0.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.009,0.012, ,2.05,-30.12,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.018,0.015, ,2.29,-29.86,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.012, ,2.05,-30.21,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.012,0.015, ,2.05,-30.30,0.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.012, ,2.05,-30.12,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,1.97,-30.04,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.015, ,2.13,-29.86,0.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.018,0.018, ,1.97,-30.12,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.006,0.003,0.000,0.012,0.012,0.015, ,2.05,-29.86,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.015, ,1.89,-29.95,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.009,0.009,0.015, ,1.89,-29.50,0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.012,0.009,0.006, ,2.05,-29.77,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.009,0.012, ,1.89,-29.95,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.006,0.000,0.012,0.009,0.012, ,1.89,-29.95,0.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.018, ,1.97,-29.95,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.012,0.015, ,2.13,-29.77,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.012,0.012, ,1.80,-30.12,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.018,0.009, ,1.97,-29.77,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.018,0.015, ,1.89,-29.86,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.009, ,1.89,-29.86,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.018,0.012, ,1.89,-30.04,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.015, ,1.80,-29.68,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,1.97,-29.68,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.029,0.015,0.015, ,1.80,-29.77,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.009,0.018, ,1.97,-29.59,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.012, ,1.97,-29.77,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.018, ,1.97,-29.59,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,1.89,-29.77,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.012, ,2.05,-29.23,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,1.64,-29.77,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.012,0.012,0.021, ,1.97,-29.77,-0.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.018,0.023, ,1.89,-29.59,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.003,0.000,0.000,0.015,0.018,0.015, ,2.05,-29.23,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.012, ,1.89,-29.68,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.015,0.015,0.012, ,1.80,-29.50,-14.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.009,0.015, ,2.05,-29.50,-4.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,1.89,-29.59,-14.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.009,0.000,0.012,0.012,0.015, ,1.97,-29.32,-8.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.009, ,1.89,-29.59,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.018, ,1.97,-29.32,-1.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.018,0.015, ,1.80,-29.50,-0.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.012, ,1.89,-29.23,-1.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.012,0.009, ,1.89,-29.41,-0.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,1.80,-29.41,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.012, ,2.05,-29.41,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.003,0.000,0.018,0.015,0.015, ,1.89,-29.59,-1.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.012, ,1.97,-29.14,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.018, ,1.89,-29.41,-0.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.012, ,1.97,-29.23,-0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.018,0.015, ,1.80,-29.41,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.009, ,1.97,-29.14,-0.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,2.05,-29.41,-0.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.012, ,1.97,-29.14,-0.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.012, ,1.97,-29.14,-0.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.009,0.018, ,1.80,-29.23,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.015,0.015, ,1.80,-29.14,-0.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.015, ,1.89,-29.50,-0.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.012,0.012, ,1.97,-29.14,-0.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.015,0.012, ,1.64,-28.96,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.012, ,2.05,-29.05,-0.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.012,0.015, ,1.80,-29.41,-0.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.015, ,1.80,-29.05,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.009,0.015,0.009, ,1.64,-29.14,-0.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.015, ,1.97,-28.51,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.015, ,1.64,-29.05,-0.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.015, ,1.48,-29.05,-0.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.012,0.015, ,1.56,-29.14,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.012, ,1.64,-28.60,-0.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.015, ,1.80,-28.87,-0.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,1.56,-29.23,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,1.56,-28.87,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,1.48,-29.14,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.012, ,1.40,-29.05,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.018,0.015,0.012, ,1.64,-28.96,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.012,0.018, ,1.40,-28.96,-0.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.012,0.015, ,1.40,-28.96,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.012, ,1.32,-29.14,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,1.40,-28.96,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,1.32,-28.78,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.021,0.012, ,1.40,-28.87,-0.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,1.32,-29.05,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.012, ,1.32,-28.69,-0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.012, ,1.40,-28.78,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.012, ,1.40,-28.78,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.009,0.018, ,1.48,-28.60,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.012,0.015, ,1.40,-28.78,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.018,0.015, ,1.40,-28.69,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.012, ,1.16,-28.69,-0.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.012,0.015, ,1.40,-28.69,-0.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.009,0.015, ,1.40,-28.60,-0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,1.64,-28.33,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.009,0.012, ,1.24,-28.96,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.009, ,1.56,-28.51,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.009,0.012,0.012, ,1.40,-28.51,-0.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,1.56,-28.16,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.018, ,1.48,-28.42,-0.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.012, ,1.24,-28.60,-0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.018,0.015, ,1.40,-28.60,-0.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.012, ,1.32,-28.51,-0.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.015, ,1.40,-28.33,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.012, ,1.16,-28.51,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.009, ,1.24,-28.42,-0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,1.07,-28.69,-0.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.009, ,1.32,-28.33,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.006,0.015,0.012,0.015, ,1.16,-28.33,-0.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,1.07,-28.69,-0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,1.07,-28.42,-0.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.012, ,0.99,-28.51,-0.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.015, ,1.16,-28.42,-0.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.012, ,1.07,-28.69,-0.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.012, ,1.07,-28.42,-0.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.009,0.015, ,0.91,-28.42,-0.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,1.07,-28.33,-0.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.021,0.021, ,1.16,-28.24,-0.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.006,0.000,0.018,0.012,0.018, ,0.91,-28.51,-0.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.012,0.012, ,1.16,-28.33,-0.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.012, ,1.07,-28.33,-1.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.012,0.015, ,0.99,-28.07,-0.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.012, ,0.83,-28.51,-0.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.018, ,0.91,-28.16,-0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.012,0.015, ,0.99,-28.24,-0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.009,0.018, ,0.75,-27.98,-0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.015, ,0.91,-28.42,-0.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.003,0.015,0.015,0.012, ,0.99,-28.24,-0.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.009, ,0.91,-28.24,-0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.012,0.018, ,0.91,-28.24,-0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.012, ,0.99,-28.16,-0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.012, ,0.83,-28.33,-0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,0.99,-28.07,-0.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
