SAP ID,109003049946,
0.000,0.000,0.000,0.009,0.009,0.012, ,0.43,-22.96,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.009, ,0.26,-23.32,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,0.34,-22.96,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.009, ,0.43,-22.78,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.012,0.012, ,0.34,-23.05,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.012, ,0.34,-22.87,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.012,0.012,0.012, ,0.34,-22.96,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.012, ,0.51,-22.96,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,0.34,-23.05,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.015, ,0.59,-22.78,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,0.51,-23.14,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.009, ,0.43,-23.05,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.015,0.009,0.012, ,0.34,-22.96,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.006, ,0.59,-22.52,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.009, ,0.43,-22.69,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.009, ,0.34,-22.87,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.015,0.000,0.006,0.003,0.003, ,0.43,-22.78,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.015,0.015, ,0.34,-23.05,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.012,0.012, ,0.51,-22.69,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.009, ,0.43,-22.87,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.006, ,0.43,-22.87,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.006,0.006,0.009, ,0.43,-22.96,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.006, ,0.51,-22.87,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.009, ,0.59,-22.87,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.012, ,0.43,-22.96,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.009, ,0.43,-22.69,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.012,0.018, ,0.34,-22.87,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.009,0.012,0.009, ,0.67,-22.60,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.009,0.006,0.006, ,0.51,-22.87,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,0.43,-22.69,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.009, ,0.34,-22.78,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.006, ,0.43,-22.78,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.009,0.006,0.009, ,0.34,-22.78,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,0.43,-22.96,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.009, ,0.51,-22.60,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.009,0.003,0.012, ,0.34,-22.69,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.012,0.009,0.006, ,0.34,-22.78,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,0.18,-22.96,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.003, ,0.43,-22.52,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,0.51,-22.78,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,0.51,-22.25,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.009,0.009,0.006, ,0.51,-22.52,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,0.34,-22.78,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.012, ,0.43,-22.78,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,0.43,-22.34,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.003,0.006,0.003, ,0.51,-22.60,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.009, ,0.34,-22.69,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.009,0.003,0.000, ,0.51,-22.60,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,0.51,-22.69,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,0.43,-22.52,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.009, ,0.43,-22.52,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,0.34,-22.78,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.009, ,0.59,-22.52,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,0.34,-22.69,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,0.43,-22.52,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.006, ,0.18,-22.60,-2.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.34,-22.60,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.006,0.009, ,0.34,-22.60,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.015,0.015, ,0.34,-22.52,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.006, ,0.34,-22.43,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.003, ,0.34,-22.34,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,0.43,-22.43,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.012,0.006, ,0.26,-22.60,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.006, ,0.51,-22.34,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.003, ,0.10,-22.52,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,0.34,-22.52,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,0.18,-22.43,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.012,0.009, ,0.59,-22.25,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.003, ,0.34,-22.43,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.006,0.006,0.000, ,0.34,-22.52,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.006,0.009, ,0.26,-22.34,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,0.10,-22.34,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.34,-22.25,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.18,-22.43,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.000,0.000,0.003,0.003,0.003, ,0.18,-22.43,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.009, ,0.10,-22.52,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.009,0.006, ,0.43,-22.52,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,0.26,-22.43,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.10,-22.43,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.10,-22.43,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,0.02,-22.60,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.003,0.000,0.000,0.006,0.006,0.006, ,0.34,-22.43,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.000, ,-0.06,-22.52,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.10,-22.52,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,0.10,-22.52,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.18,-22.34,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.10,-22.52,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.02,-22.34,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.18,-22.34,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.015, ,0.10,-22.60,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.006, ,-0.06,-22.52,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,-0.06,-22.60,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,0.18,-22.34,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,-0.06,-22.52,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.18,-21.89,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.006, ,-0.06,-22.07,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.10,-22.25,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,0.10,-22.43,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.000,0.000,0.000,0.000,0.003, ,0.10,-21.80,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.006,0.012, ,0.18,-22.07,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.009, ,-0.06,-22.43,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,0.02,-22.43,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,0.10,-22.43,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.003,0.000, ,0.02,-22.34,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,-0.06,-22.34,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.02,-22.52,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,-0.14,-22.60,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,-0.14,-22.52,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,0.02,-22.16,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,-0.06,-22.34,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.10,-22.25,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.003, ,-0.22,-22.43,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,-0.06,-22.43,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,-0.06,-22.07,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,-0.14,-22.07,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,-0.06,-22.34,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,-0.14,-22.16,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.000, ,-0.06,-22.07,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.22,-22.34,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,-0.14,-22.07,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,-0.14,-22.07,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,0.02,-21.89,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,-0.14,-22.07,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.06,-22.07,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.02,-21.98,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.02,-21.98,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,-0.14,-22.16,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,-0.14,-22.07,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.000,0.003, ,-0.14,-21.98,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,-0.14,-21.98,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,-0.14,-21.80,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.006,0.000,0.003, ,-0.06,-21.98,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.02,-21.98,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,-0.22,-22.25,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.02,-22.07,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.06,-21.98,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.22,-22.16,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,-0.14,-22.16,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.003, ,-0.30,-22.16,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,-0.14,-21.98,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.012, ,-0.22,-22.16,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.02,-21.80,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,-0.06,-21.80,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,-0.30,-21.89,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,-0.14,-22.16,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,-0.06,-21.80,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.02,-21.89,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,-0.06,-22.07,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.10,-21.98,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,-0.06,-22.25,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.02,-21.89,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,-0.06,-21.98,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.18,-21.44,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.02,-21.53,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,-0.14,-21.98,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,-0.06,-21.98,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.003,0.000,0.003,0.003,0.000, ,0.10,-21.44,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.10,-21.71,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.18,-21.98,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.02,-21.89,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.02,-21.98,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,-0.06,-21.98,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.02,-21.80,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.34,-21.80,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,0.10,-21.71,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,0.02,-21.80,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.10,-21.71,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,-0.06,-21.71,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.10,-21.71,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.003, ,0.18,-21.89,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.10,-21.71,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.003,0.003, ,0.18,-21.71,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.02,-21.89,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.26,-21.53,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.003,0.003, ,0.18,-21.62,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.26,-21.44,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.10,-21.71,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.18,-21.35,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.003,0.009,0.000,0.006, ,0.26,-21.53,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.009, ,0.34,-21.35,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-21.80,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.012, ,0.10,-21.53,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.003, ,0.26,-21.35,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.26,-21.44,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.009, ,0.34,-21.26,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.003,0.009,0.000,0.003, ,0.34,-21.62,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.26,-21.53,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.34,-21.71,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.43,-21.53,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.43,-21.44,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.18,-21.71,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.34,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.34,-21.53,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.34,-21.35,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.18,-21.62,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.34,-21.35,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.000, ,0.34,-21.35,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.006,0.003,0.000, ,0.43,-21.35,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.26,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.003, ,0.43,-21.35,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.34,-21.26,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.18,-21.35,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.34,-20.81,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.006,0.006,0.003, ,0.26,-21.26,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,0.51,-21.17,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.34,-21.35,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.51,-20.64,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,0.51,-21.26,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.34,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.006, ,0.43,-21.17,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-21.08,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.43,-21.08,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.43,-21.35,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.43,-21.35,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.34,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.012,0.009,0.003, ,0.43,-21.17,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.67,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.34,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.26,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.34,-21.53,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.003,0.006, ,0.43,-21.35,-1.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.34,-21.35,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.012, ,0.51,-21.26,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.51,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.43,-21.26,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.006, ,0.34,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.43,-21.26,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.59,-21.08,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.43,-21.35,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.51,-21.17,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,0.26,-21.53,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.51,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.43,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.000,0.000,0.000,0.000,0.000, ,0.67,-21.08,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.43,-21.53,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.34,-21.17,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.51,-21.26,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.59,-21.17,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.59,-21.08,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.43,-21.35,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.34,-21.17,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.43,-21.26,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-21.17,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.34,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.51,-21.17,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.51,-21.26,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-21.35,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.43,-21.26,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.34,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-21.26,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.26,-21.26,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-21.26,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.26,-21.62,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.009, ,0.43,-21.26,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.34,-21.35,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.26,-21.26,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.34,-21.17,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.006,0.003,0.000,0.000,0.000,0.003, ,0.26,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-21.08,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.10,-21.17,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.34,-20.90,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-21.17,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.18,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.34,-21.17,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.43,-20.64,-1.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.34,-21.26,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-21.26,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.10,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-21.35,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-21.44,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,0.18,-21.35,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.02,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.02,-21.17,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-21.44,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.006, ,0.02,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.10,-21.53,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.003,0.003,0.000,0.003,0.000,0.000, ,0.10,-21.44,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,-0.06,-21.35,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.10,-21.35,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-21.26,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-21.26,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.14,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-21.26,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.10,-21.17,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.003,0.003,0.000,0.000,0.000,0.000, ,0.02,-21.26,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.26,-20.90,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,-0.14,-21.44,-2.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.10,-21.35,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,-0.06,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.34,-20.90,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.10,-21.08,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.10,-21.35,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.06,-21.35,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-21.08,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.10,-21.08,-1.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.006,0.003,0.003,0.000,0.000, ,0.10,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,-0.06,-21.35,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,-0.06,-21.44,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-21.08,-1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.003, ,-0.14,-21.26,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.14,-21.26,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,-0.14,-21.26,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.14,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.14,-21.35,-1.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.22,-21.44,-2.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.14,-21.26,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.22,-21.17,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,-0.06,-21.35,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,-0.14,-21.08,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.30,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.22,-21.17,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.14,-21.26,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.06,-21.08,-1.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,-0.06,-21.44,-1.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
