SAP ID,109003054744,
HEADER:,
Substation:,JEYPURSS,,SAP Equipment No.:,109003054744,,Test Date :,05-03-2024,,
Bay :,J22 (MSR-2),,Breaker Type :,3AP1FI,,Serial Number :,35144883,,
Employee Id :,60021081,,Manufacturer :,SIEMENS,,Gas Pressure :,6.6,,
Oil Pressure :,00,,Air Pressure :,00,,Voltage (kV) :,52,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,8000,,
Plot Length(ms) :,1000,,Delay tco (ms) :,600,,Delay toc (ms) :,150,,
Current Range C1(A) :,25,,Current Range C2(A) :,25,,Current Range C3(A) :,25,,
Current Range C4(A) :,25,,Current Range C5(A) :,25,,Current Range C6(A) :,25,,
T1 (mm) :,152.02,,T2 (mm) :,154.01,,T3 (mm) :,147.06,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Enabled,,
Analog Channels :,Enabled,,Linkage Ratio :,2.48,,
Electric Stroke Length T1 :,308,,Electric Stroke Length T2 :,308,,Electric Stroke Length T3 :,308,,
Electric Stroke Length T4 :,0,,Electric Stroke Length T5 :,0,,Electric Stroke Length T6 :,0,,

Velocity Points :,
Close1 :,30,,Open1 :,30,,DefClose :,10,
Close2 :,60,,Open2 :,60,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,61.30,,Mechanism Travel(T2)(mm) :,62.10,,Mechanism Travel(T3)(mm) :,59.30,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,152.02,,Contact Travel(T2)(mm) :,154.01,,Contact Travel(T3)(mm) :,147.06,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,3.50,,Close - Datum Velocity (m/s)(T2) :,3.20,,Close - Datum Velocity (m/s)(T3) :,3.03,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,5.70,,Open - Datum Velocity (m/s)(T2) :,5.70,,Open - Datum Velocity (m/s)(T3) :,5.29,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,17.71,,Close - Over Travel(T2)(mm) :,15.61,,Close - Over Travel(T3)(mm) :,15.82,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,6.09,,Open - Rebound(T2)(mm) :,8.09,,Open -Rebound(T3)(mm) :,7.19,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,2.074,,Coil Current (A)(C2) :,1.436,,Coil Current (A)(C3) :,1.934,,
Coil Current (A)(C4) :,1.114,,Coil Current (A)(C5) :,1.077,,Coil Current (A)(C6) :,1.561,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,3.49,Close -Velocity (m/s) :,3.52,Close -Velocity (m/s) :,3.36,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,5.50,Open -Velocity (m/s) :,5.51,Open -Velocity (m/s) :,4.08,Open -Velocity (m/s) :,0.09,Open -Velocity (m/s) :,0.05,Open -Velocity (m/s) :,0.05,
,,,,,,,,,,,,,,TR1,,TR2,,TR3,,TR2,,TR3,,TR3,
,,,,,,,,,,,,,,BBreak1,,YBreak1,,RBreak1,,NA,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.000,0.000,0.007, ,-1.29,-2.21,8.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1238.58,41.90,
0.147,0.007,0.051,0.029,0.000,0.000, ,0.00,0.61,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.01,
0.352,0.125,0.154,0.000,0.000,0.000, ,-0.18,0.99,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.12,
0.506,0.212,0.300,0.029,0.000,0.000, ,0.00,-0.52,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.667,0.330,0.425,0.000,0.000,0.000, ,-0.18,-1.08,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.23,
0.769,0.396,0.513,0.029,0.000,0.000, ,-0.18,-0.52,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.799,0.418,0.535,0.029,0.000,0.015, ,-0.18,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.909,0.491,0.601,0.029,0.000,0.000, ,-0.18,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.945,0.513,0.659,0.022,0.000,0.000, ,0.18,0.05,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.004,0.557,0.689,0.029,0.000,0.000, ,0.00,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
1.026,0.586,0.733,0.000,0.000,0.000, ,-0.55,-1.08,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.12,
1.033,0.586,0.755,0.000,0.000,0.000, ,-0.18,-0.71,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.27,
1.099,0.637,0.777,0.044,0.000,0.000, ,0.55,0.80,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.31,
1.040,0.615,0.791,0.007,0.000,0.000, ,-0.55,0.24,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
1.121,0.652,0.821,0.029,0.000,0.000, ,0.00,-0.33,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
1.143,0.674,0.828,0.000,0.000,0.000, ,0.55,0.80,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.136,0.667,0.821,0.007,0.000,0.000, ,0.18,-0.33,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.31,
1.172,0.703,0.857,0.000,0.000,0.000, ,-0.92,-0.14,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.158,0.703,0.879,0.022,0.000,0.000, ,0.00,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
1.202,0.703,0.879,0.000,0.000,0.000, ,-0.18,0.42,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.05,
1.238,0.740,0.901,0.000,0.000,0.000, ,-0.74,-1.83,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
1.180,0.711,0.916,0.000,0.000,0.000, ,-0.37,0.42,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
1.209,0.733,0.887,0.059,0.000,0.000, ,0.55,0.05,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.27,
1.209,0.740,0.923,0.059,0.000,0.000, ,0.00,0.05,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.16,
1.253,0.777,0.938,0.007,0.000,0.000, ,0.92,-1.08,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.23,
1.253,0.777,0.967,0.051,0.000,0.000, ,0.00,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
1.246,0.777,0.982,0.037,0.007,0.015, ,0.55,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.268,0.777,0.982,0.000,0.000,0.000, ,-0.18,0.24,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.23,
1.275,0.791,0.989,0.051,0.000,0.000, ,1.11,-0.14,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
1.260,0.791,0.996,0.037,0.000,0.000, ,0.18,1.18,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.23,
1.312,0.813,1.026,0.015,0.000,0.000, ,-0.18,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.05,
1.297,0.791,1.040,0.044,0.000,0.000, ,-0.37,-0.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
1.319,0.857,0.982,0.029,0.000,0.015, ,-0.37,0.80,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
1.312,0.821,1.026,0.037,0.000,0.000, ,-0.18,-0.71,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
1.356,0.850,1.070,0.015,0.000,0.007, ,-0.18,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.23,
1.348,0.850,1.077,0.015,0.000,0.000, ,0.55,-0.52,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.27,
1.304,0.821,1.084,0.022,0.000,0.000, ,-1.11,-2.02,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.23,
1.356,0.872,1.099,0.015,0.000,0.007, ,0.37,0.24,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.12,
1.334,0.850,1.084,0.000,0.000,0.000, ,0.18,0.24,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
1.377,0.887,1.084,0.037,0.000,0.022, ,0.37,-1.08,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.348,0.865,1.084,0.000,0.000,0.000, ,-0.18,-0.71,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.407,0.909,1.106,0.000,0.000,0.000, ,-1.11,-1.08,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.399,0.894,1.092,0.022,0.007,0.007, ,0.74,0.80,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.414,0.894,1.099,0.037,0.000,0.000, ,-0.92,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
1.377,0.872,1.114,0.000,0.000,0.000, ,0.18,0.24,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
1.407,0.894,1.106,0.000,0.000,0.000, ,-0.18,0.05,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
1.407,0.923,1.150,0.007,0.000,0.000, ,0.37,0.24,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
1.451,0.931,1.143,0.015,0.000,0.000, ,-0.55,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
1.429,0.916,1.150,0.029,0.000,0.000, ,0.00,0.61,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.20,
1.429,0.909,1.158,0.015,0.000,0.000, ,0.37,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.487,0.938,1.194,0.000,0.000,0.000, ,-1.29,-2.02,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.473,0.938,1.209,0.059,0.000,0.000, ,0.18,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.31,
1.531,0.945,1.209,0.015,0.000,0.000, ,0.37,-0.33,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.27,
1.502,0.916,1.194,0.000,0.000,0.000, ,0.55,0.42,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.27,
1.546,0.945,1.224,0.059,0.000,0.000, ,0.55,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.20,
1.539,0.945,1.224,0.000,0.000,0.000, ,0.55,1.18,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.23,
1.546,0.938,1.209,0.044,0.000,0.000, ,0.00,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
1.583,0.975,1.253,0.000,0.000,0.000, ,0.37,-0.52,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
1.561,0.945,1.238,0.044,0.000,0.000, ,0.37,0.05,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.23,
1.568,0.960,1.246,0.029,0.000,0.000, ,-0.18,-0.89,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.612,0.967,1.268,0.000,0.000,0.000, ,0.00,-0.33,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.12,
1.583,0.967,1.275,0.029,0.000,0.000, ,-0.18,-0.71,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.619,0.989,1.275,0.022,0.022,0.000, ,-0.18,0.61,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.605,0.982,1.282,0.000,0.000,0.000, ,0.18,-0.14,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.619,0.996,1.304,0.007,0.000,0.000, ,0.18,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.627,1.011,1.334,0.037,0.000,0.000, ,0.37,-1.08,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.23,
1.619,0.996,1.319,0.000,0.000,0.000, ,-0.18,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.23,
1.619,1.011,1.304,0.000,0.000,0.000, ,0.37,0.42,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.31,
1.597,0.989,1.297,0.000,0.000,0.015, ,0.37,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.627,1.004,1.312,0.007,0.000,0.000, ,0.55,-1.65,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.23,
1.634,1.004,1.326,0.037,0.000,0.000, ,-0.55,-1.08,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
1.605,1.018,1.326,0.000,0.000,0.000, ,0.18,-0.71,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.605,1.026,1.319,0.000,0.000,0.000, ,0.18,0.61,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.27,
1.575,1.018,1.312,0.022,0.000,0.000, ,0.18,1.18,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.641,1.026,1.348,0.000,0.000,0.000, ,0.00,0.05,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.23,
1.656,1.033,1.348,0.015,0.000,0.000, ,-0.18,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.605,1.004,1.334,0.044,0.000,0.000, ,-0.18,-0.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.678,1.055,1.356,0.059,0.000,0.000, ,-0.37,-0.52,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.20,
1.656,1.040,1.348,0.000,0.000,0.000, ,-0.18,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
1.619,1.018,1.326,0.059,0.000,0.037, ,0.37,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.656,1.048,1.370,0.022,0.000,0.000, ,-0.55,-1.46,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
1.656,1.040,1.363,0.022,0.000,0.000, ,-0.18,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
1.656,1.040,1.348,0.029,0.000,0.000, ,0.00,-0.14,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
1.656,1.062,1.341,0.059,0.000,0.007, ,0.00,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.20,
1.685,1.033,1.348,0.007,0.000,0.000, ,0.00,-0.33,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
1.685,1.070,1.363,0.051,0.000,0.000, ,0.18,0.42,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
1.649,1.055,1.385,0.022,0.000,0.000, ,-0.18,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
1.693,1.070,1.348,0.037,0.000,0.000, ,-0.37,-0.52,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
1.634,1.026,1.363,0.022,0.022,0.022, ,0.18,0.80,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.685,1.077,1.363,0.015,0.000,0.000, ,-0.18,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.693,1.084,1.377,0.000,0.000,0.000, ,-0.37,-1.46,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.09,
1.671,1.077,1.385,0.037,0.022,0.000, ,-0.37,-1.08,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.715,1.106,1.385,0.000,0.000,0.000, ,-0.18,0.61,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.09,
1.693,1.077,1.370,0.000,0.000,0.000, ,-0.37,-1.08,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
1.715,1.092,1.392,0.000,0.000,0.000, ,0.74,0.24,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.700,1.084,1.385,0.000,0.000,0.000, ,0.74,0.05,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
1.700,1.084,1.385,0.037,0.000,0.000, ,-0.37,-0.71,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.693,1.099,1.392,0.000,0.000,0.000, ,0.18,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.671,1.099,1.399,0.037,0.000,0.000, ,0.00,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.729,1.128,1.399,0.022,0.000,0.000, ,0.92,-0.89,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
1.737,1.106,1.392,0.022,0.000,0.000, ,-0.37,-0.52,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.700,1.092,1.385,0.000,0.000,0.000, ,-0.92,0.24,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.23,
1.715,1.106,1.392,0.037,0.000,0.000, ,1.11,0.05,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.685,1.084,1.385,0.059,0.000,0.007, ,-0.18,0.61,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.715,1.114,1.392,0.000,0.000,0.000, ,0.18,-0.33,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
1.693,1.084,1.385,0.044,0.000,0.007, ,-0.18,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.722,1.121,1.407,0.029,0.000,0.000, ,0.37,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1248.35,42.23,
1.744,1.114,1.421,0.007,0.000,0.000, ,-0.37,-0.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
1.737,1.128,1.399,0.007,0.000,0.000, ,0.18,0.24,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.707,1.106,1.377,0.022,0.000,0.000, ,0.18,-1.08,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
1.751,1.143,1.399,0.022,0.000,0.000, ,-0.18,-1.08,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.663,1.114,1.377,0.000,0.000,0.000, ,-0.18,-0.33,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.663,1.114,1.392,0.037,0.000,0.000, ,0.00,0.05,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.16,
1.663,1.121,1.377,0.044,0.000,0.000, ,0.55,0.61,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.27,
1.671,1.143,1.399,0.029,0.000,0.000, ,0.74,-0.71,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
1.663,1.143,1.399,0.000,0.000,0.000, ,0.37,0.24,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.612,1.106,1.377,0.037,0.000,0.000, ,-0.74,-1.83,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.649,1.143,1.385,0.000,0.022,0.022, ,0.74,0.99,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1265.93,42.16,
1.605,1.114,1.377,0.029,0.000,0.000, ,0.74,-0.14,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.612,1.114,1.370,0.051,0.000,0.000, ,-0.37,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.05,
1.656,1.143,1.392,0.015,0.000,0.000, ,-0.18,-1.08,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.634,1.121,1.385,0.015,0.000,0.000, ,-0.92,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
1.641,1.158,1.356,0.000,0.000,0.000, ,-0.18,0.80,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.634,1.143,1.399,0.007,0.000,0.000, ,-0.74,-1.08,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.649,1.158,1.399,0.007,0.000,0.000, ,0.37,0.05,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.656,1.143,1.399,0.037,0.007,0.000, ,0.74,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.612,1.150,1.385,0.015,0.000,0.000, ,0.00,-0.52,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
1.649,1.136,1.377,0.007,0.000,0.000, ,0.00,-0.71,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.641,1.143,1.385,0.029,0.000,0.015, ,0.92,1.36,-1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
1.693,1.143,1.385,0.022,0.000,0.000, ,0.55,-1.65,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.722,1.150,1.407,0.029,0.000,0.000, ,-0.18,0.05,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,41.98,
1.722,1.143,1.370,0.015,0.000,0.000, ,0.00,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.737,1.150,1.392,0.059,0.000,0.000, ,0.55,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.744,1.121,1.356,0.007,0.000,0.000, ,-0.37,0.42,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
1.766,1.143,1.385,0.037,0.000,0.000, ,0.18,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
1.758,1.136,1.377,0.037,0.007,0.000, ,-0.37,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1250.31,42.20,
1.737,1.136,1.363,0.007,0.000,0.000, ,0.00,-0.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
1.780,1.128,1.399,0.015,0.000,0.000, ,-0.55,-1.46,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
1.788,1.158,1.377,0.015,0.000,0.000, ,0.00,0.24,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.12,
1.788,1.136,1.377,0.029,0.000,0.000, ,-0.18,-0.33,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.05,
1.780,1.150,1.363,0.000,0.000,0.000, ,-0.55,-0.89,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.27,
1.773,1.136,1.363,0.007,0.000,0.000, ,-0.55,-0.52,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
1.773,1.128,1.304,0.029,0.000,0.000, ,0.55,0.05,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.795,1.143,1.334,0.000,0.000,0.000, ,0.18,0.42,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.23,
1.795,1.150,1.319,0.000,0.000,0.000, ,0.92,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.05,
1.802,1.136,1.363,0.022,0.000,0.000, ,0.18,-0.33,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.12,
1.788,1.128,1.348,0.000,0.000,0.000, ,-0.37,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.05,
1.810,1.136,1.356,0.007,0.000,0.000, ,0.18,1.55,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.758,1.121,1.363,0.022,0.000,0.000, ,0.37,-0.52,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.766,1.128,1.348,0.000,0.000,0.000, ,0.18,0.42,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.832,1.150,1.370,0.037,0.000,0.000, ,-0.18,-0.71,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1248.35,42.05,
1.795,1.114,1.370,0.000,0.000,0.000, ,-0.55,-0.33,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.795,1.128,1.348,0.073,0.000,0.007, ,-0.18,0.61,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.09,
1.810,1.128,1.363,0.007,0.000,0.000, ,-0.55,-1.08,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
1.810,1.136,1.399,0.044,0.007,0.000, ,0.00,0.61,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.810,1.136,1.385,0.015,0.000,0.000, ,0.74,-1.08,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
1.780,1.099,1.385,0.022,0.000,0.007, ,-0.18,-1.27,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.810,1.128,1.414,0.007,0.000,0.000, ,0.18,-0.89,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.05,
1.773,1.092,1.399,0.022,0.000,0.000, ,-0.18,0.24,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.12,
1.810,1.158,1.429,0.000,0.007,0.000, ,0.55,-2.02,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.01,
1.788,1.106,1.421,0.022,0.000,0.000, ,0.00,0.05,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.824,1.128,1.436,0.022,0.000,0.000, ,-0.74,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
1.780,1.106,1.436,0.000,0.000,0.000, ,0.18,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.810,1.106,1.443,0.022,0.000,0.000, ,-0.37,0.24,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.01,
1.795,1.106,1.465,0.000,0.000,0.000, ,-0.18,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.23,
1.802,1.106,1.451,0.007,0.000,0.000, ,0.18,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.788,1.099,1.502,0.000,0.007,0.000, ,-0.37,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
1.795,1.092,1.465,0.015,0.000,0.000, ,-0.74,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.802,1.084,1.473,0.000,0.000,0.000, ,0.18,0.42,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1265.93,42.12,
1.788,1.070,1.480,0.037,0.015,0.015, ,-0.18,-0.71,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.27,
1.817,1.099,1.509,0.000,0.000,0.000, ,-0.55,-1.27,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
1.758,1.077,1.502,0.037,0.000,0.000, ,-0.18,-0.14,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.810,1.092,1.502,0.007,0.000,0.000, ,0.55,-0.52,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
1.780,1.099,1.487,0.000,0.000,0.000, ,0.55,0.42,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.737,1.070,1.509,0.015,0.000,0.000, ,-0.18,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.12,
1.766,1.092,1.509,0.000,0.000,0.000, ,0.92,0.99,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.780,1.084,1.502,0.000,0.000,0.000, ,-0.55,-0.14,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
1.810,1.128,1.539,0.015,0.000,0.000, ,0.18,0.42,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.23,
1.729,1.062,1.473,0.059,0.000,0.000, ,-0.18,0.42,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.780,1.121,1.531,0.051,0.000,0.029, ,0.37,-0.33,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.05,
1.824,1.136,1.561,0.007,0.000,0.000, ,-0.18,-1.08,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.766,1.121,1.539,0.073,0.000,0.000, ,-0.92,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.758,1.136,1.531,0.000,0.000,0.000, ,-0.37,-0.89,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.780,1.143,1.553,0.059,0.000,0.000, ,0.18,-0.33,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.758,1.143,1.539,0.000,0.000,0.000, ,-0.18,0.05,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.01,
1.773,1.187,1.575,0.007,0.000,0.000, ,0.37,-1.27,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.737,1.158,1.568,0.029,0.000,0.000, ,0.37,0.05,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1265.93,42.12,
1.751,1.172,1.561,0.000,0.000,0.000, ,-0.37,-0.89,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.744,1.172,1.561,0.051,0.007,0.000, ,0.37,1.18,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1254.21,42.09,
1.715,1.180,1.561,0.022,0.000,0.000, ,0.37,-2.02,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
1.758,1.180,1.575,0.015,0.000,0.000, ,-0.18,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.05,
1.766,1.172,1.575,0.000,0.000,0.000, ,0.00,0.05,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.12,
1.722,1.187,1.568,0.022,0.000,0.007, ,0.18,-0.71,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
1.737,1.202,1.539,0.000,0.000,0.000, ,-0.18,1.36,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1254.21,42.09,
1.744,1.187,1.575,0.015,0.000,0.000, ,0.00,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
1.758,1.209,1.583,0.000,0.000,0.000, ,0.00,0.24,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1250.31,42.20,
1.729,1.172,1.568,0.029,0.000,0.000, ,-1.11,-2.02,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.766,1.202,1.597,0.000,0.000,0.000, ,-0.55,-0.33,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
1.780,1.202,1.575,0.000,0.000,0.000, ,0.55,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
1.729,1.209,1.568,0.029,0.000,0.000, ,0.00,-0.14,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
1.795,1.216,1.583,0.029,0.000,0.000, ,-0.37,-1.65,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.744,1.209,1.597,0.029,0.000,0.000, ,0.00,0.42,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.01,
1.795,1.209,1.583,0.022,0.000,0.007, ,0.18,-0.71,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
1.817,1.231,1.568,0.051,0.000,0.007, ,-0.37,-1.08,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.27,
1.795,1.165,1.568,0.007,0.000,0.000, ,1.29,0.61,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
1.795,1.231,1.583,0.073,0.000,0.000, ,0.18,0.24,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.27,
1.795,1.253,1.627,0.015,0.000,0.000, ,0.00,-0.14,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.824,1.238,1.597,0.059,0.000,0.000, ,0.18,-0.89,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.27,
1.810,1.216,1.597,0.037,0.007,0.007, ,0.18,1.18,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
1.817,1.231,1.597,0.015,0.000,0.000, ,0.00,-0.52,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.854,1.275,1.612,0.015,0.000,0.000, ,-0.55,-2.02,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.810,1.238,1.627,0.029,0.000,0.000, ,-0.18,-0.89,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.846,1.282,1.619,0.000,0.000,0.000, ,-0.37,-0.52,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
1.861,1.260,1.619,0.000,0.000,0.000, ,-0.18,-1.08,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.876,1.275,1.641,0.000,0.000,0.000, ,0.00,-0.89,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
1.876,1.275,1.619,0.029,0.000,0.000, ,0.55,0.05,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
1.854,1.260,1.612,0.000,0.000,0.000, ,0.18,0.24,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.839,1.275,1.649,0.029,0.000,0.000, ,-0.37,-0.89,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
1.824,1.268,1.619,0.000,0.000,0.000, ,0.00,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.802,1.297,1.641,0.000,0.000,0.000, ,0.92,-1.27,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.05,
1.810,1.275,1.627,0.000,0.000,0.000, ,-0.37,0.24,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.23,
1.795,1.282,1.627,0.051,0.000,0.022, ,-0.18,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.01,
1.758,1.282,1.634,0.000,0.000,0.000, ,0.37,-0.52,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.12,
1.802,1.275,1.612,0.037,0.000,0.000, ,-0.18,0.80,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
1.751,1.275,1.627,0.000,0.000,0.000, ,-0.37,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.751,1.312,1.619,0.051,0.000,0.000, ,-0.55,-0.14,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.23,
1.737,1.282,1.649,0.022,0.000,0.007, ,-0.92,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.758,1.275,1.649,0.000,0.000,0.000, ,-0.74,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.34,
1.773,1.297,1.649,0.029,0.000,0.000, ,0.00,0.05,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.729,1.268,1.627,0.029,0.000,0.015, ,0.00,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.817,1.312,1.656,0.029,0.000,0.000, ,-0.18,-2.02,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
1.751,1.275,1.641,0.007,0.000,0.000, ,0.00,0.80,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.751,1.304,1.649,0.029,0.000,0.000, ,0.18,-0.71,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.788,1.312,1.641,0.015,0.000,0.000, ,0.00,-1.27,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.810,1.304,1.656,0.037,0.000,0.000, ,0.37,0.42,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
1.832,1.297,1.641,0.000,0.000,0.000, ,0.18,-0.52,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.12,
1.824,1.297,1.619,0.022,0.000,0.000, ,-0.55,-1.65,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.890,1.312,1.656,0.029,0.000,0.007, ,-0.18,-1.65,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.23,
1.788,1.304,1.605,0.037,0.000,0.000, ,0.37,1.18,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.839,1.275,1.627,0.051,0.000,0.000, ,0.37,-0.33,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.883,1.319,1.649,0.029,0.000,0.000, ,-0.18,-2.40,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.27,
1.912,1.319,1.641,0.029,0.000,0.000, ,-0.92,-1.08,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.09,
1.890,1.326,1.649,0.022,0.000,0.000, ,-0.55,-1.27,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
1.920,1.326,1.656,0.000,0.000,0.000, ,-0.37,-1.27,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.905,1.326,1.663,0.051,0.007,0.000, ,0.00,-1.46,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
1.934,1.341,1.663,0.000,0.000,0.000, ,0.37,-0.71,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.912,1.297,1.641,0.000,0.000,0.000, ,-0.18,-0.14,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.912,1.312,1.634,0.000,0.007,0.000, ,-0.18,-0.89,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
1.927,1.334,1.649,0.044,0.000,0.000, ,0.18,1.74,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.920,1.304,1.649,0.000,0.000,0.000, ,0.18,-0.14,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.23,
1.949,1.341,1.671,0.000,0.000,0.000, ,-0.55,-0.14,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.942,1.341,1.649,0.000,0.000,0.000, ,-0.92,-1.08,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.12,
1.898,1.326,1.663,0.015,0.000,0.000, ,-1.11,0.24,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
1.978,1.356,1.634,0.000,0.000,0.000, ,-1.29,0.42,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
1.927,1.334,1.663,0.022,0.007,0.007, ,-1.29,0.24,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.942,1.341,1.649,0.029,0.000,0.000, ,-0.37,-1.08,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.912,1.319,1.641,0.059,0.000,0.000, ,-1.29,-0.89,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.942,1.319,1.671,0.022,0.000,0.000, ,-1.29,-1.08,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
1.949,1.356,1.656,0.015,0.000,0.000, ,-0.92,-0.52,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.934,1.334,1.663,0.059,0.000,0.000, ,-0.74,0.05,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.978,1.356,1.678,0.000,0.000,0.000, ,-1.48,-1.83,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
1.956,1.341,1.678,0.059,0.000,0.000, ,-0.92,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
1.927,1.326,1.641,0.007,0.000,0.000, ,0.00,-1.65,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.23,
1.949,1.348,1.656,0.007,0.000,0.007, ,-0.37,-0.33,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
1.912,1.334,1.671,0.015,0.000,0.000, ,0.55,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.949,1.326,1.693,0.037,0.000,0.022, ,-0.18,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.942,1.334,1.663,0.000,0.000,0.000, ,0.00,-1.08,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.23,
1.971,1.341,1.671,0.007,0.000,0.000, ,-0.18,0.24,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.27,
1.920,1.370,1.649,0.000,0.000,0.000, ,0.00,1.93,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
1.942,1.348,1.656,0.029,0.000,0.000, ,-0.37,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.27,
1.986,1.363,1.671,0.029,0.000,0.000, ,-0.74,-1.27,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.12,
1.986,1.356,1.663,0.000,0.000,0.000, ,-0.37,-1.27,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
1.927,1.334,1.663,0.037,0.000,0.000, ,-0.92,-0.71,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.964,1.341,1.663,0.000,0.000,0.000, ,0.18,-0.71,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.942,1.348,1.663,0.007,0.000,0.000, ,0.18,-0.14,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
1.978,1.363,1.663,0.015,0.000,0.000, ,0.74,-0.33,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.942,1.356,1.649,0.059,0.000,0.007, ,-0.74,-1.08,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
1.964,1.341,1.663,0.000,0.000,0.000, ,0.18,-0.14,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.956,1.348,1.649,0.037,0.000,0.000, ,0.37,0.80,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.23,
2.000,1.348,1.678,0.015,0.000,0.000, ,0.55,0.05,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
1.971,1.356,1.649,0.051,0.015,0.000, ,0.18,-0.33,2.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.23,
2.000,1.356,1.678,0.015,0.000,0.000, ,-0.37,0.42,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.12,
1.949,1.356,1.663,0.044,0.000,0.000, ,0.18,0.24,2.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
2.008,1.377,1.649,0.000,0.000,0.000, ,-0.92,0.42,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.964,1.356,1.663,0.007,0.000,0.000, ,-0.18,0.99,2.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.978,1.363,1.671,0.000,0.000,0.000, ,-0.37,-0.52,2.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.27,
1.986,1.370,1.685,0.022,0.000,0.000, ,-0.92,0.05,3.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.09,
1.956,1.348,1.671,0.029,0.000,0.000, ,-1.11,0.61,3.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.986,1.363,1.678,0.037,0.000,0.000, ,-0.55,0.61,2.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.09,
1.949,1.341,1.649,0.007,0.000,0.000, ,-0.92,0.80,4.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
2.015,1.392,1.685,0.029,0.000,0.000, ,-1.29,-1.65,4.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.05,
1.956,1.356,1.678,0.007,0.000,0.000, ,-0.92,0.99,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
