SAP ID,109003054744,
1.993,1.370,1.678,0.029,0.000,0.000, ,-0.37,0.42,3.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.12,
1.978,1.377,1.671,0.000,0.000,0.000, ,-0.37,-0.14,4.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.934,1.341,1.663,0.022,0.000,0.007, ,-1.11,0.42,5.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.964,1.363,1.656,0.015,0.000,0.000, ,0.00,0.80,4.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
1.971,1.348,1.663,0.037,0.007,0.015, ,-0.37,0.61,6.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
2.000,1.385,1.700,0.000,0.000,0.000, ,0.74,1.55,6.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
1.964,1.304,1.656,0.066,0.000,0.000, ,-0.37,1.55,6.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.986,1.370,1.671,0.007,0.015,0.022, ,0.37,1.74,5.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
2.000,1.377,1.693,0.000,0.000,0.000, ,0.18,0.80,7.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.31,
1.986,1.377,1.671,0.015,0.000,0.000, ,-0.18,1.18,7.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.971,1.356,1.671,0.000,0.000,0.000, ,0.18,2.30,6.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.986,1.385,1.671,0.037,0.000,0.000, ,0.37,2.12,7.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
2.000,1.370,1.671,0.000,0.000,0.000, ,0.92,2.49,7.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
2.000,1.399,1.685,0.015,0.000,0.000, ,1.29,1.93,7.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.12,
2.000,1.377,1.656,0.037,0.000,0.000, ,0.37,1.93,7.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.16,
1.993,1.363,1.685,0.044,0.000,0.000, ,0.55,3.81,8.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
1.993,1.385,1.678,0.029,0.000,0.007, ,1.29,2.68,7.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.971,1.377,1.656,0.037,0.015,0.000, ,1.48,1.36,8.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.993,1.385,1.678,0.000,0.000,0.000, ,0.55,3.06,8.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.23,
1.993,1.385,1.685,0.015,0.000,0.000, ,0.92,3.43,9.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.12,
1.956,1.348,1.641,0.066,0.000,0.000, ,1.29,4.18,9.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
2.008,1.392,1.641,0.000,0.000,0.000, ,0.74,4.18,9.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.986,1.363,1.678,0.022,0.000,0.000, ,1.66,5.88,9.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
2.000,1.385,1.685,0.029,0.000,0.000, ,1.29,4.18,10.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.978,1.348,1.678,0.015,0.000,0.000, ,1.29,4.18,11.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.23,
1.986,1.363,1.685,0.007,0.000,0.000, ,1.29,4.18,11.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
2.008,1.370,1.685,0.029,0.000,0.000, ,2.77,6.44,10.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.949,1.341,1.649,0.059,0.000,0.000, ,3.32,7.38,10.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.01,
2.015,1.392,1.678,0.000,0.000,0.000, ,3.32,4.00,11.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
1.993,1.377,1.678,0.044,0.000,0.000, ,4.06,7.19,10.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.01,
1.978,1.356,1.663,0.000,0.000,0.000, ,4.06,6.25,11.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.993,1.377,1.663,0.000,0.000,0.000, ,3.51,6.06,12.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
1.942,1.341,1.649,0.044,0.000,0.000, ,3.87,6.63,12.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1248.35,42.23,
1.993,1.377,1.685,0.015,0.000,0.007, ,4.61,7.57,12.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
2.000,1.385,1.656,0.029,0.000,0.000, ,4.43,6.25,12.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.978,1.377,1.685,0.007,0.000,0.000, ,4.43,7.38,13.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
2.015,1.348,1.663,0.059,0.015,0.000, ,4.98,7.57,11.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.01,
2.000,1.377,1.663,0.015,0.000,0.000, ,4.80,7.76,12.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
2.015,1.370,1.685,0.029,0.000,0.000, ,5.53,6.82,13.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1246.40,42.09,
1.956,1.392,1.685,0.000,0.000,0.000, ,5.53,7.19,14.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
2.022,1.377,1.678,0.066,0.007,0.000, ,6.64,9.26,13.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
2.008,1.385,1.693,0.000,0.000,0.000, ,6.27,8.32,13.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.01,
2.008,1.377,1.685,0.059,0.000,0.000, ,7.93,9.83,13.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.993,1.385,1.649,0.022,0.000,0.000, ,9.22,9.64,13.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
2.015,1.385,1.685,0.029,0.000,0.000, ,7.56,8.70,14.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
1.993,1.392,1.678,0.022,0.000,0.007, ,7.56,10.01,15.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1265.93,42.12,
2.008,1.377,1.678,0.029,0.000,0.007, ,7.93,10.20,14.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
1.978,1.399,1.685,0.029,0.000,0.000, ,9.04,9.64,13.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.23,
2.022,1.377,1.685,0.000,0.000,0.000, ,7.56,10.95,15.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
2.022,1.399,1.693,0.037,0.000,0.007, ,8.12,10.95,15.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.05,
1.964,1.363,1.671,0.015,0.000,0.000, ,9.22,12.46,15.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
2.052,1.407,1.656,0.022,0.007,0.000, ,9.59,11.14,15.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.09,
2.008,1.392,1.678,0.000,0.000,0.000, ,9.41,12.08,15.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.12,
1.986,1.385,1.663,0.059,0.000,0.000, ,9.59,10.95,15.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
1.986,1.377,1.693,0.000,0.000,0.000, ,9.41,11.14,17.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
2.015,1.385,1.707,0.022,0.000,0.000, ,9.96,11.14,16.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.09,
2.008,1.399,1.685,0.000,0.000,0.007, ,11.62,12.83,16.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
1.978,1.356,1.663,0.029,0.000,0.000, ,10.89,11.33,16.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.09,
2.037,1.385,1.693,0.000,0.000,0.000, ,11.25,11.14,16.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.01,
2.000,1.356,1.685,0.000,0.000,0.000, ,11.62,12.83,17.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.964,1.348,1.656,0.015,0.000,0.000, ,11.81,13.77,17.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.12,
2.008,1.385,1.678,0.000,0.000,0.000, ,12.36,13.77,17.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
1.956,1.363,1.685,0.000,0.000,0.000, ,12.18,14.71,18.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.01,
1.993,1.370,1.671,0.000,0.000,0.000, ,12.73,15.09,17.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.09,
1.986,1.377,1.663,0.015,0.000,0.007, ,11.81,13.59,18.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
2.022,1.392,1.700,0.029,0.000,0.000, ,13.28,15.47,18.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
1.942,1.377,1.649,0.007,0.000,0.000, ,12.73,16.22,18.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.12,
1.978,1.370,1.663,0.029,0.000,0.015, ,13.10,14.90,18.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
2.008,1.385,1.678,0.059,0.007,0.000, ,13.65,14.34,19.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.05,
2.015,1.392,1.693,0.029,0.000,0.007, ,13.10,15.28,20.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.01,
1.978,1.363,1.700,0.000,0.000,0.000, ,14.02,16.41,20.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
2.037,1.392,1.678,0.007,0.007,0.000, ,13.84,14.90,20.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1242.49,42.20,
1.971,1.377,1.671,0.029,0.000,0.000, ,15.31,17.35,20.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.23,
2.008,1.392,1.693,0.000,0.000,0.000, ,16.24,17.72,20.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.12,
2.008,1.407,1.693,0.037,0.000,0.000, ,15.50,16.41,21.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.993,1.377,1.671,0.015,0.000,0.000, ,16.05,17.54,20.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.23,
1.993,1.392,1.685,0.029,0.000,0.000, ,16.42,18.85,20.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.20,
2.008,1.370,1.671,0.022,0.000,0.000, ,17.53,17.72,21.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.23,
2.030,1.414,1.715,0.022,0.000,0.000, ,16.60,17.35,21.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
2.030,1.385,1.685,0.000,0.000,0.000, ,16.79,17.35,21.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.23,
1.978,1.370,1.685,0.044,0.000,0.015, ,16.79,18.10,21.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.09,
2.037,1.421,1.693,0.000,0.000,0.000, ,16.79,18.29,21.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.09,
2.015,1.385,1.693,0.044,0.007,0.015, ,17.16,18.29,21.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
2.008,1.392,1.693,0.000,0.000,0.000, ,17.90,19.23,21.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1250.31,42.20,
1.993,1.385,1.678,0.007,0.000,0.000, ,17.71,18.48,23.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.23,
1.993,1.392,1.715,0.051,0.022,0.000, ,17.71,18.66,23.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.01,
2.022,1.392,1.693,0.007,0.000,0.000, ,18.45,20.17,23.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
2.000,1.385,1.693,0.007,0.000,0.000, ,17.90,19.60,23.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
2.030,1.407,1.700,0.000,0.000,0.000, ,18.45,19.60,25.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
2.000,1.385,1.693,0.022,0.000,0.000, ,18.08,20.54,24.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
1.971,1.370,1.663,0.051,0.007,0.007, ,19.19,20.73,25.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
2.015,1.392,1.678,0.022,0.000,0.000, ,19.37,21.30,25.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.01,
1.993,1.407,1.678,0.015,0.000,0.000, ,18.82,22.24,25.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
2.008,1.407,1.707,0.059,0.000,0.000, ,19.74,21.86,25.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.05,
2.015,1.392,1.671,0.051,0.000,0.000, ,19.00,20.54,25.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
2.008,1.377,1.685,0.022,0.000,0.000, ,20.66,22.80,27.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.05,
2.000,1.421,1.685,0.000,0.000,0.000, ,19.74,22.61,25.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1254.21,42.09,
1.993,1.385,1.678,0.051,0.015,0.000, ,20.48,20.73,25.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
2.000,1.407,1.685,0.000,0.000,0.000, ,20.48,21.48,26.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.05,
2.022,1.385,1.700,0.029,0.000,0.000, ,20.48,22.24,27.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1265.93,42.12,
1.949,1.385,1.671,0.029,0.000,0.000, ,20.11,22.42,27.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1236.63,42.20,
2.015,1.385,1.693,0.015,0.000,0.000, ,20.66,22.42,27.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1250.31,42.20,
1.993,1.377,1.685,0.037,0.000,0.000, ,21.22,24.68,27.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
2.008,1.377,1.671,0.022,0.000,0.000, ,22.32,23.36,27.55,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1250.31,42.20,
2.000,1.385,1.671,0.044,0.000,0.000, ,21.40,22.61,27.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
2.030,1.356,1.656,0.007,0.000,0.000, ,21.77,22.80,28.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1250.31,42.20,
1.949,1.363,1.656,0.015,0.000,0.000, ,22.51,25.24,28.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1244.44,42.12,
2.008,1.363,1.685,0.059,0.000,0.000, ,23.25,23.74,28.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1254.21,42.09,
2.000,1.385,1.671,0.015,0.000,0.000, ,22.88,24.12,29.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
2.030,1.436,1.737,0.000,0.000,0.000, ,22.51,24.87,30.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.09,
1.993,1.377,1.678,0.015,0.000,0.000, ,22.51,24.30,30.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.986,1.260,1.934,0.000,0.066,0.044, ,22.14,26.19,30.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.05,
2.022,1.385,1.685,0.015,0.000,0.000, ,23.25,26.00,30.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
2.015,1.399,1.707,0.015,0.000,0.000, ,23.43,26.37,30.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
2.030,1.414,1.707,0.000,0.000,0.000, ,23.25,26.00,31.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.09,
1.978,1.385,1.700,0.000,0.000,0.000, ,22.69,26.37,31.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.09,
2.022,1.392,1.693,0.022,0.000,0.007, ,24.72,28.63,31.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
1.993,1.385,1.685,0.000,0.000,0.000, ,23.62,27.50,32.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
2.037,1.421,1.707,0.022,0.000,0.000, ,24.72,26.75,32.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.971,1.392,1.715,0.000,0.000,0.000, ,24.17,27.50,32.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
1.971,1.407,1.693,0.051,0.000,0.000, ,24.35,27.69,32.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.01,
1.927,1.377,1.685,0.000,0.000,0.000, ,24.54,28.07,33.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.912,1.414,1.671,0.059,0.000,0.022, ,23.06,28.25,33.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.05,
1.898,1.370,1.663,0.022,0.000,0.000, ,24.91,29.19,32.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.12,
1.927,1.414,1.715,0.044,0.000,0.000, ,23.98,27.69,33.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.12,
1.905,1.399,1.729,0.000,0.000,0.000, ,24.91,28.44,34.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.05,
1.920,1.429,1.678,0.081,0.000,0.007, ,24.91,29.57,33.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.05,
1.890,1.385,1.693,0.015,0.000,0.000, ,25.28,29.76,32.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
1.920,1.392,1.707,0.000,0.000,0.000, ,24.54,28.07,34.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.905,1.407,1.693,0.000,0.000,0.000, ,24.35,29.76,34.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
1.876,1.377,1.685,0.029,0.000,0.000, ,24.91,29.76,34.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
1.905,1.407,1.685,0.000,0.000,0.007, ,25.64,31.07,34.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.876,1.385,1.678,0.015,0.000,0.000, ,26.20,31.45,35.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.846,1.392,1.722,0.029,0.007,0.000, ,26.75,31.26,35.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.09,
1.868,1.385,1.671,0.007,0.000,0.000, ,26.38,31.83,35.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.890,1.399,1.700,0.000,0.000,0.000, ,26.01,31.64,36.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.927,1.407,1.707,0.022,0.000,0.000, ,26.94,33.33,36.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
1.868,1.334,1.663,0.000,0.007,0.000, ,26.94,32.20,36.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.964,1.385,1.678,0.051,0.000,0.000, ,26.94,32.39,36.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.01,
1.993,1.377,1.678,0.000,0.000,0.000, ,27.12,33.33,37.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.09,
1.927,1.356,1.663,0.029,0.000,0.000, ,27.31,33.33,36.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.05,
1.993,1.421,1.693,0.037,0.000,0.000, ,27.67,34.27,37.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
1.993,1.392,1.693,0.000,0.000,0.007, ,28.04,34.27,36.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
2.008,1.385,1.729,0.059,0.000,0.000, ,28.23,33.33,37.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.12,
1.861,1.348,1.707,0.022,0.037,0.029, ,26.94,31.45,38.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
2.008,1.392,1.678,0.037,0.000,0.000, ,28.41,33.89,37.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.12,
1.971,1.414,1.737,0.022,0.000,0.000, ,29.33,35.02,37.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.978,1.363,1.656,0.029,0.015,0.037, ,28.78,34.84,37.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
2.008,1.399,1.685,0.000,0.000,0.000, ,29.52,33.89,38.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
2.008,1.392,1.693,0.059,0.007,0.022, ,30.07,36.15,37.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
1.993,1.392,1.685,0.000,0.000,0.000, ,30.44,36.34,38.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.27,
2.030,1.407,1.693,0.015,0.000,0.029, ,29.70,34.46,39.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
1.956,1.363,1.685,0.029,0.000,0.000, ,30.63,37.84,39.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.12,
2.000,1.399,1.671,0.029,0.000,0.000, ,31.73,37.47,39.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
2.022,1.414,1.649,0.000,0.000,0.000, ,31.55,37.09,39.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
1.986,1.407,1.597,0.015,0.000,0.000, ,31.18,37.28,40.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.31,
2.030,1.414,1.539,0.000,0.000,0.000, ,31.92,39.35,39.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.12,
2.008,1.392,1.524,0.022,0.000,0.000, ,32.47,38.22,40.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
2.015,1.385,1.524,0.000,0.007,0.000, ,32.29,36.53,41.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
2.000,1.414,1.509,0.000,0.000,0.000, ,32.10,37.28,41.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
2.008,1.385,1.443,0.051,0.037,0.000, ,32.29,37.66,40.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.09,
2.044,1.414,1.421,0.000,0.000,0.000, ,32.47,38.03,41.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
2.030,1.407,1.363,0.015,0.000,0.000, ,32.66,38.03,41.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
2.000,1.363,1.290,0.000,0.000,0.015, ,33.95,39.54,40.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.27,
2.015,1.399,1.275,0.015,0.000,0.000, ,33.58,38.22,41.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.27,
2.015,1.399,1.216,0.000,0.000,0.000, ,33.58,37.66,43.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
2.044,1.407,1.180,0.059,0.000,0.000, ,34.87,39.54,42.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.971,1.377,1.136,0.029,0.000,0.000, ,34.13,39.54,42.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.01,
2.030,1.377,1.114,0.000,0.000,0.000, ,35.05,39.72,44.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
2.059,1.370,1.077,0.000,0.000,0.000, ,35.42,39.72,44.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.05,
1.993,1.312,1.033,0.037,0.000,0.000, ,35.79,39.54,43.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.23,
2.074,1.319,1.018,0.022,0.000,0.000, ,35.61,40.48,44.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
2.022,1.275,0.996,0.022,0.000,0.000, ,36.16,40.29,45.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.993,1.231,0.967,0.029,0.000,0.000, ,36.71,40.29,44.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
1.956,1.231,0.975,0.007,0.000,0.000, ,35.61,38.78,46.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.23,
1.956,1.216,0.975,0.037,0.000,0.000, ,36.90,40.85,45.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.23,
1.912,1.172,0.923,0.015,0.000,0.000, ,37.82,42.17,45.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.883,1.158,0.887,0.073,0.007,0.000, ,37.08,41.23,44.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.890,1.150,0.887,0.007,0.000,0.000, ,38.19,41.23,45.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.12,
1.817,1.128,0.857,0.007,0.000,0.000, ,37.64,41.98,46.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
1.758,1.070,0.813,0.022,0.000,0.000, ,37.45,41.98,46.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.12,
1.744,1.092,0.806,0.007,0.000,0.000, ,37.64,41.23,47.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
1.678,1.077,0.777,0.000,0.000,0.000, ,37.45,44.24,47.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.05,
1.649,1.040,0.733,0.037,0.000,0.000, ,38.19,41.79,47.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.627,1.033,0.740,0.000,0.000,0.000, ,37.82,40.85,48.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.619,1.033,0.689,0.029,0.000,0.000, ,38.56,41.79,48.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.583,1.018,0.491,0.000,0.000,0.000, ,39.67,44.61,47.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
1.524,0.967,0.403,0.029,0.000,0.015, ,40.04,43.30,48.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
1.487,0.938,0.322,0.000,0.000,0.000, ,39.67,41.98,48.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
1.502,0.945,0.278,0.000,0.000,0.000, ,40.04,43.67,48.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.05,
1.399,0.894,0.212,0.015,0.000,0.000, ,39.85,43.11,49.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.421,0.879,0.176,0.007,0.000,0.000, ,40.59,43.49,49.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
1.326,0.835,0.139,0.044,0.000,0.000, ,40.77,44.24,49.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.09,
1.334,0.806,0.117,0.029,0.000,0.015, ,42.25,45.18,48.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.12,
1.326,0.799,0.095,0.059,0.000,0.000, ,41.14,44.80,49.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.246,0.740,0.081,0.037,0.000,0.000, ,41.33,45.37,50.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
1.268,0.733,0.088,0.022,0.000,0.007, ,41.51,46.49,49.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
1.194,0.557,0.073,0.044,0.000,0.000, ,42.06,45.93,50.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.202,0.484,0.095,0.022,0.000,0.000, ,41.70,46.68,51.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.150,0.374,0.081,0.000,0.000,0.000, ,42.25,46.12,51.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.12,
1.084,0.286,0.051,0.044,0.000,0.007, ,42.06,46.31,51.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
1.092,0.256,0.081,0.000,0.000,0.000, ,42.62,46.87,51.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
1.026,0.198,0.051,0.015,0.000,0.000, ,42.99,47.43,51.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.23,
0.953,0.139,0.037,0.029,0.000,0.000, ,43.91,47.62,51.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
0.953,0.139,0.066,0.000,0.000,0.000, ,42.80,46.12,52.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.828,0.117,0.066,0.000,0.000,0.000, ,43.91,48.37,53.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.652,0.095,0.051,0.044,0.000,0.000, ,44.46,48.37,53.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.535,0.081,0.044,0.007,0.000,0.000, ,44.65,48.94,53.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.476,0.088,0.051,0.015,0.000,0.000, ,45.20,48.00,54.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.352,0.066,0.051,0.007,0.007,0.000, ,45.94,49.50,54.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.242,0.029,0.022,0.015,0.000,0.000, ,46.12,47.81,55.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.227,0.051,0.051,0.000,0.000,0.000, ,46.49,48.56,54.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.01,
0.242,0.081,0.037,0.029,0.000,0.022, ,48.15,51.95,55.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.09,
0.147,0.044,0.037,0.022,0.000,0.000, ,47.78,49.69,54.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.161,0.051,0.044,0.000,0.000,0.000, ,47.78,49.31,56.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.103,0.015,0.037,0.000,0.000,0.000, ,48.34,50.25,56.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.154,0.066,0.051,0.059,0.000,0.007, ,49.08,51.38,56.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.103,0.022,0.022,0.037,0.000,0.000, ,49.44,50.07,56.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1242.49,42.20,
0.103,0.022,0.051,0.000,0.000,0.000, ,50.18,50.82,56.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.088,0.037,0.051,0.029,0.000,0.000, ,50.37,51.38,57.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.073,0.029,0.066,0.037,0.000,0.015, ,50.37,51.95,57.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.066,0.037,0.037,0.029,0.000,0.000, ,51.47,52.14,58.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.073,0.029,0.051,0.022,0.000,0.000, ,51.11,53.45,56.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.066,0.007,0.029,0.044,0.015,0.000, ,52.77,53.64,57.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.095,0.037,0.051,0.037,0.000,0.000, ,51.11,51.95,58.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.073,0.029,0.059,0.000,0.000,0.000, ,51.66,53.64,59.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.088,0.029,0.037,0.000,0.000,0.007, ,52.03,54.39,59.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.051,0.007,0.066,0.029,0.000,0.007, ,52.21,54.58,58.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1254.21,42.09,
0.081,0.029,0.044,0.000,0.000,0.000, ,52.77,54.58,59.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.095,0.037,0.066,0.037,0.000,0.000, ,52.77,54.96,60.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.073,0.037,0.051,0.007,0.000,0.000, ,52.77,54.39,60.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1254.21,42.05,
0.095,0.037,0.051,0.015,0.000,0.000, ,52.21,53.45,60.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
0.073,0.037,0.051,0.029,0.000,0.000, ,54.06,56.27,60.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.073,0.037,0.059,0.007,0.000,0.000, ,55.16,56.08,60.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.01,
0.110,0.051,0.081,0.000,0.000,0.000, ,54.61,54.96,61.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.081,0.044,0.051,0.007,0.000,0.007, ,55.16,56.65,62.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.066,0.044,0.059,0.007,0.000,0.000, ,56.46,57.59,60.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.073,0.029,0.029,0.007,0.000,0.000, ,56.09,57.59,62.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.066,0.015,0.081,0.000,0.000,0.015, ,56.64,56.84,62.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.066,0.044,0.029,0.022,0.000,0.000, ,56.27,57.59,63.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1242.49,42.20,
0.073,0.037,0.066,0.007,0.000,0.000, ,56.27,57.96,63.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.01,
0.066,0.029,0.066,0.000,0.000,0.000, ,57.19,57.96,63.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.132,0.066,0.037,0.015,0.000,0.000, ,57.56,59.84,64.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.051,0.029,0.037,0.000,0.000,0.000, ,57.56,59.47,63.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1254.21,42.09,
0.095,0.051,0.059,0.000,0.000,0.000, ,58.30,59.84,64.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.066,0.029,0.073,0.029,0.000,0.000, ,58.12,59.28,65.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.059,0.037,0.022,0.029,0.000,0.000, ,58.48,60.41,65.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.073,0.051,0.059,0.015,0.000,0.000, ,59.59,59.09,64.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.01,
0.088,0.037,0.059,0.015,0.000,0.000, ,59.04,60.03,66.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.110,0.066,0.081,0.015,0.000,0.000, ,60.51,60.60,65.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.073,0.029,0.044,0.066,0.000,0.000, ,60.51,61.16,66.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.095,0.044,0.059,0.015,0.000,0.000, ,60.70,61.54,66.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.01,
0.073,0.037,0.044,0.044,0.000,0.000, ,60.88,62.85,67.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1265.93,42.16,
0.051,0.022,0.081,0.066,0.000,0.000, ,61.07,62.67,67.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.05,
0.088,0.037,0.029,0.007,0.000,0.000, ,61.07,61.54,67.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.081,0.029,0.059,0.015,0.000,0.000, ,61.07,63.23,68.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.05,
0.088,0.051,0.066,0.007,0.000,0.000, ,62.36,62.48,68.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.037,0.007,0.029,0.000,0.000,0.000, ,61.62,63.61,69.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.09,
0.095,0.044,0.059,0.037,0.007,0.007, ,62.36,62.85,68.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.095,0.037,0.059,0.015,0.000,0.000, ,63.10,63.04,69.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1238.58,42.12,
0.066,0.051,0.073,0.059,0.000,0.000, ,63.28,63.79,70.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1254.21,42.09,
0.059,0.022,0.051,0.000,0.000,0.000, ,63.28,63.79,70.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.103,0.051,0.066,0.015,0.000,0.000, ,64.02,65.86,71.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.051,0.029,0.037,0.000,0.000,0.000, ,64.57,64.92,70.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.05,
0.103,0.037,0.059,0.000,0.000,0.000, ,64.57,63.79,71.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.029,0.007,0.022,0.000,0.000,0.000, ,65.13,65.67,71.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.059,0.029,0.044,0.015,0.000,0.000, ,65.31,67.37,71.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.066,0.044,0.051,0.000,0.000,0.000, ,65.86,67.93,72.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.066,0.029,0.051,0.029,0.000,0.000, ,66.79,66.80,72.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.103,0.051,0.059,0.051,0.000,0.000, ,66.97,68.68,71.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.01,
0.059,0.029,0.044,0.029,0.000,0.000, ,66.79,68.12,73.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.31,
0.051,0.015,0.044,0.059,0.000,0.000, ,66.23,66.80,74.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.05,
0.095,0.044,0.051,0.000,0.000,0.000, ,66.97,69.25,74.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.088,0.044,0.059,0.059,0.007,0.000, ,68.26,69.62,73.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.095,0.059,0.051,0.000,0.000,0.000, ,68.63,68.87,74.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
0.073,0.029,0.059,0.029,0.000,0.000, ,68.26,69.44,75.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.103,0.059,0.073,0.022,0.000,0.000, ,69.00,71.13,74.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.103,0.044,0.044,0.022,0.000,0.000, ,69.19,70.19,75.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.081,0.044,0.059,0.007,0.000,0.000, ,69.92,70.94,76.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.095,0.059,0.073,0.037,0.000,0.000, ,70.29,69.62,75.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.09,
0.088,0.044,0.066,0.015,0.000,0.000, ,70.48,71.50,75.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.088,0.051,0.073,0.007,0.000,0.000, ,70.66,70.75,76.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.081,0.044,0.066,0.015,0.000,0.000, ,71.58,73.01,76.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.059,0.037,0.029,0.029,0.000,0.000, ,72.51,75.26,76.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.09,
0.088,0.044,0.066,0.022,0.000,0.000, ,71.77,71.69,77.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.117,0.066,0.073,0.000,0.000,0.000, ,71.95,72.63,78.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.01,
0.081,0.051,0.073,0.000,0.000,0.000, ,72.88,72.82,78.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.110,0.073,0.051,0.000,0.007,0.000, ,72.51,74.51,78.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1254.21,42.09,
0.103,0.037,0.059,0.000,0.000,0.000, ,72.51,73.57,79.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.110,0.059,0.088,0.000,0.000,0.000, ,73.43,73.76,78.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1254.21,42.09,
0.095,0.051,0.044,0.059,0.000,0.015, ,74.91,74.70,79.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.051,0.029,0.073,0.000,0.000,0.000, ,73.61,73.57,79.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.103,0.059,0.044,0.000,0.000,0.000, ,75.64,75.45,79.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.044,0.037,0.066,0.015,0.000,0.000, ,75.09,75.26,79.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.117,0.059,0.066,0.029,0.000,0.000, ,75.83,74.14,81.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.01,
0.125,0.073,0.088,0.007,0.000,0.000, ,75.83,75.45,80.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.23,
0.088,0.044,0.081,0.000,0.000,0.000, ,76.38,76.96,80.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.01,
0.073,0.037,0.029,0.022,0.000,0.015, ,76.38,76.02,81.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1242.49,42.20,
0.073,0.029,0.051,0.051,0.022,0.000, ,77.67,77.15,81.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,41.94,
0.088,0.037,0.059,0.015,0.000,0.000, ,77.86,77.71,82.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1252.26,42.12,
0.081,0.059,0.066,0.022,0.000,0.000, ,77.49,78.09,82.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1262.03,42.01,
0.081,0.037,0.066,0.022,0.000,0.000, ,77.49,77.33,83.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.132,0.081,0.044,0.059,0.000,0.000, ,78.04,78.84,83.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.095,0.051,0.051,0.000,0.000,0.000, ,79.52,79.59,83.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.088,0.051,0.081,0.037,0.000,0.000, ,78.78,77.52,84.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.23,
0.095,0.051,0.081,0.000,0.000,0.000, ,79.33,78.65,84.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1238.58,42.12,
0.081,0.044,0.059,0.022,0.000,0.000, ,80.07,80.34,84.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.059,0.022,0.037,0.037,0.007,0.000, ,80.44,79.78,84.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.081,0.029,0.051,0.000,0.000,0.007, ,80.26,80.53,85.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.103,0.059,0.081,0.044,0.000,0.000, ,81.36,80.53,84.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.073,0.037,0.059,0.000,0.000,0.000, ,80.99,81.09,86.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.125,0.059,0.073,0.015,0.000,0.000, ,80.99,80.91,86.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.073,0.044,0.066,0.000,0.000,0.000, ,81.73,82.97,86.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.125,0.059,0.051,0.044,0.000,0.000, ,82.28,84.85,86.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
