SAP ID,109003054744,
0.066,0.037,0.081,0.000,0.000,0.000, ,81.36,81.66,87.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.05,
0.117,0.066,0.081,0.037,0.000,0.000, ,81.36,82.22,88.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.066,0.044,0.073,0.000,0.000,0.000, ,82.28,83.91,87.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.117,0.059,0.044,0.015,0.000,0.000, ,82.28,84.67,88.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.12,
0.110,0.073,0.095,0.022,0.000,0.000, ,82.47,82.97,89.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.09,
0.095,0.051,0.081,0.000,0.000,0.000, ,83.39,84.29,89.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.088,0.066,0.081,0.029,0.000,0.000, ,83.39,83.91,89.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.01,
0.110,0.051,0.073,0.022,0.000,0.000, ,84.13,85.23,90.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
0.117,0.059,0.073,0.015,0.000,0.000, ,84.68,85.80,90.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,41.98,
0.059,0.037,0.037,0.044,0.000,0.000, ,84.68,85.80,90.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1246.40,42.09,
0.125,0.066,0.073,0.000,0.000,0.000, ,85.61,85.61,91.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.081,0.044,0.044,0.029,0.000,0.000, ,85.79,85.98,92.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1260.07,42.12,
0.066,0.059,0.073,0.044,0.007,0.000, ,86.53,87.68,92.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.117,0.066,0.081,0.029,0.000,0.000, ,87.27,87.49,91.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1269.84,42.01,
0.051,0.015,0.081,0.000,0.000,0.000, ,86.71,88.05,93.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.095,0.066,0.088,0.022,0.000,0.000, ,87.64,88.05,93.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,27.84,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.073,0.029,0.051,0.000,0.000,0.000, ,87.45,87.68,94.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,45.75,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.081,0.051,0.073,0.037,0.000,0.000, ,87.82,88.43,94.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,62.53,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.117,0.073,0.081,0.007,0.000,0.000, ,87.82,89.93,95.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,77.00,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.066,0.037,0.051,0.037,0.000,0.000, ,88.93,90.12,95.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,65.90,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.132,0.073,0.066,0.015,0.000,0.000, ,88.56,88.80,95.51,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,39.89,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.081,0.037,0.059,0.000,0.000,0.000, ,89.30,91.06,96.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,17.47,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.095,0.066,0.095,0.000,0.000,0.000, ,89.30,90.87,96.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.066,0.044,0.066,0.000,0.000,0.000, ,90.59,91.06,94.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,26.63,8000.00,0.00,8000.00,0.00,1293.28,42.12,
0.125,0.066,0.073,0.029,0.000,0.000, ,90.40,92.00,96.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,42.38,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.103,0.073,0.088,0.000,0.000,0.000, ,91.69,91.25,96.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,58.46,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.073,0.029,0.037,0.029,0.000,0.000, ,91.51,92.94,96.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,74.10,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.066,0.044,0.066,0.000,0.000,0.000, ,91.51,92.38,97.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,7025.15,88.90,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.103,0.059,0.066,0.029,0.000,0.000, ,92.62,95.20,97.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,37.51,5163.37,98.24,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.059,0.037,0.059,0.000,0.000,0.000, ,92.80,94.63,97.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,64.14,4198.29,103.19,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.095,0.044,0.066,0.022,0.000,0.000, ,92.43,92.56,98.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,83.04,4862.52,104.54,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.103,0.059,0.059,0.000,0.000,0.000, ,92.80,93.88,98.21,0.00,0.00,0.00 ,,8000.00,0.00,5872.53,94.51,5169.23,105.09,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.066,0.044,0.066,0.037,0.000,0.000, ,94.09,95.39,98.93,0.00,0.00,0.00 ,,8000.00,0.00,4225.64,101.17,5567.77,104.98,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.147,0.088,0.059,0.000,0.000,0.000, ,94.46,95.76,99.11,0.00,0.00,0.00 ,,8000.00,22.12,3512.58,104.36,7855.43,103.63,8000.00,0.00,8000.00,0.00,1293.28,42.12,
0.088,0.066,0.073,0.044,0.000,0.007, ,95.01,95.95,99.65,0.00,0.00,0.00 ,,8000.00,44.65,3664.96,105.86,8000.00,102.89,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.088,0.051,0.088,0.088,0.029,0.000, ,95.38,96.89,100.19,0.00,0.00,0.00 ,,8000.00,61.10,3604.40,106.48,7005.62,103.11,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.117,0.059,0.088,0.029,0.000,0.000, ,95.57,95.01,100.19,0.00,0.00,0.00 ,,8000.00,73.26,2905.01,107.14,5528.69,104.36,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.073,0.044,0.081,0.059,0.000,0.000, ,95.01,95.39,101.26,0.00,0.00,0.00 ,,8000.00,64.25,7181.44,97.62,5229.79,104.91,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.103,0.081,0.088,0.000,0.000,0.000, ,96.86,96.51,101.08,0.00,0.00,0.00 ,,8000.00,42.56,8000.00,90.44,5880.34,105.09,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.081,0.051,0.073,0.029,0.000,0.000, ,97.41,97.27,100.90,0.00,0.00,0.00 ,,8000.00,37.18,8000.00,77.62,5124.30,105.35,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.147,0.081,0.095,0.000,0.000,0.000, ,97.60,95.57,101.80,0.00,0.00,0.00 ,,8000.00,51.14,8000.00,66.48,4211.97,105.82,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.103,0.066,0.081,0.022,0.000,0.000, ,97.41,96.89,102.52,0.00,0.00,0.00 ,,8000.00,67.18,8000.00,73.88,3713.80,106.30,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.103,0.051,0.088,0.000,0.000,0.000, ,97.97,99.15,102.16,0.00,0.00,0.00 ,,8000.00,79.05,8000.00,85.64,4112.33,106.56,8000.00,0.00,8000.00,0.00,1269.84,42.01,
0.125,0.066,0.066,0.022,0.000,0.000, ,98.34,97.83,103.42,0.00,0.00,0.00 ,,6816.12,87.11,5976.07,94.95,5003.17,106.12,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.088,0.044,0.088,0.022,0.000,0.000, ,97.78,99.33,104.14,0.00,0.00,0.00 ,,5288.40,91.54,3926.74,100.66,5239.56,105.93,8000.00,0.00,8000.00,0.00,1252.26,42.12,
0.081,0.059,0.088,0.059,0.000,0.000, ,99.07,98.39,104.50,0.00,0.00,0.00 ,,4682.78,93.99,2822.95,104.36,4749.21,106.12,8000.00,0.00,8000.00,0.00,1285.47,42.16,
0.132,0.081,0.088,0.015,0.000,0.000, ,99.26,98.96,103.96,0.00,0.00,0.00 ,,3981.44,95.16,2154.82,106.23,4340.90,106.26,8000.00,0.00,8000.00,0.00,1289.38,42.05,
0.117,0.059,0.081,0.000,0.000,0.000, ,99.44,98.96,105.04,0.00,0.00,0.00 ,,4327.23,95.75,1662.52,107.47,3928.69,106.81,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.117,0.081,0.088,0.015,0.000,0.000, ,99.44,100.65,104.68,0.00,0.00,0.00 ,,5288.40,95.53,1402.69,108.06,3762.64,106.92,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.095,0.059,0.081,0.015,0.000,0.000, ,100.73,100.46,104.50,0.00,0.00,0.00 ,,5093.04,95.57,1310.87,108.42,3705.98,107.00,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.117,0.073,0.088,0.000,0.000,0.000, ,100.55,99.71,104.86,0.00,0.00,0.00 ,,4905.49,95.75,1226.86,108.50,3817.34,107.22,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.117,0.073,0.103,0.022,0.000,0.000, ,100.92,100.84,106.30,0.00,0.00,0.00 ,,3737.24,96.12,1197.56,108.61,3559.46,107.22,8000.00,0.00,8000.00,0.00,1252.26,42.12,
0.066,0.037,0.066,0.000,0.000,0.000, ,101.10,101.21,105.76,0.00,0.00,0.00 ,,3106.23,96.78,1275.70,108.57,3707.94,107.25,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.081,0.051,0.088,0.022,0.000,0.000, ,102.03,102.34,105.40,0.00,0.00,0.00 ,,3459.83,96.67,1246.40,108.46,3528.21,107.29,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.139,0.066,0.081,0.000,0.007,0.000, ,102.03,101.97,106.66,0.00,0.00,0.00 ,,3356.29,96.85,1185.84,108.57,3485.23,107.36,8000.00,0.00,8000.00,0.00,1262.03,42.23,
0.117,0.073,0.095,0.015,0.000,0.000, ,103.69,102.72,105.76,0.00,0.00,0.00 ,,2764.35,97.07,1166.30,108.46,3584.86,107.47,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.095,0.051,0.066,0.015,0.000,0.000, ,103.50,102.53,107.02,0.00,0.00,0.00 ,,2752.63,97.33,1103.79,108.53,3526.25,107.18,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.103,0.066,0.088,0.059,0.000,0.000, ,103.32,103.28,107.38,0.00,0.00,0.00 ,,2535.78,97.29,1088.16,108.53,3233.21,107.33,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.117,0.073,0.073,0.007,0.000,0.000, ,104.42,104.79,107.74,0.00,0.00,0.00 ,,2311.11,97.66,1064.71,108.50,3205.86,107.58,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.132,0.066,0.081,0.007,0.000,0.000, ,104.06,104.79,107.92,0.00,0.00,0.00 ,,2393.16,97.73,978.75,108.61,3184.37,107.47,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.088,0.051,0.066,0.015,0.000,0.000, ,104.61,104.41,108.46,0.00,0.00,0.00 ,,2064.96,97.80,920.15,108.57,3125.76,107.51,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.139,0.066,0.103,0.007,0.000,0.000, ,104.61,104.41,109.53,0.00,0.00,0.00 ,,1822.71,97.95,929.91,108.61,3057.39,107.80,8000.00,0.00,8000.00,0.00,1267.89,42.27,
0.088,0.066,0.117,0.059,0.000,0.007, ,106.08,105.73,108.99,0.00,0.00,0.00 ,,1898.90,97.95,916.24,108.72,3139.44,107.55,8000.00,0.00,8000.00,0.00,1289.38,42.05,
0.125,0.081,0.051,0.029,0.000,0.007, ,105.53,104.98,109.89,0.00,0.00,0.00 ,,2127.47,97.84,894.75,108.50,3311.36,107.58,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.125,0.073,0.095,0.044,0.000,0.000, ,106.27,105.92,109.53,0.00,0.00,0.00 ,,2141.15,97.73,890.84,108.61,3242.98,107.33,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.110,0.066,0.088,0.000,0.000,0.000, ,107.19,107.04,110.25,0.00,0.00,0.00 ,,2084.49,97.88,910.38,108.57,3201.95,107.47,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.125,0.066,0.088,0.051,0.000,0.000, ,107.19,105.35,109.89,0.00,0.00,0.00 ,,2090.35,97.73,883.03,108.42,3178.51,107.44,8000.00,0.00,8000.00,0.00,1295.24,42.09,
0.081,0.051,0.073,0.000,0.000,0.000, ,107.93,107.04,111.33,0.00,0.00,0.00 ,,2092.31,97.80,910.38,108.53,3155.07,107.44,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.110,0.066,0.088,0.022,0.000,0.000, ,107.93,107.80,111.87,0.00,0.00,0.00 ,,2105.98,97.58,961.17,108.53,3071.06,107.44,8000.00,0.00,8000.00,0.00,1303.05,42.05,
0.095,0.051,0.073,0.015,0.000,0.000, ,108.48,108.55,111.51,0.00,0.00,0.00 ,,1939.93,97.77,996.34,108.32,2957.75,107.58,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.132,0.095,0.103,0.000,0.000,0.000, ,108.85,105.73,111.87,0.00,0.00,0.00 ,,1842.25,97.88,1146.76,108.32,2905.01,107.73,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.088,0.051,0.073,0.029,0.000,0.000, ,109.22,108.17,112.23,0.00,0.00,0.00 ,,1939.93,97.73,1185.84,108.17,2860.07,107.66,8000.00,0.00,8000.00,0.00,1260.07,42.12,
0.095,0.059,0.073,0.022,0.015,0.015, ,109.77,109.30,112.77,0.00,0.00,0.00 ,,2426.37,97.73,1137.00,108.17,2826.86,107.95,8000.00,0.00,8000.00,0.00,1248.35,42.23,
0.103,0.088,0.095,0.022,0.000,0.000, ,109.96,108.55,112.77,0.00,0.00,0.00 ,,2299.39,97.51,1113.55,108.10,2862.03,107.69,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.059,0.022,0.073,0.037,0.015,0.000, ,109.77,109.11,113.85,0.00,0.00,0.00 ,,1977.05,97.66,1140.90,108.17,2979.24,107.73,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.110,0.073,0.095,0.000,0.000,0.000, ,111.07,110.05,112.23,0.00,0.00,0.00 ,,1728.94,97.77,1064.71,108.13,3241.03,107.47,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.095,0.051,0.073,0.007,0.000,0.000, ,110.14,108.92,114.57,0.00,0.00,0.00 ,,1719.17,97.88,1029.55,108.10,3352.38,107.40,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.125,0.073,0.088,0.037,0.000,0.000, ,109.59,106.67,114.75,0.00,0.00,0.00 ,,1746.52,97.77,1109.65,108.10,3477.41,107.25,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.095,0.059,0.088,0.000,0.000,0.000, ,110.88,110.62,115.11,0.00,0.00,0.00 ,,1723.08,97.91,1152.63,108.06,3506.72,107.22,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.117,0.073,0.081,0.015,0.000,0.000, ,112.54,110.62,114.75,0.00,0.00,0.00 ,,1697.68,97.88,1158.49,108.02,3250.79,107.25,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.095,0.066,0.081,0.000,0.000,0.000, ,112.17,110.24,114.75,0.00,0.00,0.00 ,,1754.33,97.77,1160.44,108.02,3092.55,107.33,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.132,0.066,0.095,0.000,0.000,0.000, ,112.36,110.43,115.83,0.00,0.00,0.00 ,,1996.58,97.73,1187.79,107.99,3065.20,107.44,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.081,0.059,0.110,0.037,0.000,0.000, ,112.73,111.75,115.11,0.00,0.00,0.00 ,,2107.94,97.58,1150.67,107.73,3209.77,107.36,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.088,0.051,0.073,0.000,0.000,0.000, ,113.46,111.93,116.73,0.00,0.00,0.00 ,,2162.64,97.58,1086.20,107.95,3369.96,107.33,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.147,0.081,0.095,0.000,0.000,0.000, ,113.65,111.93,116.91,0.00,0.00,0.00 ,,2023.93,97.44,1064.71,107.99,3616.12,107.07,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.125,0.095,0.110,0.037,0.000,0.000, ,115.49,112.31,117.08,0.00,0.00,0.00 ,,1877.41,97.58,1051.04,107.91,3709.89,106.96,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.132,0.081,0.095,0.044,0.000,0.007, ,114.39,112.50,116.73,0.00,0.00,0.00 ,,1810.99,97.55,982.66,107.99,3563.37,106.89,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.117,0.066,0.103,0.007,0.000,0.000, ,114.76,113.81,118.34,0.00,0.00,0.00 ,,1717.22,97.66,902.56,108.02,3453.97,107.14,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.147,0.088,0.088,0.000,0.000,0.000, ,115.49,114.57,117.62,0.00,0.00,0.00 ,,1697.68,97.66,840.05,108.02,3295.73,107.07,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.147,0.095,0.073,0.059,0.000,0.007, ,116.05,116.63,117.80,0.00,0.00,0.00 ,,1633.21,97.66,869.35,107.99,3229.30,107.18,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.103,0.066,0.095,0.015,0.000,0.000, ,116.97,115.69,118.52,0.00,0.00,0.00 ,,1641.03,97.66,879.12,108.06,3180.46,107.25,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.125,0.088,0.103,0.007,0.000,0.000, ,116.97,114.00,119.06,0.00,0.00,0.00 ,,2018.07,97.55,814.65,107.91,3174.60,107.25,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.125,0.066,0.103,0.037,0.000,0.007, ,117.71,115.32,119.42,0.00,0.00,0.00 ,,1963.37,97.58,804.88,108.02,3350.43,107.14,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.132,0.088,0.117,0.022,0.000,0.007, ,117.71,115.51,119.24,0.00,0.00,0.00 ,,1789.50,97.44,781.44,107.99,3618.07,107.00,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.132,0.073,0.103,0.000,0.000,0.000, ,118.26,116.82,121.22,0.00,0.00,0.00 ,,1672.28,97.58,756.04,108.02,3575.09,106.78,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.110,0.081,0.103,0.022,0.000,0.000, ,119.37,116.63,120.68,0.00,0.00,0.00 ,,1680.10,97.47,744.32,107.99,3442.25,106.81,8000.00,0.00,8000.00,0.00,1289.38,42.05,
0.125,0.081,0.095,0.029,0.000,0.000, ,119.92,115.69,120.32,0.00,0.00,0.00 ,,1828.57,97.44,732.60,108.02,3346.52,106.92,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.125,0.073,0.110,0.015,0.000,0.000, ,119.37,117.01,121.76,0.00,0.00,0.00 ,,2033.70,97.29,711.11,107.88,3244.93,107.00,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.117,0.081,0.081,0.000,0.000,0.000, ,121.03,118.14,121.94,0.00,0.00,0.00 ,,1988.77,97.36,756.04,107.88,3217.58,107.03,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.088,0.081,0.066,0.066,0.000,0.000, ,120.84,119.64,121.58,0.00,0.00,0.00 ,,1719.17,97.36,818.56,107.88,3194.14,106.85,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.139,0.088,0.095,0.022,0.000,0.007, ,121.21,117.76,122.66,0.00,0.00,0.00 ,,1490.60,97.51,818.56,107.77,3104.27,107.14,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.147,0.095,0.125,0.000,0.000,0.000, ,121.03,118.89,123.02,0.00,0.00,0.00 ,,1385.10,97.80,787.30,107.88,3155.07,107.00,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.117,0.073,0.095,0.000,0.000,0.000, ,121.95,119.08,123.74,0.00,0.00,0.00 ,,1404.64,97.47,779.49,107.84,3381.68,106.85,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.117,0.066,0.088,0.037,0.015,0.000, ,122.32,118.70,123.74,0.00,0.00,0.00 ,,1431.99,97.66,806.84,107.88,3338.71,106.92,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.103,0.044,0.081,0.007,0.000,0.000, ,122.32,120.58,123.56,0.00,0.00,0.00 ,,1355.80,97.66,799.02,107.88,3287.91,106.92,8000.00,0.00,8000.00,0.00,1281.56,42.05,
0.095,0.059,0.103,0.000,0.000,0.000, ,123.06,120.77,124.82,0.00,0.00,0.00 ,,1217.09,97.73,814.65,107.80,3297.68,106.89,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.125,0.088,0.095,0.000,0.000,0.000, ,123.61,119.45,125.00,0.00,0.00,0.00 ,,1154.58,97.69,818.56,107.73,3229.30,107.11,8000.00,0.00,8000.00,0.00,1256.17,42.01,
0.125,0.081,0.088,0.000,0.000,0.000, ,123.61,119.27,126.07,0.00,0.00,0.00 ,,1172.16,97.73,863.49,107.69,3289.87,106.89,8000.00,0.00,8000.00,0.00,1242.49,42.20,
0.139,0.081,0.117,0.044,0.000,0.007, ,122.87,121.52,126.07,0.00,0.00,0.00 ,,1207.33,97.62,976.80,107.62,3307.45,106.74,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.117,0.073,0.081,0.007,0.000,0.000, ,124.72,122.09,126.07,0.00,0.00,0.00 ,,1236.63,97.66,1082.30,107.51,3340.66,106.78,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.103,0.059,0.095,0.051,0.029,0.000, ,124.35,121.15,126.25,0.00,0.00,0.00 ,,1347.99,97.66,1068.62,107.47,3369.96,106.67,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.154,0.088,0.095,0.015,0.000,0.000, ,124.90,121.15,126.07,0.00,0.00,0.00 ,,1471.06,97.47,1051.04,107.36,3332.84,106.67,8000.00,0.00,8000.00,0.00,1275.70,42.01,
0.095,0.051,0.103,0.037,0.000,0.000, ,125.09,123.59,126.79,0.00,0.00,0.00 ,,1512.09,97.44,1021.73,107.55,3391.45,106.70,8000.00,0.00,8000.00,0.00,1252.26,42.12,
0.073,0.037,0.073,0.059,0.007,0.015, ,126.19,123.78,127.87,0.00,0.00,0.00 ,,1512.09,97.29,990.48,107.36,3383.64,106.81,8000.00,0.00,8000.00,0.00,1248.35,42.01,
0.125,0.073,0.095,0.029,0.000,0.000, ,125.64,123.40,127.69,0.00,0.00,0.00 ,,1506.23,97.44,992.43,107.47,3274.24,106.78,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.117,0.095,0.095,0.029,0.000,0.000, ,127.67,124.34,126.79,0.00,0.00,0.00 ,,1465.20,97.25,965.08,107.47,3174.60,106.74,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.117,0.066,0.095,0.022,0.000,0.000, ,126.38,123.59,128.23,0.00,0.00,0.00 ,,1461.29,97.47,947.50,107.40,3153.11,106.89,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.125,0.088,0.103,0.000,0.000,0.000, ,126.75,123.97,128.95,0.00,0.00,0.00 ,,1574.60,97.18,935.78,107.40,3133.58,106.89,8000.00,0.00,8000.00,0.00,1254.21,42.09,
0.212,0.044,0.132,0.000,0.000,0.000, ,127.86,125.28,128.41,0.00,0.00,0.00 ,,1709.40,96.37,926.01,107.29,3123.81,106.63,8000.00,0.00,8000.00,0.00,1242.49,42.20,
0.366,0.176,0.176,0.015,0.000,0.015, ,128.41,124.53,127.69,0.00,0.00,0.00 ,,1742.61,95.31,857.63,107.00,3180.46,106.26,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.286,0.081,0.234,0.073,0.000,0.000, ,128.41,124.91,126.97,0.00,0.00,0.00 ,,1812.94,94.73,810.74,107.11,3233.21,106.30,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.579,0.154,0.425,0.007,0.000,0.007, ,128.22,125.10,128.41,0.00,0.00,0.00 ,,1826.62,94.36,842.00,106.85,3223.44,105.90,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.645,0.183,0.440,0.073,0.000,0.037, ,129.15,125.47,128.23,0.00,0.00,0.00 ,,1744.57,94.21,842.00,106.74,3235.16,105.86,8000.00,0.00,8000.00,0.00,1256.17,42.01,
0.593,0.220,0.447,0.000,0.000,0.037, ,128.59,126.98,129.49,0.00,0.00,0.00 ,,1652.75,95.09,791.21,106.74,3196.09,105.64,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.550,0.278,0.520,0.044,0.007,0.044, ,129.33,127.16,130.39,0.00,0.00,0.00 ,,1633.21,95.09,785.35,106.63,3055.43,105.60,8000.00,0.00,8000.00,0.00,1262.03,42.01,
0.615,0.234,0.432,0.059,0.000,0.029, ,134.13,122.46,127.15,0.00,0.00,0.00 ,,1785.59,94.58,750.18,106.70,3051.53,105.27,8000.00,0.00,8000.00,0.00,1279.61,42.16,
0.659,0.249,0.425,0.037,0.007,0.029, ,130.99,126.98,128.77,0.00,0.00,0.00 ,,1752.38,94.51,713.06,106.48,2944.08,105.42,8000.00,0.00,8000.00,0.00,1275.70,42.01,
0.667,0.256,0.432,0.037,0.000,0.015, ,130.81,127.54,130.03,0.00,0.00,0.00 ,,1695.73,94.58,750.18,106.67,2871.79,105.31,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.608,0.278,0.410,0.059,0.000,0.044, ,132.47,126.04,131.65,0.00,0.00,0.00 ,,1726.98,94.73,756.04,106.52,2883.52,105.05,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.564,0.264,0.366,0.066,0.000,0.037, ,131.55,124.91,131.29,0.00,0.00,0.00 ,,1715.26,94.98,754.09,106.37,2873.75,104.91,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.572,0.308,0.396,0.073,0.000,0.059, ,132.84,128.67,131.11,0.00,0.00,0.00 ,,1699.63,95.16,767.77,106.41,2867.89,105.16,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.498,0.278,0.293,0.051,0.000,0.029, ,131.36,128.86,133.27,0.00,0.00,0.00 ,,1687.91,95.13,771.67,106.59,2920.63,105.42,8000.00,0.00,8000.00,0.00,1262.03,42.05,
0.498,0.388,0.359,0.029,0.007,0.022, ,132.10,129.42,132.37,0.00,0.00,0.00 ,,1650.79,94.58,756.04,105.93,2932.36,104.65,8000.00,0.00,8000.00,0.00,1254.21,42.09,
0.432,0.440,0.300,0.139,0.044,0.095, ,132.65,129.80,131.65,0.00,0.00,0.00 ,,1701.59,93.85,795.12,106.04,2996.83,104.62,8000.00,0.00,8000.00,0.00,1283.52,42.01,
0.564,0.572,0.300,0.051,0.000,0.059, ,132.65,132.99,133.27,0.00,0.00,0.00 ,,1781.68,93.77,808.79,106.23,3039.80,104.51,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.476,0.476,0.300,0.161,0.029,0.051, ,133.76,131.30,131.83,0.00,0.00,0.00 ,,1793.41,93.77,799.02,106.08,2914.77,104.65,8000.00,0.00,8000.00,0.00,1289.38,42.01,
0.396,0.623,0.271,0.095,0.051,0.088, ,134.31,129.61,133.80,0.00,0.00,0.00 ,,1682.05,94.43,775.58,106.26,2885.47,105.13,8000.00,0.00,8000.00,0.00,1305.01,42.01,
0.366,0.528,0.256,0.088,0.037,0.073, ,134.31,129.61,134.16,0.00,0.00,0.00 ,,1560.93,94.84,767.77,106.48,2871.79,105.49,8000.00,0.00,8000.00,0.00,1262.03,42.01,
0.315,0.513,0.234,0.088,0.000,0.037, ,135.60,132.99,134.70,0.00,0.00,0.00 ,,1500.37,95.27,716.97,106.56,2871.79,105.79,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.293,0.498,0.191,0.117,0.037,0.051, ,135.42,131.30,135.42,0.00,0.00,0.00 ,,1549.21,95.09,691.58,106.26,2785.84,105.60,8000.00,0.00,8000.00,0.00,1262.03,42.01,
0.249,0.469,0.161,0.059,0.000,0.007, ,135.97,133.18,135.06,0.00,0.00,0.00 ,,1598.05,94.84,701.34,106.48,2709.65,105.75,8000.00,0.00,8000.00,0.00,1262.03,42.01,
0.286,0.520,0.198,0.051,0.000,0.029, ,135.60,131.30,135.78,0.00,0.00,0.00 ,,1619.54,95.02,683.76,106.41,2770.21,105.68,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.095,0.520,0.249,0.059,0.000,0.000, ,136.16,133.18,136.32,0.00,0.00,0.00 ,,1590.23,95.09,644.69,106.34,2832.72,105.71,8000.00,0.00,8000.00,0.00,1275.70,42.01,
0.249,0.476,0.176,0.088,0.000,0.022, ,137.08,133.18,135.24,0.00,0.00,0.00 ,,1517.95,95.38,662.27,106.59,2836.63,105.71,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.212,0.469,0.161,0.066,0.037,0.029, ,137.63,134.12,135.96,0.00,0.00,0.00 ,,1500.37,95.31,646.64,106.59,2813.19,105.82,8000.00,0.00,8000.00,0.00,1263.98,41.98,
0.198,0.388,0.183,0.088,0.000,0.015, ,136.71,132.99,138.84,0.00,0.00,0.00 ,,1555.07,95.68,654.46,106.67,2813.19,105.93,8000.00,0.00,8000.00,0.00,1244.44,42.12,
0.198,0.374,0.132,0.117,0.000,0.015, ,137.63,133.75,137.76,0.00,0.00,0.00 ,,1600.00,95.75,679.85,106.89,2799.51,106.15,8000.00,0.00,8000.00,0.00,1269.84,42.01,
0.198,0.381,0.161,0.022,0.007,0.015, ,138.00,134.69,137.94,0.00,0.00,0.00 ,,1642.98,95.97,687.67,106.85,2828.82,106.19,8000.00,0.00,8000.00,0.00,1260.07,42.12,
0.198,0.374,0.169,0.088,0.000,0.015, ,138.56,136.38,136.14,0.00,0.00,0.00 ,,1642.98,96.08,677.90,106.85,2879.61,106.26,8000.00,0.00,8000.00,0.00,1281.56,42.05,
0.183,0.344,0.161,0.000,0.000,0.000, ,138.56,136.19,137.22,0.00,0.00,0.00 ,,1621.49,96.34,687.67,107.00,2963.61,106.37,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.154,0.300,0.147,0.088,0.000,0.022, ,138.37,135.44,137.40,0.00,0.00,0.00 ,,1617.58,96.19,685.71,106.78,2977.29,106.23,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.147,0.242,0.132,0.015,0.000,0.000, ,139.29,135.81,138.12,0.00,0.00,0.00 ,,1584.37,96.41,675.95,106.96,3002.69,106.45,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.103,0.205,0.110,0.037,0.029,0.022, ,139.29,136.38,138.30,0.00,0.00,0.00 ,,1578.51,96.78,722.83,107.14,2994.87,106.63,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.132,0.132,0.125,0.015,0.000,0.000, ,139.66,137.51,138.12,0.00,0.00,0.00 ,,1551.16,96.78,716.97,107.14,2971.43,106.70,8000.00,0.00,8000.00,0.00,1252.26,42.12,
0.088,0.125,0.066,0.022,0.000,0.000, ,140.22,137.13,138.66,0.00,0.00,0.00 ,,1566.79,96.74,711.11,107.03,2955.80,106.56,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.095,0.095,0.073,0.022,0.015,0.015, ,140.40,138.82,139.74,0.00,0.00,0.00 ,,1596.09,96.56,715.02,107.11,2924.54,106.52,8000.00,0.00,8000.00,0.00,1283.52,42.01,
0.088,0.095,0.081,0.000,0.000,0.000, ,141.88,137.51,139.38,0.00,0.00,0.00 ,,1668.38,96.59,713.06,107.14,2906.96,106.63,8000.00,0.00,8000.00,0.00,1289.38,42.05,
0.095,0.073,0.059,0.022,0.000,0.000, ,140.40,136.75,139.92,0.00,0.00,0.00 ,,1719.17,96.48,683.76,107.07,2879.61,106.52,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.044,0.044,0.044,0.000,0.000,0.000, ,141.88,139.95,140.28,0.00,0.00,0.00 ,,1746.52,96.59,670.09,107.03,2862.03,106.70,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.066,0.051,0.044,0.022,0.000,0.000, ,142.80,139.58,140.28,0.00,0.00,0.00 ,,1807.08,96.48,654.46,107.14,2860.07,106.67,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.066,0.051,0.029,0.015,0.000,0.000, ,143.72,139.39,139.56,0.00,0.00,0.00 ,,1867.64,96.45,627.11,107.07,2752.63,106.81,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.066,0.044,0.051,0.044,0.000,0.000, ,142.61,139.76,141.00,0.00,0.00,0.00 ,,1941.88,96.45,589.99,107.14,2664.71,106.78,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.066,0.037,0.059,0.029,0.000,0.000, ,143.54,139.95,140.64,0.00,0.00,0.00 ,,1902.81,96.37,593.89,107.18,2633.46,106.92,8000.00,0.00,8000.00,0.00,1281.56,42.05,
0.044,0.007,0.051,0.044,0.000,0.000, ,143.91,140.33,142.07,0.00,0.00,0.00 ,,1816.85,96.48,554.82,107.18,2619.78,106.96,8000.00,0.00,8000.00,0.00,1283.52,42.23,
0.132,0.059,0.044,0.029,0.000,0.000, ,143.91,139.76,141.90,0.00,0.00,0.00 ,,1773.87,96.48,527.47,107.11,2604.15,107.03,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.051,0.022,0.051,0.007,0.000,0.000, ,144.28,140.70,142.25,0.00,0.00,0.00 ,,1773.87,96.45,533.33,107.25,2602.20,107.07,8000.00,0.00,8000.00,0.00,1281.56,42.05,
0.088,0.044,0.059,0.037,0.000,0.000, ,144.64,140.14,141.36,0.00,0.00,0.00 ,,1754.33,96.34,505.98,107.14,2610.01,106.74,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.088,0.037,0.066,0.044,0.000,0.000, ,145.01,140.33,142.25,0.00,0.00,0.00 ,,1697.68,96.48,476.68,107.14,2610.01,107.03,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.051,0.015,0.059,0.029,0.000,0.000, ,144.64,141.27,143.33,0.00,0.00,0.00 ,,1666.42,96.52,511.84,107.11,2600.24,106.81,8000.00,0.00,8000.00,0.00,1277.66,41.98,
0.073,0.022,0.051,0.029,0.000,0.000, ,146.30,142.40,142.25,0.00,0.00,0.00 ,,1557.02,96.52,509.89,107.07,2514.29,106.96,8000.00,0.00,8000.00,0.00,1254.21,42.09,
0.059,0.022,0.044,0.022,0.000,0.000, ,146.12,142.02,144.41,0.00,0.00,0.00 ,,1490.60,96.56,476.68,107.07,2453.72,107.00,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.103,0.037,0.073,0.000,0.000,0.000, ,147.23,140.89,144.05,0.00,0.00,0.00 ,,1553.11,96.59,494.26,107.11,2443.96,107.07,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.037,0.000,0.044,0.029,0.000,0.000, ,146.49,142.21,144.23,0.00,0.00,0.00 ,,1586.32,96.59,529.43,107.25,2430.28,106.96,8000.00,0.00,8000.00,0.00,1283.52,42.23,
0.066,0.015,0.051,0.022,0.000,0.000, ,147.23,142.96,144.23,0.00,0.00,0.00 ,,1621.49,96.37,486.45,107.07,2453.72,106.89,8000.00,0.00,8000.00,0.00,1248.35,42.05,
0.081,0.037,0.059,0.000,0.000,0.000, ,147.23,142.58,144.23,0.00,0.00,0.00 ,,1660.56,96.56,492.31,107.00,2440.05,107.03,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.059,0.000,0.037,0.037,0.000,0.000, ,147.23,144.46,145.49,0.00,0.00,0.00 ,,1685.96,96.41,459.10,107.07,2434.19,106.92,8000.00,0.00,8000.00,0.00,1254.21,42.05,
0.059,0.015,0.051,0.000,0.000,0.007, ,147.60,143.52,144.23,0.00,0.00,0.00 ,,1728.94,96.48,431.75,107.18,2391.21,107.11,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.081,0.029,0.059,0.007,0.000,0.000, ,147.23,143.52,145.67,0.00,0.00,0.00 ,,1748.47,96.41,449.33,106.96,2326.74,107.07,8000.00,0.00,8000.00,0.00,1256.17,42.01,
0.051,0.022,0.066,0.000,0.000,0.000, ,148.15,145.40,146.03,0.00,0.00,0.00 ,,1748.47,96.48,498.17,107.14,2246.64,107.22,8000.00,0.00,8000.00,0.00,1262.03,42.05,
0.110,0.051,0.081,0.022,0.000,0.000, ,147.60,145.03,146.21,0.00,0.00,0.00 ,,1746.52,96.30,484.49,107.03,2188.03,107.11,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.073,0.029,0.022,0.007,0.000,0.000, ,147.97,145.22,146.03,0.00,0.00,0.00 ,,1744.57,96.41,511.84,107.00,2115.75,107.33,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.095,0.037,0.073,0.000,0.007,0.000, ,148.70,145.59,147.29,0.00,0.00,0.00 ,,1752.38,96.37,560.68,107.00,2123.57,107.22,8000.00,0.00,8000.00,0.00,1244.44,42.12,
0.059,0.029,0.051,0.015,0.000,0.000, ,149.07,146.53,147.47,0.00,0.00,0.00 ,,1691.82,96.26,586.08,106.89,2148.96,107.18,8000.00,0.00,8000.00,0.00,1246.40,42.09,
0.073,0.007,0.051,0.059,0.000,0.000, ,148.70,145.78,148.19,0.00,0.00,0.00 ,,1609.77,96.48,605.62,106.92,2248.60,107.25,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.088,0.044,0.051,0.007,0.000,0.000, ,149.26,147.47,147.47,0.00,0.00,0.00 ,,1549.21,96.34,648.60,106.96,2338.46,107.29,8000.00,0.00,8000.00,0.00,1232.72,42.09,
0.081,0.029,0.059,0.000,0.000,0.000, ,149.81,147.47,148.19,0.00,0.00,0.00 ,,1441.76,96.56,673.99,106.92,2467.40,107.11,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.051,0.022,0.059,0.044,0.000,0.000, ,151.10,147.47,148.01,0.00,0.00,0.00 ,,1316.73,96.52,675.95,106.67,2613.92,106.85,8000.00,0.00,8000.00,0.00,1246.40,42.09,
0.059,0.029,0.059,0.000,0.000,0.000, ,149.99,146.91,149.27,0.00,0.00,0.00 ,,1260.07,96.70,683.76,106.85,2703.79,106.89,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.066,0.015,0.051,0.051,0.015,0.015, ,150.92,149.54,149.45,0.00,0.00,0.00 ,,1236.63,96.48,666.18,106.74,2717.46,106.67,8000.00,0.00,8000.00,0.00,1262.03,42.01,
0.073,0.015,0.044,0.000,0.000,0.000, ,151.47,148.60,149.09,0.00,0.00,0.00 ,,1246.40,96.59,621.25,106.70,2682.30,106.74,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.051,0.037,0.044,0.066,0.000,0.000, ,151.84,147.85,148.91,0.00,0.00,0.00 ,,1265.93,96.70,625.15,106.78,2670.57,106.78,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.059,0.022,0.037,0.000,0.000,0.000, ,151.84,149.54,149.27,0.00,0.00,0.00 ,,1277.66,96.78,646.64,106.85,2676.43,106.89,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.088,0.044,0.051,0.029,0.000,0.000, ,152.39,149.35,149.27,0.00,0.00,0.00 ,,1291.33,96.70,634.92,106.74,2688.16,106.52,8000.00,0.00,8000.00,0.00,1267.89,42.27,
0.044,0.000,0.066,0.037,0.000,0.000, ,153.13,149.92,150.52,0.00,0.00,0.00 ,,1310.87,96.52,664.22,106.67,2670.57,106.78,8000.00,0.00,8000.00,0.00,1281.56,42.05,
0.095,0.037,0.015,0.007,0.000,0.000, ,153.32,149.73,149.99,0.00,0.00,0.00 ,,1342.12,96.74,652.50,106.78,2645.18,106.70,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.073,0.029,0.059,0.037,0.000,0.000, ,154.24,151.80,149.27,0.00,0.00,0.00 ,,1324.54,96.48,654.46,106.56,2598.29,106.70,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.081,0.029,0.059,0.007,0.000,0.000, ,153.87,149.92,150.52,0.00,0.00,0.00 ,,1365.57,96.52,689.62,106.56,2578.75,106.70,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.095,0.037,0.059,0.029,0.000,0.000, ,153.50,148.60,150.17,0.00,0.00,0.00 ,,1439.80,96.41,720.88,106.59,2572.89,106.63,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.051,0.015,0.044,0.029,0.000,0.000, ,154.24,151.42,150.88,0.00,0.00,0.00 ,,1517.95,96.37,720.88,106.59,2557.26,106.56,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.081,0.037,0.066,0.022,0.000,0.000, ,155.16,152.36,149.99,0.00,0.00,0.00 ,,1527.72,96.30,746.28,106.52,2547.50,106.59,8000.00,0.00,8000.00,0.00,1297.19,42.01,
0.066,0.022,0.037,0.029,0.000,0.000, ,154.98,151.80,150.52,0.00,0.00,0.00 ,,1517.95,96.34,797.07,106.67,2524.05,106.78,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.095,0.029,0.081,0.007,0.000,0.000, ,155.16,151.05,151.06,0.00,0.00,0.00 ,,1482.78,96.48,820.51,106.41,2526.01,106.59,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.081,0.022,0.066,0.029,0.000,0.000, ,156.45,153.49,150.17,0.00,0.00,0.00 ,,1463.25,96.30,873.26,106.45,2504.52,106.74,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.059,0.029,0.051,0.015,0.000,0.000, ,155.53,153.30,151.42,0.00,0.00,0.00 ,,1449.57,96.48,953.36,106.41,2459.58,106.78,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.095,0.037,0.081,0.000,0.000,0.007, ,155.71,152.36,152.32,0.00,0.00,0.00 ,,1439.80,96.30,1049.08,106.37,2440.05,106.89,8000.00,0.00,8000.00,0.00,1254.21,42.09,
0.015,0.022,0.051,0.000,0.000,0.000, ,156.64,154.62,152.32,0.00,0.00,0.00 ,,1435.90,96.37,1029.55,106.19,2467.40,106.85,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.081,0.029,0.066,0.022,0.000,0.000, ,157.01,153.49,151.24,0.00,0.00,0.00 ,,1490.60,96.34,1010.01,106.23,2451.77,106.89,8000.00,0.00,8000.00,0.00,1269.84,42.01,
0.066,0.037,0.066,0.000,0.000,0.000, ,157.01,153.87,152.50,0.00,0.00,0.00 ,,1523.81,96.34,951.40,106.23,2440.05,106.92,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.066,0.037,0.073,0.059,0.000,0.000, ,157.01,154.06,152.14,0.00,0.00,0.00 ,,1558.97,96.26,875.21,106.15,2459.58,106.89,8000.00,0.00,8000.00,0.00,1291.33,41.98,
0.066,0.044,0.059,0.000,0.000,0.000, ,157.93,156.12,152.50,0.00,0.00,0.00 ,,1560.93,96.12,857.63,106.37,2453.72,106.89,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.081,0.037,0.059,0.000,0.000,0.000, ,157.37,154.24,153.76,0.00,0.00,0.00 ,,1558.97,96.26,799.02,106.41,2445.91,106.74,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.073,0.051,0.059,0.007,0.000,0.000, ,157.93,154.43,154.12,0.00,0.00,0.00 ,,1558.97,96.19,742.37,106.45,2449.82,106.85,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.103,0.044,0.088,0.007,0.000,0.000, ,157.74,153.87,155.20,0.00,0.00,0.00 ,,1539.44,96.26,732.60,106.30,2484.98,106.85,8000.00,0.00,8000.00,0.00,1260.07,42.12,
0.066,0.044,0.088,0.059,0.000,0.000, ,158.30,154.62,154.84,0.00,0.00,0.00 ,,1492.55,96.19,695.48,106.52,2486.94,106.78,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.103,0.037,0.066,0.000,0.000,0.000, ,158.11,154.62,156.28,0.00,0.00,0.00 ,,1473.02,96.26,644.69,106.41,2477.17,106.74,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.095,0.044,0.051,0.029,0.007,0.015, ,159.03,155.56,155.20,0.00,0.00,0.00 ,,1476.92,96.19,607.57,106.45,2449.82,106.78,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.073,0.022,0.059,0.037,0.000,0.000, ,160.14,156.88,155.38,0.00,0.00,0.00 ,,1521.86,96.23,591.94,106.59,2465.45,106.74,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.103,0.037,0.066,0.022,0.007,0.000, ,159.22,155.56,156.28,0.00,0.00,0.00 ,,1572.65,96.15,566.54,106.48,2436.14,106.78,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.081,0.029,0.081,0.000,0.000,0.000, ,159.59,156.69,156.64,0.00,0.00,0.00 ,,1596.09,96.26,543.10,106.48,2492.80,106.74,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.117,0.044,0.088,0.081,0.022,0.000, ,159.59,156.12,156.46,0.00,0.00,0.00 ,,1633.21,96.12,586.08,106.56,2508.42,106.56,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.007,0.000,0.037,0.029,0.000,0.000, ,159.03,156.31,156.28,0.00,0.00,0.00 ,,1641.03,96.12,611.48,106.37,2492.80,106.74,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.103,0.044,0.081,0.000,0.000,0.000, ,159.59,156.88,157.18,0.00,0.00,0.00 ,,1684.00,96.01,625.15,106.37,2535.78,106.67,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.103,0.044,0.073,0.015,0.000,0.000, ,159.96,155.94,156.64,0.00,0.00,0.00 ,,1689.87,95.90,666.18,106.48,2551.40,106.56,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.044,0.007,0.044,0.044,0.000,0.000, ,159.59,156.12,157.18,0.00,0.00,0.00 ,,1676.19,96.01,687.67,106.45,2529.91,106.56,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.095,0.051,0.081,0.000,0.000,0.000, ,159.03,157.44,157.90,0.00,0.00,0.00 ,,1684.00,96.01,666.18,106.34,2490.84,106.56,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.073,0.037,0.066,0.022,0.000,0.000, ,160.33,157.63,158.08,0.00,0.00,0.00 ,,1795.36,95.86,689.62,106.30,2498.66,106.59,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.088,0.015,0.066,0.029,0.000,0.000, ,160.33,157.06,157.54,0.00,0.00,0.00 ,,1894.99,95.90,666.18,106.34,2483.03,106.56,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.103,0.044,0.088,0.000,0.000,0.000, ,161.25,155.94,159.15,0.00,0.00,0.00 ,,1951.65,95.68,642.74,106.30,2469.35,106.59,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.110,0.044,0.081,0.015,0.000,0.000, ,161.06,158.57,159.33,0.00,0.00,0.00 ,,2006.35,95.68,691.58,106.26,2445.91,106.67,8000.00,0.00,8000.00,0.00,1297.19,42.01,
0.066,0.037,0.066,0.000,0.000,0.000, ,162.72,157.82,158.08,0.00,0.00,0.00 ,,2053.24,95.64,689.62,106.23,2490.84,106.56,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.081,0.029,0.051,0.022,0.015,0.007, ,162.91,158.00,158.26,0.00,0.00,0.00 ,,2055.19,95.49,670.09,105.93,2494.75,106.30,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.088,0.051,0.059,0.000,0.000,0.000, ,163.83,157.06,157.90,0.00,0.00,0.00 ,,2088.40,95.38,695.48,106.04,2541.64,106.19,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.073,0.029,0.051,0.007,0.000,0.000, ,164.20,160.07,158.44,0.00,0.00,0.00 ,,2150.92,95.53,746.28,106.15,2586.57,106.30,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.044,0.029,0.037,0.037,0.000,0.000, ,164.20,159.88,158.97,0.00,0.00,0.00 ,,2195.85,95.27,736.51,105.86,2580.71,106.04,8000.00,0.00,8000.00,0.00,1260.07,42.12,
0.088,0.037,0.059,0.015,0.000,0.000, ,164.20,158.94,158.62,0.00,0.00,0.00 ,,2225.15,95.38,765.81,105.90,2549.45,106.01,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.044,0.051,0.059,0.022,0.000,0.000, ,164.20,162.52,158.79,0.00,0.00,0.00 ,,2178.27,95.38,804.88,105.93,2551.40,105.97,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.066,0.029,0.051,0.029,0.000,0.000, ,164.94,160.82,158.97,0.00,0.00,0.00 ,,2131.38,95.24,820.51,105.75,2582.66,106.23,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.110,0.044,0.066,0.037,0.000,0.000, ,164.02,160.26,159.69,0.00,0.00,0.00 ,,2070.82,95.24,824.42,105.68,2568.99,105.93,8000.00,0.00,8000.00,0.00,1275.70,42.01,
0.066,0.037,0.081,0.029,0.000,0.000, ,165.68,161.76,159.33,0.00,0.00,0.00 ,,2018.07,95.38,892.80,105.79,2547.50,106.08,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.066,0.044,0.073,0.000,0.000,0.000, ,164.94,162.89,159.69,0.00,0.00,0.00 ,,1900.85,95.31,922.10,105.71,2568.99,106.12,8000.00,0.00,8000.00,0.00,1281.56,42.05,
0.059,0.044,0.044,0.029,0.000,0.000, ,166.05,161.76,159.33,0.00,0.00,0.00 ,,1791.45,95.38,959.22,105.71,2551.40,106.04,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.066,0.037,0.073,0.000,0.000,0.000, ,165.68,162.89,159.87,0.00,0.00,0.00 ,,1721.12,95.53,998.29,105.71,2541.64,106.04,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.117,0.059,0.081,0.059,0.000,0.000, ,166.60,162.89,159.33,0.00,0.00,0.00 ,,1662.52,95.53,957.26,105.60,2529.91,105.97,8000.00,0.00,8000.00,0.00,1254.21,42.09,
0.044,0.022,0.073,0.015,0.000,0.000, ,165.31,162.71,160.59,0.00,0.00,0.00 ,,1588.28,95.75,945.54,105.64,2522.10,106.23,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.110,0.066,0.081,0.000,0.000,0.000, ,166.05,163.27,161.13,0.00,0.00,0.00 ,,1549.21,95.75,957.26,105.64,2531.87,106.12,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.103,0.037,0.073,0.022,0.000,0.000, ,165.86,163.46,160.41,0.00,0.00,0.00 ,,1525.76,95.90,953.36,105.82,2518.19,106.45,8000.00,0.00,8000.00,0.00,1262.03,42.23,
0.088,0.015,0.073,0.037,0.000,0.015, ,166.97,165.15,159.51,0.00,0.00,0.00 ,,1473.02,95.90,914.29,105.82,2463.49,106.45,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.110,0.051,0.081,0.000,0.000,0.000, ,166.05,163.46,160.41,0.00,0.00,0.00 ,,1437.85,95.97,945.54,105.90,2410.74,106.63,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.095,0.044,0.066,0.022,0.000,0.000, ,165.68,163.83,160.59,0.00,0.00,0.00 ,,1431.99,95.93,935.78,105.86,2422.47,106.48,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.095,0.044,0.044,0.029,0.000,0.000, ,166.23,164.77,159.51,0.00,0.00,0.00 ,,1418.32,96.12,963.13,105.86,2402.93,106.67,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.073,0.015,0.073,0.037,0.000,0.000, ,166.97,164.96,160.05,0.00,0.00,0.00 ,,1420.27,96.15,1068.62,105.79,2402.93,106.59,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.081,0.037,0.044,0.007,0.000,0.000, ,166.78,164.02,161.31,0.00,0.00,0.00 ,,1400.73,96.04,1138.95,105.82,2377.53,106.63,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.103,0.059,0.103,0.000,0.000,0.000, ,167.34,163.08,160.23,0.00,0.00,0.00 ,,1459.34,96.19,1148.72,105.68,2375.58,106.74,8000.00,0.00,8000.00,0.00,1273.75,42.31,
0.081,0.037,0.073,0.051,0.007,0.000, ,167.34,163.65,160.95,0.00,0.00,0.00 ,,1574.60,95.82,1164.35,105.75,2389.26,106.56,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.117,0.066,0.095,0.000,0.000,0.000, ,166.97,163.83,161.13,0.00,0.00,0.00 ,,1740.66,95.93,1187.79,105.68,2365.81,106.67,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.088,0.044,0.081,0.007,0.000,0.000, ,168.08,164.59,161.13,0.00,0.00,0.00 ,,1959.46,95.68,1172.16,105.53,2348.23,106.74,8000.00,0.00,8000.00,0.00,1269.84,42.01,
0.081,0.037,0.066,0.051,0.000,0.000, ,167.71,163.08,161.13,0.00,0.00,0.00 ,,2117.70,95.60,1191.70,105.71,2297.44,106.67,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.125,0.066,0.081,0.000,0.000,0.000, ,167.89,163.65,160.77,0.00,0.00,0.00 ,,2248.60,95.38,1209.28,105.64,2279.85,106.59,8000.00,0.00,8000.00,0.00,1295.24,42.09,
0.081,0.051,0.088,0.000,0.000,0.000, ,168.26,165.71,162.21,0.00,0.00,0.00 ,,2283.76,95.46,1178.02,105.64,2258.36,106.81,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.081,0.066,0.073,0.022,0.022,0.015, ,168.63,165.71,161.13,0.00,0.00,0.00 ,,2330.65,95.31,1168.25,105.57,2254.46,106.81,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.073,0.044,0.044,0.000,0.000,0.000, ,168.08,166.28,161.49,0.00,0.00,0.00 ,,2348.23,95.24,1224.91,105.53,2248.60,106.70,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.117,0.073,0.081,0.000,0.000,0.000, ,168.81,165.90,161.85,0.00,0.00,0.00 ,,2252.50,95.46,1246.40,105.53,2197.80,106.70,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.088,0.051,0.073,0.044,0.000,0.000, ,168.81,167.41,161.67,0.00,0.00,0.00 ,,2199.76,95.24,1226.86,105.57,2104.03,106.85,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.095,0.037,0.066,0.037,0.000,0.000, ,169.00,165.53,161.13,0.00,0.00,0.00 ,,2178.27,95.42,1236.63,105.64,2072.77,107.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.066,0.059,0.088,0.015,0.000,0.000, ,169.00,166.47,161.85,0.00,0.00,0.00 ,,2109.89,95.31,1260.07,105.53,2035.65,106.92,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.139,0.037,0.044,0.000,0.000,0.000, ,169.00,168.16,162.03,0.00,0.00,0.00 ,,2057.14,95.46,1283.52,105.49,2031.75,107.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.051,0.022,0.044,0.051,0.000,0.029, ,168.44,167.59,161.67,0.00,0.00,0.00 ,,2027.84,95.38,1316.73,105.42,2051.28,106.89,8000.00,0.00,8000.00,0.00,1262.03,42.01,
0.103,0.051,0.073,0.015,0.000,0.000, ,168.81,167.41,162.03,0.00,0.00,0.00 ,,2010.26,95.60,1291.33,105.49,2063.00,106.96,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.066,0.037,0.073,0.022,0.000,0.007, ,168.08,166.84,161.85,0.00,0.00,0.00 ,,2016.12,95.38,1226.86,105.35,2035.65,106.70,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.095,0.029,0.073,0.022,0.000,0.000, ,169.18,168.91,161.49,0.00,0.00,0.00 ,,1988.77,95.46,1209.28,105.60,2006.35,106.89,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.081,0.044,0.051,0.015,0.015,0.000, ,168.63,167.41,161.67,0.00,0.00,0.00 ,,1994.63,95.38,1219.05,105.49,1986.81,106.74,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.081,0.037,0.059,0.037,0.000,0.000, ,168.81,168.16,161.67,0.00,0.00,0.00 ,,1973.14,95.64,1191.70,105.49,1992.67,107.07,8000.00,0.00,8000.00,0.00,1269.84,42.01,
0.103,0.059,0.073,0.015,0.000,0.000, ,168.63,167.41,161.49,0.00,0.00,0.00 ,,1930.16,95.68,1160.44,105.57,2072.77,106.92,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.059,0.029,0.088,0.029,0.000,0.000, ,168.63,167.59,162.21,0.00,0.00,0.00 ,,1943.83,95.46,1203.42,105.49,2148.96,106.78,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.073,0.037,0.059,0.000,0.000,0.000, ,169.00,166.65,162.57,0.00,0.00,0.00 ,,2006.35,95.64,1168.25,105.42,2205.62,106.92,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.103,0.051,0.081,0.000,0.000,0.000, ,169.00,168.53,162.39,0.00,0.00,0.00 ,,2049.33,95.35,1144.81,105.38,2186.08,106.81,8000.00,0.00,8000.00,0.00,1269.84,42.01,
0.051,0.029,0.066,0.059,0.000,0.000, ,169.18,169.10,161.31,0.00,0.00,0.00 ,,2119.66,95.42,1144.81,105.68,2174.36,106.70,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.088,0.037,0.081,0.000,0.000,0.000, ,167.89,165.71,162.21,0.00,0.00,0.00 ,,2174.36,95.38,1135.04,105.42,2154.82,106.74,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.081,0.037,0.066,0.007,0.000,0.000, ,169.00,167.59,162.39,0.00,0.00,0.00 ,,2256.41,95.35,1119.41,105.46,2172.41,106.81,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.103,0.051,0.066,0.007,0.015,0.015, ,169.18,167.97,160.77,0.00,0.00,0.00 ,,2326.74,95.31,1160.44,105.53,2180.22,106.74,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.059,0.073,0.059,0.000,0.000,0.000, ,168.44,169.10,161.13,0.00,0.00,0.00 ,,2344.32,95.24,1193.65,105.53,2231.01,106.63,8000.00,0.00,8000.00,0.00,1260.07,42.12,
0.095,0.051,0.073,0.007,0.000,0.000, ,168.26,167.41,162.21,0.00,0.00,0.00 ,,2379.49,95.20,1211.23,105.27,2277.90,106.67,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.110,0.044,0.073,0.051,0.000,0.000, ,168.81,167.59,161.31,0.00,0.00,0.00 ,,2361.90,95.13,1269.84,105.38,2268.13,106.63,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.095,0.037,0.081,0.000,0.000,0.000, ,168.26,166.65,162.03,0.00,0.00,0.00 ,,2272.04,95.31,1431.99,105.20,2285.71,106.63,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.088,0.073,0.073,0.000,0.000,0.000, ,167.34,167.03,162.75,0.00,0.00,0.00 ,,2240.78,95.16,1482.78,105.16,2318.93,106.67,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.088,0.044,0.081,0.000,0.000,0.000, ,168.63,168.53,162.93,0.00,0.00,0.00 ,,2189.99,95.24,1580.46,105.13,2377.53,106.70,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.073,0.059,0.073,0.029,0.000,0.000, ,168.63,167.22,161.49,0.00,0.00,0.00 ,,2147.01,95.24,1699.63,104.95,2397.07,106.52,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.095,0.037,0.073,0.007,0.000,0.000, ,169.00,167.78,161.85,0.00,0.00,0.00 ,,2119.66,95.38,1787.55,104.95,2379.49,106.56,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.103,0.059,0.073,0.000,0.000,0.000, ,167.89,167.97,162.21,0.00,0.00,0.00 ,,2102.08,95.20,1865.69,104.80,2377.53,106.59,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.059,0.029,0.066,0.029,0.000,0.000, ,169.55,169.66,160.77,0.00,0.00,0.00 ,,2059.10,95.31,1959.46,104.84,2406.84,106.52,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.110,0.059,0.066,0.029,0.000,0.000, ,168.63,168.91,161.67,0.00,0.00,0.00 ,,1998.53,95.31,2092.31,104.47,2440.05,106.56,8000.00,0.00,8000.00,0.00,1295.24,42.09,
0.103,0.022,0.088,0.029,0.000,0.000, ,169.74,168.72,161.13,0.00,0.00,0.00 ,,1928.21,95.27,2164.59,104.62,2453.72,106.37,8000.00,0.00,8000.00,0.00,1293.28,42.12,
0.088,0.059,0.081,0.059,0.000,0.000, ,168.81,169.10,160.95,0.00,0.00,0.00 ,,1887.18,95.49,2203.66,104.54,2459.58,106.48,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.103,0.051,0.066,0.037,0.000,0.007, ,169.00,168.53,161.13,0.00,0.00,0.00 ,,1875.46,95.42,2152.87,104.40,2498.66,106.41,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.095,0.051,0.081,0.007,0.000,0.000, ,168.26,167.97,161.31,0.00,0.00,0.00 ,,1834.43,95.53,2070.82,104.40,2522.10,106.45,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.125,0.081,0.066,0.007,0.000,0.000, ,167.52,169.66,161.31,0.00,0.00,0.00 ,,1803.17,95.38,2107.94,104.65,2520.15,106.30,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.073,0.029,0.066,0.029,0.000,0.000, ,168.08,168.16,160.05,0.00,0.00,0.00 ,,1779.73,95.49,2145.05,104.40,2561.17,106.30,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.110,0.066,0.088,0.037,0.000,0.000, ,167.89,166.84,160.95,0.00,0.00,0.00 ,,1752.38,95.35,2131.38,104.40,2551.40,106.23,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.081,0.029,0.073,0.000,0.000,0.000, ,167.89,168.91,160.95,0.00,0.00,0.00 ,,1715.26,95.49,2033.70,104.62,2541.64,106.19,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.117,0.059,0.103,0.073,0.000,0.000, ,167.52,168.72,159.87,0.00,0.00,0.00 ,,1699.63,95.38,1869.60,104.43,2533.82,106.15,8000.00,0.00,8000.00,0.00,1281.56,42.09,
