SAP ID,109003054744,
0.095,0.051,0.059,0.000,0.000,0.000, ,167.89,167.97,158.79,0.00,0.00,0.00 ,,1680.10,95.53,1615.63,104.69,2565.08,106.15,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.103,0.059,0.095,0.029,0.000,0.000, ,167.52,168.91,160.05,0.00,0.00,0.00 ,,1668.38,95.60,1476.92,104.95,2623.69,106.19,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.125,0.059,0.088,0.000,0.000,0.000, ,167.34,166.65,159.33,0.00,0.00,0.00 ,,1635.16,95.35,1334.31,104.98,2701.83,105.93,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.051,0.037,0.051,0.022,0.007,0.000, ,166.60,167.41,159.87,0.00,0.00,0.00 ,,1631.26,95.60,1234.68,105.09,2703.79,106.08,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.095,0.051,0.081,0.029,0.000,0.000, ,167.34,168.35,158.62,0.00,0.00,0.00 ,,1596.09,95.42,1185.84,105.20,2737.00,106.12,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.110,0.059,0.088,0.015,0.000,0.000, ,167.34,168.35,159.51,0.00,0.00,0.00 ,,1584.37,95.57,1160.44,105.27,2770.21,106.08,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.066,0.000,0.088,0.044,0.000,0.015, ,166.60,167.59,158.79,0.00,0.00,0.00 ,,1553.11,95.60,1097.92,105.20,2756.53,106.08,8000.00,0.00,8000.00,0.00,1246.40,42.09,
0.073,0.037,0.081,0.029,0.000,0.000, ,166.60,167.22,158.97,0.00,0.00,0.00 ,,1551.16,95.46,1107.69,105.27,2795.60,105.90,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.117,0.037,0.073,0.022,0.000,0.000, ,166.23,168.53,160.41,0.00,0.00,0.00 ,,1541.39,95.42,1129.18,105.35,2770.21,106.01,8000.00,0.00,8000.00,0.00,1283.52,41.98,
0.073,0.037,0.073,0.015,0.000,0.000, ,167.52,167.78,158.26,0.00,0.00,0.00 ,,1560.93,95.57,1064.71,105.16,2772.16,106.01,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.117,0.066,0.044,0.000,0.000,0.000, ,166.23,167.97,158.79,0.00,0.00,0.00 ,,1605.86,95.46,1051.04,105.35,2776.07,105.86,8000.00,0.00,8000.00,0.00,1250.31,42.16,
0.088,0.051,0.051,0.000,0.000,0.000, ,166.23,167.41,157.90,0.00,0.00,0.00 ,,1654.70,95.42,1082.30,105.38,2807.33,105.86,8000.00,0.00,8000.00,0.00,1252.26,42.12,
0.095,0.051,0.073,0.000,0.000,0.000, ,166.23,168.16,158.26,0.00,0.00,0.00 ,,1726.98,95.53,1113.55,105.24,2803.42,105.86,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.073,0.029,0.059,0.022,0.000,0.000, ,165.49,166.84,158.26,0.00,0.00,0.00 ,,1773.87,95.35,1170.21,105.16,2764.35,105.97,8000.00,0.00,8000.00,0.00,1246.40,42.09,
0.088,0.037,0.066,0.000,0.000,0.000, ,165.68,167.41,158.08,0.00,0.00,0.00 ,,1832.48,95.46,1277.66,105.31,2750.67,106.08,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.095,0.051,0.073,0.029,0.000,0.000, ,166.05,168.72,156.64,0.00,0.00,0.00 ,,1850.06,95.31,1357.75,105.09,2717.46,105.97,8000.00,0.00,8000.00,0.00,1242.49,42.20,
0.088,0.029,0.059,0.000,0.000,0.000, ,165.68,167.59,157.18,0.00,0.00,0.00 ,,1908.67,95.31,1473.02,104.98,2676.43,106.08,8000.00,0.00,8000.00,0.00,1262.03,42.05,
0.088,0.066,0.059,0.029,0.000,0.000, ,165.86,165.53,156.28,0.00,0.00,0.00 ,,1896.95,95.20,1547.25,104.87,2666.67,106.08,8000.00,0.00,8000.00,0.00,1262.03,42.01,
0.095,0.044,0.037,0.007,0.000,0.000, ,164.94,166.47,157.18,0.00,0.00,0.00 ,,1900.85,95.27,1603.91,104.84,2647.13,106.15,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.073,0.044,0.051,0.015,0.000,0.007, ,165.12,167.78,156.82,0.00,0.00,0.00 ,,1953.60,95.27,1631.26,104.76,2654.95,106.08,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.081,0.029,0.044,0.029,0.000,0.000, ,165.31,167.22,156.46,0.00,0.00,0.00 ,,2037.61,95.16,1670.33,104.73,2662.76,106.23,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.059,0.015,0.059,0.029,0.000,0.000, ,165.31,167.59,156.28,0.00,0.00,0.00 ,,2170.45,95.20,1621.49,104.80,2652.99,106.04,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.081,0.044,0.073,0.029,0.000,0.000, ,165.12,167.22,154.84,0.00,0.00,0.00 ,,2291.58,95.02,1558.97,104.65,2649.08,106.08,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.095,0.059,0.073,0.007,0.000,0.000, ,163.46,165.71,156.28,0.00,0.00,0.00 ,,2342.37,94.95,1516.00,104.80,2643.22,105.97,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.066,0.029,0.073,0.029,0.007,0.000, ,163.65,165.53,156.46,0.00,0.00,0.00 ,,2332.60,94.87,1488.64,104.95,2608.06,106.08,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.095,0.066,0.044,0.007,0.000,0.000, ,163.09,165.90,155.38,0.00,0.00,0.00 ,,2305.25,94.95,1426.13,104.84,2555.31,106.15,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.088,0.044,0.066,0.037,0.007,0.015, ,163.46,166.65,154.30,0.00,0.00,0.00 ,,2246.64,94.84,1394.87,104.80,2520.15,106.19,8000.00,0.00,8000.00,0.00,1262.03,42.05,
0.125,0.051,0.088,0.029,0.000,0.000, ,163.28,164.77,154.66,0.00,0.00,0.00 ,,2107.94,94.80,1365.57,104.98,2471.31,106.12,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.103,0.044,0.073,0.081,0.029,0.000, ,162.54,165.53,154.66,0.00,0.00,0.00 ,,1994.63,94.95,1312.82,104.84,2436.14,106.23,8000.00,0.00,8000.00,0.00,1267.89,42.05,
0.066,0.029,0.051,0.044,0.015,0.000, ,163.65,166.65,153.76,0.00,0.00,0.00 ,,1904.76,95.09,1291.33,104.80,2391.21,106.15,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.088,0.051,0.073,0.110,0.059,0.015, ,163.09,165.90,153.76,0.00,0.00,0.00 ,,1875.46,95.02,1301.10,104.95,2332.60,106.04,8000.00,0.00,8000.00,0.00,1256.17,42.01,
0.073,0.044,0.037,0.081,0.044,0.000, ,162.91,165.71,154.66,0.00,0.00,0.00 ,,1852.01,94.98,1316.73,104.80,2260.32,106.15,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.103,0.066,0.088,0.110,0.066,0.029, ,163.28,164.59,152.86,0.00,0.00,0.00 ,,1830.53,95.13,1336.26,104.65,2227.11,106.15,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.088,0.051,0.073,0.081,0.051,0.000, ,162.72,165.53,152.86,0.00,0.00,0.00 ,,1810.99,94.87,1361.66,104.84,2176.31,106.26,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.088,0.044,0.073,0.139,0.073,0.051, ,161.99,164.21,153.04,0.00,0.00,0.00 ,,1810.99,95.02,1355.80,104.76,2129.43,106.12,8000.00,0.00,8000.00,0.00,1281.56,42.05,
0.088,0.051,0.066,0.147,0.117,0.037, ,162.36,164.96,152.86,0.00,0.00,0.00 ,,1787.55,94.95,1306.96,104.51,2066.91,106.15,8000.00,0.00,8000.00,0.00,1244.44,42.12,
0.029,0.037,0.044,0.183,0.095,0.044, ,161.43,166.28,151.78,0.00,0.00,0.00 ,,1760.20,95.02,1308.91,104.73,2045.42,106.19,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.073,0.044,0.059,0.110,0.147,0.044, ,161.06,164.40,152.14,0.00,0.00,0.00 ,,1744.57,94.87,1291.33,104.65,2035.65,106.19,8000.00,0.00,8000.00,0.00,1269.84,42.01,
0.103,0.059,0.073,0.176,0.088,0.029, ,161.06,163.83,153.04,0.00,0.00,0.00 ,,1764.10,95.02,1271.79,104.54,2096.21,106.12,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.095,0.037,0.073,0.198,0.132,0.073, ,160.14,163.65,152.86,0.00,0.00,0.00 ,,1795.36,94.87,1281.56,104.65,2139.19,106.12,8000.00,0.00,8000.00,0.00,1277.66,41.98,
0.103,0.059,0.051,0.110,0.117,0.059, ,159.96,163.83,151.42,0.00,0.00,0.00 ,,1785.59,95.02,1263.98,104.76,2176.31,106.08,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.132,0.066,0.066,0.161,0.103,0.037, ,160.33,162.89,151.24,0.00,0.00,0.00 ,,1793.41,94.91,1252.26,104.58,2201.71,106.08,8000.00,0.00,8000.00,0.00,1254.21,42.05,
0.059,0.029,0.051,0.139,0.117,0.029, ,160.51,163.65,151.24,0.00,0.00,0.00 ,,1769.96,94.87,1283.52,104.58,2223.20,106.15,8000.00,0.00,8000.00,0.00,1262.03,42.05,
0.088,0.051,0.066,0.176,0.117,0.059, ,159.77,161.95,150.52,0.00,0.00,0.00 ,,1713.31,95.13,1338.22,104.87,2252.50,106.15,8000.00,0.00,8000.00,0.00,1260.07,42.09,
0.073,0.037,0.066,0.169,0.125,0.073, ,159.22,162.89,150.88,0.00,0.00,0.00 ,,1670.33,95.09,1377.29,104.65,2227.11,106.23,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.088,0.051,0.051,0.191,0.110,0.051, ,159.77,162.89,149.99,0.00,0.00,0.00 ,,1644.93,95.13,1406.59,104.58,2168.50,106.26,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.051,0.007,0.037,0.198,0.132,0.088, ,159.03,163.46,149.81,0.00,0.00,0.00 ,,1609.77,95.20,1377.29,104.84,2129.43,106.41,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.088,0.029,0.051,0.132,0.125,0.073, ,159.77,162.14,149.99,0.00,0.00,0.00 ,,1584.37,95.31,1299.15,104.84,2129.43,106.34,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.103,0.059,0.081,0.095,0.081,0.051, ,158.67,161.39,149.81,0.00,0.00,0.00 ,,1574.60,95.31,1232.72,104.80,2203.66,106.41,8000.00,0.00,8000.00,0.00,1275.70,42.01,
0.073,0.029,0.051,0.139,0.081,0.044, ,158.48,161.95,150.17,0.00,0.00,0.00 ,,1578.51,95.38,1179.98,105.05,2313.06,106.30,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.073,0.037,0.066,0.110,0.059,0.066, ,158.30,160.64,149.45,0.00,0.00,0.00 ,,1633.21,95.31,1140.90,104.98,2332.60,106.30,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.066,0.000,0.029,0.125,0.081,0.022, ,157.19,161.01,149.63,0.00,0.00,0.00 ,,1627.35,95.38,1086.20,104.95,2354.09,106.30,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.066,0.029,0.051,0.110,0.073,0.066, ,157.37,161.20,149.45,0.00,0.00,0.00 ,,1656.65,95.38,1095.97,105.13,2412.70,106.37,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.059,0.059,0.044,0.110,0.095,0.051, ,157.01,160.64,149.27,0.00,0.00,0.00 ,,1685.96,95.20,1068.62,105.05,2445.91,106.26,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.066,0.037,0.051,0.117,0.044,0.022, ,156.45,159.51,150.17,0.00,0.00,0.00 ,,1723.08,95.24,1031.50,105.05,2463.49,106.01,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.088,0.059,0.073,0.081,0.081,0.051, ,156.27,160.45,149.45,0.00,0.00,0.00 ,,1752.38,95.02,1035.41,105.02,2455.68,105.93,8000.00,0.00,8000.00,0.00,1289.38,42.05,
0.081,0.029,0.051,0.073,0.044,0.037, ,156.45,159.88,148.19,0.00,0.00,0.00 ,,1789.50,95.09,986.57,105.16,2430.28,106.08,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.095,0.044,0.073,0.081,0.051,0.051, ,155.53,157.63,148.91,0.00,0.00,0.00 ,,1883.27,95.09,943.59,105.05,2373.63,106.08,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.066,0.051,0.051,0.044,0.007,0.000, ,155.71,158.57,148.55,0.00,0.00,0.00 ,,1922.34,95.09,931.87,105.09,2285.71,106.19,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.081,0.029,0.059,0.073,0.037,0.022, ,155.16,158.57,148.55,0.00,0.00,0.00 ,,1947.74,94.95,961.17,105.13,2188.03,106.30,8000.00,0.00,8000.00,0.00,1310.87,42.01,
0.022,0.044,0.015,0.110,0.066,0.051, ,155.71,158.57,148.19,0.00,0.00,0.00 ,,1998.53,94.87,967.03,105.09,2080.59,106.30,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.088,0.059,0.051,0.044,0.015,0.015, ,154.98,158.00,148.19,0.00,0.00,0.00 ,,1963.37,94.91,976.80,105.02,2023.93,106.37,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.081,0.015,0.051,0.103,0.007,0.015, ,156.08,159.51,146.93,0.00,0.00,0.00 ,,1928.21,94.84,988.52,105.16,2004.40,106.26,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.088,0.051,0.051,0.059,0.000,0.051, ,154.24,157.44,147.29,0.00,0.00,0.00 ,,1889.13,94.98,984.62,105.09,2021.98,106.48,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.066,0.022,0.066,0.044,0.015,0.000, ,153.87,156.50,148.73,0.00,0.00,0.00 ,,1824.66,94.95,998.29,105.05,2057.14,106.30,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.081,0.022,0.059,0.007,0.000,0.000, ,154.42,157.44,148.55,0.00,0.00,0.00 ,,1814.90,95.09,1072.53,104.98,2104.03,106.30,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.059,0.051,0.029,0.015,0.022,0.015, ,154.05,158.57,147.65,0.00,0.00,0.00 ,,1799.27,94.91,1070.57,105.05,2145.05,106.12,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.088,0.044,0.051,0.022,0.000,0.000, ,153.32,156.69,148.73,0.00,0.00,0.00 ,,1703.54,95.09,1088.16,104.95,2225.15,106.30,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.081,0.044,0.059,0.037,0.029,0.022, ,152.39,155.37,149.09,0.00,0.00,0.00 ,,1642.98,95.09,1101.83,105.05,2293.53,106.15,8000.00,0.00,8000.00,0.00,1262.03,42.05,
0.044,0.015,0.051,0.059,0.007,0.022, ,153.32,157.44,148.91,0.00,0.00,0.00 ,,1621.49,95.09,1068.62,104.98,2334.55,106.08,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.117,0.051,0.037,0.007,0.015,0.015, ,152.21,155.94,148.55,0.00,0.00,0.00 ,,1600.00,95.24,1031.50,104.84,2406.84,106.01,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.073,0.022,0.037,0.022,0.000,0.007, ,151.29,154.43,149.09,0.00,0.00,0.00 ,,1537.48,95.09,1072.53,104.91,2445.91,105.93,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.073,0.037,0.073,0.059,0.000,0.007, ,151.47,156.12,148.55,0.00,0.00,0.00 ,,1463.25,95.16,1111.60,104.91,2467.40,105.90,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.095,0.044,0.051,0.015,0.000,0.022, ,151.66,155.00,146.93,0.00,0.00,0.00 ,,1357.75,95.24,1090.11,104.91,2477.17,105.90,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.095,0.037,0.066,0.029,0.000,0.000, ,150.55,154.62,146.39,0.00,0.00,0.00 ,,1283.52,95.38,1113.55,104.80,2524.05,106.01,8000.00,0.00,8000.00,0.00,1262.03,42.23,
0.073,0.037,0.066,0.029,0.000,0.000, ,151.10,155.56,145.31,0.00,0.00,0.00 ,,1205.37,95.24,1094.02,104.91,2567.03,105.90,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.044,0.029,0.029,0.044,0.000,0.029, ,151.10,156.50,144.59,0.00,0.00,0.00 ,,1129.18,95.53,1105.74,104.91,2606.11,105.90,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.051,0.000,0.037,0.022,0.000,0.000, ,151.29,154.62,144.05,0.00,0.00,0.00 ,,1090.11,95.42,1160.44,104.84,2604.15,105.86,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.095,0.044,0.066,0.000,0.000,0.000, ,150.73,154.62,144.95,0.00,0.00,0.00 ,,1082.30,95.53,1232.72,104.91,2627.59,106.08,8000.00,0.00,8000.00,0.00,1254.21,42.27,
0.066,0.059,0.066,0.007,0.007,0.000, ,150.18,154.24,144.05,0.00,0.00,0.00 ,,1113.55,95.49,1273.75,104.73,2660.81,105.86,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.081,0.037,0.029,0.029,0.000,0.000, ,150.92,154.24,144.41,0.00,0.00,0.00 ,,1211.23,95.49,1459.34,104.62,2660.81,105.97,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.051,0.022,0.066,0.022,0.000,0.007, ,150.55,154.24,144.41,0.00,0.00,0.00 ,,1340.17,95.53,1867.64,104.51,2690.11,105.75,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.073,0.044,0.066,0.029,0.000,0.007, ,151.47,154.06,144.05,0.00,0.00,0.00 ,,1449.57,95.24,2039.56,104.07,2639.32,105.82,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.088,0.037,0.066,0.029,0.000,0.000, ,151.84,154.62,143.15,0.00,0.00,0.00 ,,1478.88,95.27,1953.60,104.10,2615.87,105.82,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.073,0.044,0.059,0.000,0.000,0.000, ,150.55,152.17,144.77,0.00,0.00,0.00 ,,1488.64,95.13,1904.76,104.10,2598.29,105.64,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.103,0.044,0.066,0.015,0.000,0.000, ,151.47,153.87,144.41,0.00,0.00,0.00 ,,1525.76,95.27,1953.60,104.21,2582.66,105.86,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.066,0.059,0.051,0.007,0.015,0.000, ,150.73,153.11,144.23,0.00,0.00,0.00 ,,1527.72,95.20,2012.21,103.99,3563.37,105.49,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.044,0.015,0.044,0.000,0.000,0.000, ,151.29,153.87,145.13,0.00,0.00,0.00 ,,1566.79,95.20,1855.92,104.10,4219.78,104.95,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.088,0.044,0.059,0.000,0.000,0.000, ,148.89,152.36,145.85,0.00,0.00,0.00 ,,1566.79,95.02,1668.38,104.21,4124.05,104.54,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.066,0.037,0.051,0.051,0.007,0.022, ,149.63,154.24,145.13,0.00,0.00,0.00 ,,1558.97,95.16,1465.20,104.25,3969.72,104.54,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.059,0.029,0.037,0.015,0.000,0.000, ,147.78,153.30,144.59,0.00,0.00,0.00 ,,1580.46,95.13,1543.35,104.21,3842.74,104.47,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.051,0.029,0.015,0.022,0.000,0.000, ,147.41,154.81,144.41,0.00,0.00,0.00 ,,1576.56,95.13,1654.70,104.36,4243.22,104.62,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.073,0.037,0.051,0.000,0.000,0.000, ,148.15,155.00,143.87,0.00,0.00,0.00 ,,1578.51,95.09,1527.72,104.21,4288.16,104.14,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.037,0.022,0.022,0.037,0.000,0.000, ,147.23,154.24,144.23,0.00,0.00,0.00 ,,1564.84,95.09,1517.95,104.25,3893.53,104.32,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.059,0.015,0.037,0.000,0.000,0.007, ,146.49,154.24,145.13,0.00,0.00,0.00 ,,1555.07,95.20,1422.22,104.47,3649.33,104.65,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.066,0.037,0.073,0.000,0.000,0.000, ,147.23,153.87,145.31,0.00,0.00,0.00 ,,1529.67,95.05,1316.73,104.43,3569.23,104.84,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.095,0.044,0.022,0.022,0.000,0.000, ,147.23,154.43,143.87,0.00,0.00,0.00 ,,1514.04,95.16,1205.37,104.58,3537.97,104.87,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.066,0.022,0.037,0.037,0.007,0.007, ,146.12,151.23,143.69,0.00,0.00,0.00 ,,1560.93,95.02,1105.74,104.65,3356.29,104.95,8000.00,0.00,8000.00,0.00,1242.49,42.20,
0.081,0.037,0.051,0.029,0.000,0.000, ,147.41,150.67,143.15,0.00,0.00,0.00 ,,2416.61,94.80,990.48,104.69,3176.56,105.16,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.051,0.022,0.044,0.022,0.000,0.000, ,147.23,150.67,143.33,0.00,0.00,0.00 ,,2903.05,94.47,873.26,104.65,3133.58,105.20,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.081,0.044,0.037,0.000,0.000,0.000, ,147.23,149.92,142.07,0.00,0.00,0.00 ,,2891.33,94.25,808.79,105.05,3119.90,105.27,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.088,0.044,0.051,0.037,0.000,0.000, ,147.60,150.29,141.18,0.00,0.00,0.00 ,,2772.16,94.29,744.32,105.02,3100.37,105.38,8000.00,0.00,8000.00,0.00,1267.89,42.09,
0.051,0.000,0.015,0.022,0.000,0.000, ,147.41,150.11,141.36,0.00,0.00,0.00 ,,2697.92,94.25,695.48,104.98,3141.39,105.31,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.088,0.029,0.066,0.000,0.000,0.000, ,148.15,148.60,140.28,0.00,0.00,0.00 ,,2680.34,94.43,695.48,105.05,3305.49,105.24,8000.00,0.00,8000.00,0.00,1256.17,42.23,
0.059,0.029,0.044,0.022,0.000,0.000, ,147.23,147.66,141.90,0.00,0.00,0.00 ,,2721.37,94.14,673.99,105.16,3455.92,105.24,8000.00,0.00,8000.00,0.00,1289.38,42.05,
0.059,0.037,0.044,0.000,0.000,0.000, ,147.41,149.35,141.00,0.00,0.00,0.00 ,,2760.44,94.36,644.69,105.05,3459.83,105.09,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.066,0.015,0.029,0.029,0.000,0.000, ,147.23,148.79,141.00,0.00,0.00,0.00 ,,2815.14,94.10,673.99,105.09,3272.28,105.16,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.000,0.000,0.037,0.007,0.000,0.007, ,146.30,150.29,142.43,0.00,0.00,0.00 ,,2936.26,94.21,693.53,105.13,3116.00,105.31,8000.00,0.00,8000.00,0.00,1260.07,42.34,
0.081,0.037,0.059,0.059,0.007,0.007, ,146.12,149.35,142.97,0.00,0.00,0.00 ,,3063.25,93.92,701.34,104.91,2930.40,105.31,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.073,0.022,0.037,0.000,0.000,0.000, ,147.23,150.67,142.61,0.00,0.00,0.00 ,,3127.72,94.07,701.34,105.02,2836.63,105.49,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.073,0.029,0.059,0.029,0.000,0.007, ,146.30,151.80,143.15,0.00,0.00,0.00 ,,3133.58,93.77,689.62,105.05,2840.54,105.53,8000.00,0.00,8000.00,0.00,1265.93,42.16,
0.059,0.044,0.022,0.000,0.000,0.000, ,145.01,151.80,143.69,0.00,0.00,0.00 ,,3172.65,93.85,644.69,105.05,3000.73,105.27,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.081,0.037,0.059,0.051,0.000,0.000, ,145.38,151.42,142.79,0.00,0.00,0.00 ,,3272.28,93.85,658.36,105.05,3121.86,105.35,8000.00,0.00,8000.00,0.00,1267.89,42.27,
0.044,0.029,0.029,0.044,0.000,0.000, ,145.57,150.29,142.79,0.00,0.00,0.00 ,,3336.75,93.81,691.58,105.09,3184.37,105.35,8000.00,0.00,8000.00,0.00,1265.93,42.12,
0.081,0.029,0.059,0.015,0.000,0.000, ,144.64,148.04,142.25,0.00,0.00,0.00 ,,3326.98,93.88,701.34,104.98,3239.07,105.31,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.029,0.044,0.044,0.029,0.000,0.000, ,144.28,149.92,142.97,0.00,0.00,0.00 ,,3250.79,93.77,703.30,104.95,3319.17,105.16,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.073,0.029,0.044,0.000,0.000,0.000, ,145.20,148.60,140.82,0.00,0.00,0.00 ,,3180.46,93.77,728.69,105.02,3369.96,104.80,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.044,0.029,0.037,0.029,0.000,0.000, ,144.28,148.60,141.36,0.00,0.00,0.00 ,,3157.02,93.77,748.23,104.95,3178.51,105.09,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.095,0.029,0.059,0.000,0.000,0.000, ,144.83,147.47,141.90,0.00,0.00,0.00 ,,3129.67,93.92,734.55,104.91,2985.10,105.13,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.051,0.037,0.059,0.022,0.000,0.000, ,144.28,147.47,141.18,0.00,0.00,0.00 ,,3110.13,93.77,797.07,104.84,2846.40,105.42,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.044,0.007,0.037,0.000,0.000,0.000, ,144.83,147.47,140.82,0.00,0.00,0.00 ,,3082.78,93.85,808.79,105.09,2803.42,105.49,8000.00,0.00,8000.00,0.00,1283.52,42.23,
0.088,0.051,0.059,0.000,0.000,0.000, ,145.01,147.47,140.82,0.00,0.00,0.00 ,,3010.50,93.92,832.23,104.84,2793.65,105.49,8000.00,0.00,8000.00,0.00,1305.01,42.20,
0.059,0.007,0.051,0.022,0.000,0.000, ,147.23,147.47,141.90,0.00,0.00,0.00 ,,2891.33,93.85,953.36,104.76,2824.91,105.42,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.044,0.007,0.022,0.015,0.000,0.015, ,145.94,145.03,141.00,0.00,0.00,0.00 ,,2856.17,94.07,998.29,104.84,2809.28,105.53,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.051,0.022,0.044,0.059,0.000,0.000, ,146.30,146.35,141.36,0.00,0.00,0.00 ,,2908.91,93.92,926.01,104.69,2875.70,105.38,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.073,0.022,0.044,0.037,0.000,0.000, ,146.12,145.22,141.90,0.00,0.00,0.00 ,,2961.66,94.10,1011.97,104.73,2873.75,105.42,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.095,0.051,0.066,0.029,0.000,0.015, ,145.94,147.47,140.28,0.00,0.00,0.00 ,,3055.43,93.77,1125.27,104.65,2846.40,105.35,8000.00,0.00,8000.00,0.00,1293.28,42.12,
0.059,0.022,0.029,0.037,0.000,0.000, ,147.23,146.53,140.82,0.00,0.00,0.00 ,,3125.76,93.77,1222.95,104.54,2631.50,105.53,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.103,0.044,0.073,0.000,0.000,0.000, ,145.57,145.40,141.36,0.00,0.00,0.00 ,,3172.65,93.77,1293.28,104.47,2479.12,105.53,8000.00,0.00,8000.00,0.00,1293.28,42.12,
0.051,0.022,0.037,0.007,0.000,0.000, ,147.23,147.47,141.90,0.00,0.00,0.00 ,,3127.72,93.77,1293.28,104.47,2416.61,105.64,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.059,0.022,0.051,0.007,0.000,0.000, ,145.38,146.53,142.07,0.00,0.00,0.00 ,,3069.11,93.77,1291.33,104.32,2397.07,105.49,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.095,0.029,0.029,0.007,0.000,0.000, ,147.23,148.41,141.36,0.00,0.00,0.00 ,,3033.94,93.77,1285.47,104.14,2436.14,105.49,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.066,0.022,0.051,0.015,0.000,0.000, ,145.94,148.79,142.07,0.00,0.00,0.00 ,,2987.06,93.77,1371.43,104.32,2451.77,105.42,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.059,0.015,0.029,0.015,0.000,0.000, ,146.30,148.04,142.07,0.00,0.00,0.00 ,,2953.85,93.44,1414.41,104.18,2467.40,105.31,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.051,0.015,0.037,0.029,0.000,0.000, ,145.38,147.66,142.97,0.00,0.00,0.00 ,,2928.45,93.77,1404.64,103.96,2490.84,105.38,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.051,0.029,0.051,0.037,0.000,0.000, ,145.20,148.79,142.79,0.00,0.00,0.00 ,,2916.73,93.44,1392.92,104.07,2496.70,105.16,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.073,0.029,0.044,0.000,0.000,0.000, ,145.57,148.23,142.79,0.00,0.00,0.00 ,,2924.54,93.48,1346.03,104.14,2486.94,105.35,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.015,0.015,0.037,0.059,0.000,0.015, ,145.01,148.04,142.07,0.00,0.00,0.00 ,,2879.61,93.44,1250.31,104.07,2475.21,105.13,8000.00,0.00,8000.00,0.00,1287.42,42.12,
0.051,0.007,0.029,0.000,0.000,0.000, ,146.12,147.85,143.33,0.00,0.00,0.00 ,,2844.44,93.55,1222.95,104.07,2486.94,105.20,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.073,0.037,0.051,0.000,0.000,0.000, ,146.12,147.66,142.79,0.00,0.00,0.00 ,,2762.39,93.77,1185.84,104.36,2488.89,105.05,8000.00,0.00,8000.00,0.00,1289.38,42.05,
0.059,0.029,0.051,0.000,0.000,0.000, ,147.23,147.66,142.61,0.00,0.00,0.00 ,,2680.34,93.77,1121.37,104.07,2449.82,105.24,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.081,0.051,0.029,0.000,0.007,0.007, ,146.30,148.41,142.61,0.00,0.00,0.00 ,,2652.99,93.81,1068.62,104.21,2463.49,105.27,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.051,0.015,0.044,0.000,0.000,0.000, ,147.23,147.85,141.36,0.00,0.00,0.00 ,,2658.85,93.77,1029.55,104.40,2469.35,105.49,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.066,0.022,0.051,0.007,0.000,0.000, ,147.23,144.84,142.61,0.00,0.00,0.00 ,,2674.48,93.77,984.62,104.25,2461.54,105.49,8000.00,0.00,8000.00,0.00,1283.52,42.23,
0.088,0.029,0.051,0.022,0.000,0.022, ,146.12,142.96,143.15,0.00,0.00,0.00 ,,2598.29,93.85,951.40,104.43,2440.05,105.35,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.029,0.000,0.037,0.000,0.000,0.000, ,146.30,145.59,142.79,0.00,0.00,0.00 ,,2459.58,94.03,935.78,104.58,2381.44,105.71,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.059,0.015,0.044,0.022,0.000,0.000, ,147.60,145.97,142.43,0.00,0.00,0.00 ,,2332.60,93.96,902.56,104.65,2379.49,105.68,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.059,0.029,0.044,0.000,0.000,0.000, ,147.23,145.97,142.61,0.00,0.00,0.00 ,,2313.06,94.25,859.58,104.69,2356.04,105.86,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.095,0.037,0.051,0.022,0.000,0.000, ,147.23,144.46,142.79,0.00,0.00,0.00 ,,2375.58,94.03,828.33,104.73,2397.07,105.75,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.051,0.007,0.044,0.000,0.000,0.000, ,147.41,146.35,142.97,0.00,0.00,0.00 ,,2428.33,94.21,799.02,104.84,2383.39,106.01,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.059,0.015,0.044,0.044,0.007,0.000, ,147.60,147.47,143.69,0.00,0.00,0.00 ,,2457.63,94.21,771.67,104.80,2422.47,105.82,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.073,0.022,0.029,0.000,0.000,0.000, ,147.23,145.78,143.69,0.00,0.00,0.00 ,,2442.00,94.07,789.26,104.73,2449.82,105.75,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.044,0.000,0.051,0.059,0.007,0.007, ,148.52,147.47,143.33,0.00,0.00,0.00 ,,2375.58,94.21,777.53,104.87,2467.40,105.82,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.066,0.029,0.059,0.022,0.000,0.000, ,147.41,145.78,143.87,0.00,0.00,0.00 ,,2356.04,94.14,761.90,104.73,2477.17,105.68,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.073,0.029,0.051,0.022,0.000,0.000, ,147.41,147.47,144.59,0.00,0.00,0.00 ,,2322.83,94.21,791.21,104.80,2488.89,105.64,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.059,0.029,0.044,0.029,0.000,0.000, ,147.60,147.47,145.31,0.00,0.00,0.00 ,,2250.55,94.25,838.10,104.80,2488.89,105.71,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.088,0.037,0.059,0.029,0.000,0.000, ,148.33,148.60,143.33,0.00,0.00,0.00 ,,2182.17,94.25,855.68,104.80,2428.33,105.82,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.066,0.029,0.044,0.000,0.000,0.000, ,148.33,148.04,144.59,0.00,0.00,0.00 ,,2117.70,94.36,851.77,104.69,2369.72,105.60,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.066,0.029,0.073,0.000,0.000,0.000, ,148.52,146.53,145.49,0.00,0.00,0.00 ,,2111.84,94.36,843.96,104.80,2289.62,105.86,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.088,0.051,0.073,0.000,0.000,0.000, ,147.97,146.72,145.13,0.00,0.00,0.00 ,,2029.79,94.40,826.37,104.69,2195.85,105.86,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.073,0.015,0.051,0.029,0.000,0.000, ,148.33,146.35,144.23,0.00,0.00,0.00 ,,1943.83,94.51,849.82,104.73,2088.40,106.08,8000.00,0.00,8000.00,0.00,1283.52,42.23,
0.095,0.044,0.066,0.007,0.000,0.000, ,149.26,146.91,144.59,0.00,0.00,0.00 ,,1789.50,94.51,859.58,104.69,2014.16,105.90,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.059,0.015,0.037,0.022,0.000,0.000, ,149.44,148.23,144.59,0.00,0.00,0.00 ,,1660.56,94.54,840.05,104.69,1889.13,106.15,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.073,0.037,0.037,0.015,0.000,0.000, ,149.81,146.35,143.51,0.00,0.00,0.00 ,,1631.26,94.87,800.98,104.73,1836.39,106.23,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.088,0.044,0.051,0.022,0.000,0.022, ,149.81,147.66,145.13,0.00,0.00,0.00 ,,1644.93,94.65,808.79,104.80,1812.94,106.34,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.051,0.015,0.051,0.000,0.000,0.000, ,150.36,148.41,144.77,0.00,0.00,0.00 ,,1584.37,94.69,808.79,104.73,1824.66,106.37,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.051,0.007,0.022,0.037,0.000,0.000, ,149.63,148.41,144.59,0.00,0.00,0.00 ,,1461.29,94.87,781.44,104.58,1859.83,106.23,8000.00,0.00,8000.00,0.00,1306.96,42.12,
0.110,0.051,0.022,0.000,0.000,0.000, ,149.99,148.79,145.13,0.00,0.00,0.00 ,,1367.52,94.87,836.14,104.69,1924.30,106.19,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.088,0.037,0.073,0.000,0.000,0.000, ,149.26,147.47,145.67,0.00,0.00,0.00 ,,1303.05,94.84,842.00,104.69,2010.26,106.26,8000.00,0.00,8000.00,0.00,1295.24,42.05,
0.081,0.022,0.037,0.000,0.000,0.000, ,150.55,148.79,146.39,0.00,0.00,0.00 ,,1318.68,94.95,800.98,104.65,2082.54,106.12,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.037,0.000,0.051,0.000,0.000,0.000, ,149.81,147.47,145.67,0.00,0.00,0.00 ,,1447.62,94.95,840.05,104.54,2129.43,106.08,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.095,0.044,0.007,0.015,0.000,0.000, ,149.99,149.54,146.03,0.00,0.00,0.00 ,,1631.26,94.87,857.63,104.80,2188.03,106.08,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.059,0.022,0.044,0.022,0.007,0.000, ,150.18,149.54,145.85,0.00,0.00,0.00 ,,1693.77,94.84,842.00,104.51,2254.46,106.04,8000.00,0.00,8000.00,0.00,1283.52,42.23,
0.037,0.007,0.029,0.015,0.000,0.000, ,151.10,149.73,146.03,0.00,0.00,0.00 ,,1670.33,94.76,840.05,104.69,2283.76,106.01,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.066,0.037,0.051,0.007,0.000,0.000, ,149.81,147.66,146.57,0.00,0.00,0.00 ,,1697.68,94.80,834.19,104.65,2348.23,105.86,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.073,0.015,0.066,0.044,0.007,0.000, ,150.92,150.67,145.85,0.00,0.00,0.00 ,,1721.12,94.69,820.51,104.65,2354.09,105.79,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.073,0.022,0.044,0.029,0.000,0.000, ,151.47,149.92,145.85,0.00,0.00,0.00 ,,1687.91,94.76,822.47,104.65,2375.58,105.86,8000.00,0.00,8000.00,0.00,1283.52,42.23,
0.066,0.007,0.051,0.022,0.000,0.000, ,150.92,148.79,146.39,0.00,0.00,0.00 ,,1719.17,94.62,828.33,104.73,2359.95,105.82,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.088,0.044,0.066,0.000,0.000,0.000, ,152.02,148.79,146.03,0.00,0.00,0.00 ,,1728.94,94.80,808.79,104.65,2350.18,105.82,8000.00,0.00,8000.00,0.00,1283.52,42.23,
0.103,0.037,0.066,0.029,0.000,0.000, ,152.02,150.11,145.13,0.00,0.00,0.00 ,,1748.47,94.51,800.98,104.62,2356.04,105.75,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.007,0.000,0.000,0.022,0.000,0.000, ,152.21,151.05,146.03,0.00,0.00,0.00 ,,1728.94,94.62,842.00,104.65,2359.95,105.82,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.081,0.037,0.051,0.029,0.000,0.000, ,152.76,150.11,146.21,0.00,0.00,0.00 ,,1699.63,94.51,857.63,104.54,2342.37,105.82,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.007,0.000,0.044,0.037,0.000,0.000, ,152.58,151.80,145.31,0.00,0.00,0.00 ,,1611.72,94.73,867.40,104.65,2342.37,105.60,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.059,0.007,0.051,0.022,0.007,0.000, ,152.58,149.73,145.85,0.00,0.00,0.00 ,,1549.21,94.80,978.75,104.54,2342.37,105.86,8000.00,0.00,8000.00,0.00,1281.56,42.31,
0.073,0.029,0.059,0.000,0.000,0.000, ,151.84,149.17,146.93,0.00,0.00,0.00 ,,1506.23,94.73,1023.69,104.51,2326.74,105.90,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.081,0.007,0.044,0.022,0.000,0.000, ,152.21,150.11,146.75,0.00,0.00,0.00 ,,1476.92,94.84,972.89,104.51,2318.93,105.86,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.073,0.051,0.059,0.044,0.000,0.007, ,152.58,151.23,146.75,0.00,0.00,0.00 ,,1463.25,94.76,988.52,104.54,2328.69,105.86,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.059,0.015,0.029,0.015,0.000,0.000, ,152.95,151.61,146.57,0.00,0.00,0.00 ,,1463.25,94.73,998.29,104.54,2406.84,105.71,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.066,0.022,0.059,0.051,0.000,0.000, ,152.02,150.48,147.29,0.00,0.00,0.00 ,,1480.83,94.65,1103.79,104.32,2418.56,105.79,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.073,0.029,0.051,0.015,0.000,0.000, ,153.50,152.55,146.93,0.00,0.00,0.00 ,,1508.18,94.87,1174.11,104.32,2430.28,105.75,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.081,0.022,0.059,0.029,0.000,0.000, ,152.21,151.42,147.83,0.00,0.00,0.00 ,,1557.02,94.73,1193.65,104.36,2459.58,105.68,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.029,0.044,0.000,0.000,0.000, ,152.58,150.86,148.37,0.00,0.00,0.00 ,,1627.35,94.76,1133.09,104.29,2518.19,105.68,8000.00,0.00,8000.00,0.00,1283.52,42.23,
0.073,0.051,0.066,0.022,0.000,0.000, ,153.68,153.87,148.55,0.00,0.00,0.00 ,,1670.33,94.76,1146.76,104.25,2522.10,105.60,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.073,0.044,0.066,0.022,0.000,0.007, ,153.87,152.17,148.01,0.00,0.00,0.00 ,,1703.54,94.58,1176.07,104.32,2568.99,105.53,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.103,0.037,0.066,0.000,0.000,0.000, ,153.68,152.74,148.37,0.00,0.00,0.00 ,,1764.10,94.73,1195.60,104.25,2568.99,105.64,8000.00,0.00,8000.00,0.00,1312.82,42.20,
0.066,0.022,0.066,0.000,0.000,0.000, ,153.13,152.93,148.37,0.00,0.00,0.00 ,,1791.45,94.51,1211.23,104.32,2526.01,105.53,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.051,0.022,0.029,0.000,0.000,0.000, ,153.87,154.43,148.55,0.00,0.00,0.00 ,,1867.64,94.47,1265.93,104.36,2486.94,105.68,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.095,0.051,0.029,0.000,0.000,0.000, ,153.68,154.62,148.55,0.00,0.00,0.00 ,,1879.37,94.29,1262.03,104.07,2455.68,105.46,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.073,0.029,0.059,0.000,0.000,0.000, ,152.76,151.80,149.27,0.00,0.00,0.00 ,,1852.01,94.43,1256.17,104.10,2438.10,105.49,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.073,0.059,0.073,0.000,0.000,0.000, ,153.68,152.93,148.91,0.00,0.00,0.00 ,,1853.97,94.36,1234.68,104.14,2443.96,105.42,8000.00,0.00,8000.00,0.00,1279.61,42.12,
0.037,0.000,0.051,0.037,0.000,0.000, ,153.68,152.36,149.09,0.00,0.00,0.00 ,,1830.53,94.47,1150.67,104.18,2447.86,105.57,8000.00,0.00,8000.00,0.00,1287.42,42.12,
0.125,0.059,0.073,0.007,0.000,0.000, ,153.50,153.68,149.45,0.00,0.00,0.00 ,,1822.71,94.58,1103.79,104.29,2430.28,105.53,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.088,0.037,0.051,0.037,0.000,0.000, ,154.24,152.74,148.55,0.00,0.00,0.00 ,,1805.13,94.43,1045.18,104.36,2400.98,105.60,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.066,0.029,0.059,0.051,0.000,0.000, ,154.98,154.06,147.65,0.00,0.00,0.00 ,,1771.92,94.58,957.26,104.47,2352.14,105.75,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.081,0.044,0.073,0.015,0.000,0.000, ,154.61,152.17,149.63,0.00,0.00,0.00 ,,1771.92,94.47,867.40,104.40,2344.32,105.64,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.059,0.029,0.066,0.007,0.000,0.000, ,154.79,152.55,148.55,0.00,0.00,0.00 ,,1814.90,94.58,851.77,104.58,2316.97,105.82,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.059,0.029,0.029,0.051,0.000,0.015, ,155.16,152.93,148.01,0.00,0.00,0.00 ,,1834.43,94.43,785.35,104.58,2326.74,105.75,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.051,0.022,0.044,0.029,0.000,0.000, ,154.42,152.17,148.55,0.00,0.00,0.00 ,,1863.74,94.51,748.23,104.62,2252.50,105.75,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.110,0.044,0.059,0.015,0.000,0.000, ,154.79,152.36,149.09,0.00,0.00,0.00 ,,1883.27,94.29,765.81,104.51,2227.11,105.79,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.066,0.029,0.044,0.015,0.000,0.000, ,155.53,153.87,149.09,0.00,0.00,0.00 ,,1881.32,94.43,779.49,104.54,2236.87,105.86,8000.00,0.00,8000.00,0.00,1267.89,42.31,
0.059,0.037,0.051,0.000,0.000,0.000, ,154.61,154.06,148.55,0.00,0.00,0.00 ,,1855.92,94.25,756.04,104.54,2195.85,105.79,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.066,0.029,0.051,0.022,0.000,0.000, ,154.79,154.62,149.99,0.00,0.00,0.00 ,,1842.25,94.51,763.86,104.69,2131.38,105.82,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.073,0.059,0.073,0.015,0.000,0.000, ,154.05,156.88,149.81,0.00,0.00,0.00 ,,1869.60,94.40,787.30,104.65,2096.21,105.82,8000.00,0.00,8000.00,0.00,1262.03,42.27,
0.029,0.007,0.029,0.029,0.000,0.000, ,154.42,156.12,150.52,0.00,0.00,0.00 ,,1857.88,94.29,742.37,104.51,2035.65,105.97,8000.00,0.00,8000.00,0.00,1283.52,42.01,
0.095,0.044,0.059,0.007,0.000,0.000, ,153.68,155.37,151.06,0.00,0.00,0.00 ,,1814.90,94.51,767.77,104.65,1992.67,105.86,8000.00,0.00,8000.00,0.00,1262.03,42.23,
0.088,0.044,0.073,0.059,0.000,0.000, ,153.87,156.12,151.78,0.00,0.00,0.00 ,,1830.53,94.25,826.37,104.54,1953.60,105.93,8000.00,0.00,8000.00,0.00,1283.52,42.23,
0.088,0.051,0.059,0.000,0.000,0.000, ,154.98,157.06,151.60,0.00,0.00,0.00 ,,1881.32,94.25,865.45,104.58,1920.39,105.93,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.073,0.044,0.051,0.037,0.022,0.000, ,154.98,156.12,151.42,0.00,0.00,0.00 ,,1918.44,94.21,892.80,104.36,1891.09,106.01,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.066,0.022,0.051,0.000,0.000,0.000, ,155.71,156.69,151.60,0.00,0.00,0.00 ,,1957.51,94.29,996.34,104.47,1863.74,106.12,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.081,0.037,0.051,0.029,0.022,0.000, ,155.53,157.06,151.42,0.00,0.00,0.00 ,,1928.21,94.36,1056.90,104.25,1812.94,106.15,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.073,0.044,0.059,0.000,0.000,0.000, ,155.53,156.50,151.42,0.00,0.00,0.00 ,,1916.48,94.36,1099.88,104.36,1777.78,106.26,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.073,0.037,0.059,0.015,0.000,0.000, ,155.53,155.94,151.42,0.00,0.00,0.00 ,,1906.72,94.36,1215.14,104.25,1810.99,106.15,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.081,0.029,0.037,0.007,0.000,0.000, ,155.71,158.00,152.14,0.00,0.00,0.00 ,,1893.04,94.25,1234.68,104.14,1857.88,106.15,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.073,0.029,0.066,0.022,0.000,0.000, ,157.01,157.06,150.17,0.00,0.00,0.00 ,,1967.28,94.40,1291.33,104.10,1959.46,106.08,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.066,0.029,0.051,0.007,0.000,0.000, ,155.16,155.00,151.42,0.00,0.00,0.00 ,,1998.53,94.29,1332.36,104.03,1994.63,106.12,8000.00,0.00,8000.00,0.00,1293.28,42.12,
0.073,0.022,0.051,0.000,0.000,0.000, ,155.34,156.12,150.52,0.00,0.00,0.00 ,,1963.37,94.29,1332.36,104.10,2045.42,105.90,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.073,0.029,0.051,0.037,0.000,0.000, ,156.27,156.88,149.99,0.00,0.00,0.00 ,,2000.49,94.21,1303.05,103.88,2070.82,105.82,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.088,0.029,0.015,0.015,0.000,0.015, ,156.64,158.19,149.99,0.00,0.00,0.00 ,,2043.47,94.32,1248.35,104.21,2107.94,105.75,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.066,0.029,0.059,0.029,0.000,0.000, ,155.16,155.00,149.99,0.00,0.00,0.00 ,,2033.70,94.21,1205.37,104.03,2096.21,105.86,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.088,0.044,0.051,0.022,0.000,0.000, ,156.45,157.44,149.63,0.00,0.00,0.00 ,,1975.09,94.36,1144.81,103.99,2098.17,105.90,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.051,0.029,0.059,0.029,0.000,0.000, ,155.16,156.31,150.17,0.00,0.00,0.00 ,,1891.09,94.25,1121.37,104.07,2092.31,105.75,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.117,0.066,0.037,0.007,0.000,0.000, ,154.79,157.82,151.24,0.00,0.00,0.00 ,,1818.80,94.25,1131.14,104.07,2127.47,105.68,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.081,0.044,0.073,0.007,0.000,0.000, ,154.42,157.63,150.70,0.00,0.00,0.00 ,,1795.36,94.36,1129.18,103.77,2180.22,105.68,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.037,0.022,0.037,0.000,0.000,0.000, ,154.79,158.94,150.17,0.00,0.00,0.00 ,,1777.78,94.14,1150.67,103.88,2203.66,105.57,8000.00,0.00,8000.00,0.00,1273.75,42.09,
0.095,0.051,0.059,0.044,0.000,0.000, ,154.98,157.82,149.99,0.00,0.00,0.00 ,,1732.84,94.40,1174.11,103.99,2234.92,105.42,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.059,0.029,0.059,0.015,0.000,0.007, ,154.24,158.94,151.42,0.00,0.00,0.00 ,,1734.80,94.14,1152.63,103.81,2188.03,105.49,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.073,0.029,0.051,0.029,0.000,0.000, ,155.16,160.64,149.99,0.00,0.00,0.00 ,,1830.53,94.18,1076.43,103.66,2172.41,105.35,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.088,0.044,0.044,0.015,0.015,0.015, ,153.50,159.51,151.06,0.00,0.00,0.00 ,,1939.93,94.07,1011.97,103.92,2154.82,105.38,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.088,0.051,0.073,0.000,0.000,0.000, ,154.79,159.51,152.32,0.00,0.00,0.00 ,,2076.68,93.99,927.96,103.96,2154.82,105.42,8000.00,0.00,8000.00,0.00,1256.17,42.20,
0.059,0.059,0.073,0.000,0.000,0.000, ,154.24,160.45,152.32,0.00,0.00,0.00 ,,2273.99,93.85,865.45,103.88,2182.17,105.38,8000.00,0.00,8000.00,0.00,1275.70,42.05,
0.059,0.022,0.044,0.022,0.000,0.000, ,154.24,160.26,151.42,0.00,0.00,0.00 ,,2305.25,93.92,857.63,104.18,2197.80,105.42,8000.00,0.00,8000.00,0.00,1262.03,42.23,
0.117,0.059,0.081,0.000,0.000,0.000, ,154.05,159.70,151.96,0.00,0.00,0.00 ,,2365.81,93.77,873.26,104.07,2217.34,105.31,8000.00,0.00,8000.00,0.00,1277.66,42.20,
0.029,0.007,0.044,0.000,0.000,0.000, ,153.32,160.26,151.60,0.00,0.00,0.00 ,,2397.07,93.77,892.80,103.99,2258.36,105.38,8000.00,0.00,8000.00,0.00,1281.56,42.09,
0.051,0.022,0.044,0.029,0.000,0.007, ,153.68,158.19,150.88,0.00,0.00,0.00 ,,2404.88,93.92,990.48,104.07,2322.83,105.38,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.088,0.044,0.066,0.029,0.000,0.000, ,153.32,157.82,150.70,0.00,0.00,0.00 ,,2445.91,93.77,1000.24,104.07,2375.58,105.31,8000.00,0.00,8000.00,0.00,1263.98,42.20,
0.088,0.044,0.066,0.000,0.000,0.000, ,152.58,156.12,151.60,0.00,0.00,0.00 ,,2520.15,93.92,1013.92,104.03,2416.61,105.49,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.066,0.029,0.081,0.007,0.000,0.000, ,153.50,158.00,151.24,0.00,0.00,0.00 ,,2621.73,93.77,1148.72,104.07,2455.68,105.38,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.066,0.029,0.044,0.000,0.000,0.000, ,154.42,157.82,149.63,0.00,0.00,0.00 ,,2649.08,93.77,1611.72,103.77,2455.68,105.49,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.088,0.044,0.073,0.000,0.000,0.000, ,153.50,157.82,150.70,0.00,0.00,0.00 ,,2602.20,93.77,1957.51,103.41,2434.19,105.49,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.073,0.037,0.066,0.000,0.000,0.000, ,154.24,158.57,150.35,0.00,0.00,0.00 ,,2639.32,93.85,2174.36,103.26,2414.65,105.46,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.044,0.015,0.051,0.051,0.007,0.007, ,153.87,158.19,150.88,0.00,0.00,0.00 ,,2643.22,93.77,2303.30,103.08,2414.65,105.31,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.051,0.022,0.037,0.007,0.000,0.000, ,154.24,159.13,150.52,0.00,0.00,0.00 ,,2649.08,93.77,2256.41,103.11,2402.93,105.49,8000.00,0.00,8000.00,0.00,1267.89,42.27,
0.095,0.059,0.073,0.000,0.000,0.000, ,154.42,158.94,150.17,0.00,0.00,0.00 ,,2641.27,93.77,2195.85,103.04,2387.30,105.60,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.037,0.007,0.044,0.051,0.007,0.007, ,154.42,159.70,149.99,0.00,0.00,0.00 ,,2625.64,93.77,2148.96,103.26,2359.95,105.42,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.073,0.037,0.051,0.015,0.007,0.007, ,153.50,158.57,149.99,0.00,0.00,0.00 ,,2615.87,93.77,2053.24,103.22,2293.53,105.64,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.081,0.037,0.066,0.029,0.000,0.000, ,153.50,160.45,151.78,0.00,0.00,0.00 ,,2600.24,93.77,1896.95,103.22,2279.85,105.53,8000.00,0.00,8000.00,0.00,1273.75,42.12,
0.081,0.037,0.059,0.029,0.000,0.000, ,154.05,160.45,149.99,0.00,0.00,0.00 ,,2570.94,93.77,1807.08,103.44,2227.11,105.75,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.095,0.059,0.037,0.059,0.007,0.015, ,153.13,160.82,150.52,0.00,0.00,0.00 ,,2584.62,93.77,1711.36,103.59,2209.52,105.42,8000.00,0.00,8000.00,0.00,1301.10,42.12,
0.081,0.029,0.044,0.000,0.000,0.000, ,152.95,159.51,151.60,0.00,0.00,0.00 ,,2590.48,93.77,1566.79,103.48,2193.89,105.68,8000.00,0.00,8000.00,0.00,1287.42,42.12,
0.103,0.051,0.066,0.029,0.000,0.000, ,153.32,160.26,151.06,0.00,0.00,0.00 ,,2656.90,93.77,1420.27,103.77,2219.29,105.64,8000.00,0.00,8000.00,0.00,1287.42,42.09,
0.029,0.000,0.029,0.007,0.000,0.000, ,152.76,158.94,151.42,0.00,0.00,0.00 ,,2643.22,93.77,1346.03,103.88,2244.69,105.64,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.088,0.051,0.059,0.029,0.000,0.007, ,152.58,160.26,151.78,0.00,0.00,0.00 ,,2684.25,93.77,1326.50,103.81,2232.97,105.64,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.066,0.037,0.059,0.007,0.000,0.000, ,153.87,160.07,150.70,0.00,0.00,0.00 ,,2699.88,93.77,1322.59,103.92,2240.78,105.57,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.073,0.044,0.059,0.037,0.000,0.000, ,154.24,160.07,150.52,0.00,0.00,0.00 ,,2654.95,93.81,1310.87,103.99,2229.06,105.71,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.081,0.059,0.059,0.007,0.000,0.000, ,154.24,158.00,149.63,0.00,0.00,0.00 ,,2596.34,93.77,1244.44,104.07,2207.57,105.53,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.081,0.029,0.044,0.029,0.000,0.000, ,152.95,158.76,149.81,0.00,0.00,0.00 ,,2512.33,93.81,1318.68,103.96,2207.57,105.68,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.059,0.029,0.059,0.022,0.000,0.000, ,153.68,159.88,149.81,0.00,0.00,0.00 ,,2393.16,93.77,1435.90,103.92,2252.50,105.38,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.059,0.037,0.044,0.015,0.000,0.000, ,153.68,159.51,149.27,0.00,0.00,0.00 ,,2258.36,93.85,1517.95,103.85,2309.16,105.42,8000.00,0.00,8000.00,0.00,1301.10,42.09,
0.073,0.051,0.066,0.000,0.000,0.000, ,153.87,158.38,148.91,0.00,0.00,0.00 ,,2221.25,93.92,1537.48,103.66,2354.09,105.27,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.066,0.029,0.051,0.007,0.000,0.000, ,153.32,160.07,149.27,0.00,0.00,0.00 ,,2199.76,93.92,1521.86,103.77,2352.14,105.38,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.073,0.037,0.066,0.029,0.000,0.000, ,152.95,158.57,148.91,0.00,0.00,0.00 ,,2109.89,93.85,1465.20,103.77,2350.18,105.35,8000.00,0.00,8000.00,0.00,1293.28,42.12,
0.066,0.029,0.051,0.037,0.000,0.000, ,152.95,158.38,149.63,0.00,0.00,0.00 ,,1996.58,93.92,1430.04,103.70,2371.67,105.31,8000.00,0.00,8000.00,0.00,1262.03,42.23,
0.095,0.059,0.051,0.029,0.000,0.000, ,152.58,160.45,148.37,0.00,0.00,0.00 ,,1949.69,94.07,1390.96,103.88,2354.09,105.16,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.066,0.037,0.059,0.037,0.000,0.000, ,153.32,160.26,148.55,0.00,0.00,0.00 ,,1928.21,93.96,1322.59,103.92,2377.53,105.24,8000.00,0.00,8000.00,0.00,1256.17,42.23,
0.095,0.044,0.059,0.000,0.000,0.000, ,152.58,158.57,149.09,0.00,0.00,0.00 ,,1992.67,94.14,1154.58,103.99,2393.16,105.27,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.081,0.051,0.073,0.000,0.000,0.000, ,152.39,157.63,148.91,0.00,0.00,0.00 ,,2018.07,93.92,1052.99,104.10,2399.02,105.16,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.044,0.015,0.059,0.007,0.000,0.000, ,152.39,160.64,148.55,0.00,0.00,0.00 ,,2123.57,94.14,955.31,104.25,2365.81,105.38,8000.00,0.00,8000.00,0.00,1269.84,42.23,
0.066,0.037,0.051,0.000,0.000,0.000, ,152.39,159.51,148.73,0.00,0.00,0.00 ,,2174.36,93.96,838.10,104.25,2404.88,105.31,8000.00,0.00,8000.00,0.00,1250.31,42.20,
0.051,0.022,0.051,0.037,0.000,0.000, ,152.76,160.07,149.27,0.00,0.00,0.00 ,,2170.45,94.10,820.51,104.40,2471.31,105.38,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.095,0.066,0.073,0.015,0.000,0.000, ,152.58,158.00,148.55,0.00,0.00,0.00 ,,2205.62,93.92,789.26,104.36,2510.38,105.16,8000.00,0.00,8000.00,0.00,1275.70,42.23,
0.051,0.015,0.044,0.073,0.000,0.000, ,152.76,160.26,148.37,0.00,0.00,0.00 ,,2215.38,94.03,767.77,104.51,2512.33,105.35,8000.00,0.00,8000.00,0.00,1262.03,42.27,
0.088,0.044,0.066,0.029,0.000,0.000, ,152.58,159.51,148.91,0.00,0.00,0.00 ,,2209.52,93.92,777.53,104.43,2547.50,105.24,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.066,0.037,0.029,0.015,0.000,0.000, ,153.13,159.70,148.01,0.00,0.00,0.00 ,,2162.64,94.07,810.74,104.40,2522.10,105.24,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.066,0.022,0.044,0.037,0.000,0.000, ,153.87,159.51,146.93,0.00,0.00,0.00 ,,2147.01,94.07,836.14,104.47,2490.84,105.27,8000.00,0.00,8000.00,0.00,1281.56,42.31,
0.073,0.044,0.059,0.007,0.000,0.000, ,152.39,158.19,148.37,0.00,0.00,0.00 ,,2135.29,93.88,851.77,104.32,2473.26,105.24,8000.00,0.00,8000.00,0.00,1262.03,42.23,
0.066,0.029,0.051,0.015,0.000,0.000, ,152.76,159.51,148.73,0.00,0.00,0.00 ,,2178.27,94.07,883.03,104.47,2442.00,105.35,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.044,0.022,0.015,0.066,0.000,0.000, ,152.58,158.19,146.93,0.00,0.00,0.00 ,,2133.33,93.92,912.33,104.36,2430.28,105.27,8000.00,0.00,8000.00,0.00,1271.79,42.20,
0.073,0.044,0.059,0.015,0.000,0.000, ,152.21,158.38,146.75,0.00,0.00,0.00 ,,2088.40,93.99,961.17,104.25,2418.56,105.49,8000.00,0.00,8000.00,0.00,1305.01,42.20,
0.103,0.051,0.081,0.029,0.000,0.000, ,151.66,157.06,147.11,0.00,0.00,0.00 ,,2031.75,94.03,1099.88,104.10,2418.56,105.27,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.081,0.044,0.066,0.000,0.000,0.000, ,151.84,157.63,146.75,0.00,0.00,0.00 ,,1951.65,93.96,1344.08,104.03,2434.19,105.05,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.066,0.037,0.051,0.059,0.007,0.007, ,151.29,157.06,146.75,0.00,0.00,0.00 ,,1951.65,93.96,1471.06,103.74,2436.14,105.13,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.081,0.044,0.051,0.000,0.000,0.000, ,151.10,157.63,146.57,0.00,0.00,0.00 ,,2047.37,94.14,1535.53,103.99,2418.56,105.38,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.095,0.051,0.066,0.022,0.000,0.000, ,151.29,158.00,146.75,0.00,0.00,0.00 ,,2150.92,93.99,1637.12,103.81,2434.19,105.20,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.051,0.029,0.029,0.044,0.000,0.000, ,151.29,158.38,146.03,0.00,0.00,0.00 ,,2211.48,93.92,1619.54,103.55,2410.74,105.27,8000.00,0.00,8000.00,0.00,1283.52,42.23,
0.095,0.051,0.059,0.029,0.000,0.000, ,151.29,156.69,146.03,0.00,0.00,0.00 ,,2203.66,94.03,1558.97,103.77,2369.72,105.27,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.095,0.037,0.059,0.029,0.000,0.015, ,150.55,157.63,147.11,0.00,0.00,0.00 ,,2234.92,93.77,1543.35,103.74,2318.93,105.53,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.059,0.029,0.044,0.000,0.000,0.000, ,151.29,158.00,146.39,0.00,0.00,0.00 ,,2211.48,93.85,1453.48,103.59,2281.81,105.35,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.059,0.022,0.029,0.051,0.029,0.007, ,150.55,156.69,147.11,0.00,0.00,0.00 ,,2080.59,93.85,1418.32,103.77,2193.89,105.53,8000.00,0.00,8000.00,0.00,1295.24,42.09,
