SAP ID,109003054744,
0.073,0.029,0.044,0.015,0.000,0.000, ,150.73,152.36,146.03,0.00,0.00,0.00 ,,1394.87,93.92,1457.39,102.93,1543.35,105.42,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.044,0.044,0.029,0.000,0.000, ,150.73,152.74,145.49,0.00,0.00,0.00 ,,1353.85,93.77,1637.12,102.71,1535.53,105.57,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.059,0.007,0.037,0.037,0.000,0.000, ,149.99,151.61,146.39,0.00,0.00,0.00 ,,1336.26,93.92,1789.50,102.86,1557.02,105.57,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.081,0.029,0.051,0.037,0.000,0.000, ,150.73,152.93,145.31,0.00,0.00,0.00 ,,1381.20,93.77,1840.29,102.71,1568.74,105.35,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.059,0.015,0.029,0.000,0.000,0.000, ,151.66,153.87,145.85,0.00,0.00,0.00 ,,1490.60,93.77,1830.53,102.64,1592.19,105.42,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.037,0.022,0.029,0.073,0.015,0.007, ,152.02,151.99,144.59,0.00,0.00,0.00 ,,1543.35,93.77,1760.20,102.56,1641.03,105.38,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.073,0.022,0.029,0.000,0.000,0.000, ,150.73,151.61,145.67,0.00,0.00,0.00 ,,1549.21,93.77,1619.54,102.82,1666.42,105.57,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.022,0.044,0.022,0.000,0.000, ,150.36,153.87,145.49,0.00,0.00,0.00 ,,1558.97,93.85,1473.02,102.67,1705.49,105.35,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.066,0.029,0.029,0.015,0.000,0.007, ,151.29,152.74,145.31,0.00,0.00,0.00 ,,1572.65,93.77,1410.50,102.89,1701.59,105.42,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.059,0.037,0.029,0.029,0.000,0.022, ,150.18,153.68,145.13,0.00,0.00,0.00 ,,1568.74,93.81,1353.85,103.04,1701.59,105.35,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.051,0.029,0.044,0.007,0.000,0.000, ,150.55,152.55,145.67,0.00,0.00,0.00 ,,1543.35,93.77,1306.96,102.89,1654.70,105.42,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.066,0.029,0.029,0.000,0.007,0.000, ,150.36,152.55,145.49,0.00,0.00,0.00 ,,1533.58,93.77,1338.22,103.08,1623.44,105.46,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.000,0.066,0.029,0.000,0.000, ,150.55,152.55,145.13,0.00,0.00,0.00 ,,1525.76,93.77,1355.80,103.08,1564.84,105.57,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.095,0.029,0.000,0.007,0.000,0.000, ,150.36,152.74,145.67,0.00,0.00,0.00 ,,1525.76,93.77,1324.54,103.08,1551.16,105.42,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.066,0.029,0.051,0.000,0.000,0.000, ,150.55,153.68,144.59,0.00,0.00,0.00 ,,1562.88,93.52,1338.22,102.89,1545.30,105.49,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.037,0.007,0.037,0.015,0.000,0.000, ,150.36,153.30,145.31,0.00,0.00,0.00 ,,1605.86,93.77,1367.52,103.11,1551.16,105.38,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.029,0.037,0.000,0.000,0.000, ,149.99,150.11,146.03,0.00,0.00,0.00 ,,1578.51,93.77,1426.13,102.97,1543.35,105.38,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.051,0.007,0.037,0.015,0.000,0.000, ,150.55,152.93,145.31,0.00,0.00,0.00 ,,1527.72,93.77,1473.02,102.89,1560.93,105.53,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.022,0.037,0.007,0.000,0.000, ,150.73,152.36,144.41,0.00,0.00,0.00 ,,1519.90,93.85,1553.11,102.89,1615.63,105.57,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.022,0.051,0.000,0.000,0.000, ,149.99,152.93,145.49,0.00,0.00,0.00 ,,1516.00,93.77,1592.19,102.86,1642.98,105.35,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.073,0.022,0.044,0.000,0.000,0.000, ,150.92,151.61,144.95,0.00,0.00,0.00 ,,1525.76,93.77,1609.77,102.64,1637.12,105.46,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.022,0.044,0.000,0.000,0.000, ,150.55,153.30,144.59,0.00,0.00,0.00 ,,1516.00,93.77,1656.65,102.64,1621.49,105.38,8000.00,0.00,8000.00,0.00,1318.68,42.23,
0.029,0.007,0.022,0.007,0.000,0.000, ,150.36,153.68,145.67,0.00,0.00,0.00 ,,1564.84,93.77,1689.87,102.86,1601.95,105.49,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.037,0.059,0.000,0.000,0.000, ,149.99,152.17,145.49,0.00,0.00,0.00 ,,1652.75,93.77,1717.22,102.60,1574.60,105.49,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.044,0.022,0.000,0.000, ,150.92,155.00,144.59,0.00,0.00,0.00 ,,1728.94,93.77,1746.52,102.67,1576.56,105.38,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.081,0.029,0.051,0.015,0.000,0.000, ,149.99,152.74,144.59,0.00,0.00,0.00 ,,1744.57,93.77,1703.54,102.64,1533.58,105.53,8000.00,0.00,8000.00,0.00,1332.36,42.20,
0.051,0.022,0.029,0.015,0.000,0.000, ,150.18,152.93,146.21,0.00,0.00,0.00 ,,1689.87,93.77,1670.33,102.67,1533.58,105.46,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.066,0.007,0.037,0.015,0.000,0.000, ,149.99,153.30,146.03,0.00,0.00,0.00 ,,1600.00,93.77,1891.09,102.45,1553.11,105.49,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.044,0.037,0.037,0.059,0.000,0.000, ,150.36,154.06,144.41,0.00,0.00,0.00 ,,1531.62,93.77,1998.53,102.60,1566.79,105.49,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.066,0.022,0.037,0.007,0.000,0.000, ,150.18,152.74,144.77,0.00,0.00,0.00 ,,1531.62,93.81,2031.75,102.31,1564.84,105.49,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.051,0.081,0.029,0.000,0.000, ,149.81,152.93,145.49,0.00,0.00,0.00 ,,1541.39,93.55,2047.37,102.31,1564.84,105.38,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.081,0.000,0.059,0.037,0.000,0.000, ,149.99,151.80,146.03,0.00,0.00,0.00 ,,1564.84,93.77,2070.82,102.49,1564.84,105.57,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.059,0.044,0.059,0.022,0.000,0.000, ,149.44,152.36,144.95,0.00,0.00,0.00 ,,1619.54,93.52,2035.65,102.38,1537.48,105.35,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.073,0.022,0.051,0.022,0.000,0.000, ,150.55,153.30,145.13,0.00,0.00,0.00 ,,1668.38,93.77,2047.37,102.34,1517.95,105.35,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.073,0.029,0.037,0.059,0.000,0.000, ,149.99,153.87,145.13,0.00,0.00,0.00 ,,1723.08,93.33,2084.49,102.20,1504.27,105.35,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.051,0.015,0.029,0.007,0.000,0.000, ,150.92,153.11,144.41,0.00,0.00,0.00 ,,1732.84,93.37,2072.77,102.20,1517.95,105.20,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.088,0.029,0.037,0.044,0.000,0.000, ,149.99,153.30,144.95,0.00,0.00,0.00 ,,1744.57,93.22,2059.10,102.01,1516.00,105.20,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.044,0.015,0.037,0.015,0.000,0.000, ,149.99,154.24,145.67,0.00,0.00,0.00 ,,1721.12,93.26,2082.54,102.16,1510.13,105.13,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.037,0.000,0.015,0.059,0.000,0.000, ,149.99,154.24,145.13,0.00,0.00,0.00 ,,1723.08,93.33,2086.45,102.12,1486.69,105.20,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.088,0.037,0.015,0.007,0.000,0.000, ,149.81,154.06,145.13,0.00,0.00,0.00 ,,1754.33,93.19,2045.42,101.90,1482.78,105.09,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.066,0.022,0.051,0.000,0.000,0.000, ,149.07,152.93,145.31,0.00,0.00,0.00 ,,1850.06,93.11,2059.10,102.09,1471.06,105.16,8000.00,0.00,8000.00,0.00,1285.47,42.42,
0.081,0.044,0.051,0.000,0.000,0.000, ,149.63,153.30,144.95,0.00,0.00,0.00 ,,1949.69,93.00,2064.96,102.16,1463.25,105.16,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.022,0.000,0.015,0.022,0.007,0.000, ,148.33,151.99,146.21,0.00,0.00,0.00 ,,2047.37,93.04,2053.24,101.90,1451.53,105.24,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.088,0.037,0.029,0.007,0.000,0.000, ,148.33,153.49,145.31,0.00,0.00,0.00 ,,2139.19,92.75,2066.91,101.98,1453.48,105.05,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.051,0.015,0.029,0.000,0.000,0.000, ,148.89,153.87,145.49,0.00,0.00,0.00 ,,2199.76,92.82,2063.00,102.12,1428.08,105.24,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.022,0.015,0.059,0.066,0.051,0.007, ,148.52,153.87,144.95,0.00,0.00,0.00 ,,2248.60,92.82,1947.74,102.01,1416.36,105.31,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.029,0.051,0.000,0.000,0.000, ,148.15,151.99,144.95,0.00,0.00,0.00 ,,2254.46,92.82,1836.39,102.16,1443.71,105.13,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.037,0.007,0.051,0.022,0.000,0.000, ,148.15,154.24,145.85,0.00,0.00,0.00 ,,2248.60,92.82,1754.33,102.42,1476.92,105.13,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.081,0.022,0.029,0.000,0.000,0.000, ,148.52,153.30,144.77,0.00,0.00,0.00 ,,2221.25,92.89,1678.14,102.45,1508.18,105.27,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.044,0.000,0.022,0.029,0.000,0.000, ,148.33,152.93,145.67,0.00,0.00,0.00 ,,2176.31,93.04,1631.26,102.56,1519.90,105.42,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.051,0.051,0.007,0.000,0.007, ,149.63,152.55,145.67,0.00,0.00,0.00 ,,2088.40,93.04,1613.68,102.60,1580.46,105.16,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.022,0.029,0.000,0.000,0.000, ,148.89,153.68,145.49,0.00,0.00,0.00 ,,1973.14,93.22,1703.54,102.64,1601.95,105.42,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.029,0.000,0.029,0.059,0.000,0.007, ,148.70,154.06,145.31,0.00,0.00,0.00 ,,1865.69,93.26,1789.50,102.67,1676.19,105.24,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.059,0.022,0.037,0.022,0.000,0.000, ,148.52,152.36,146.39,0.00,0.00,0.00 ,,1785.59,93.37,1867.64,102.56,1725.03,105.31,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.015,0.022,0.044,0.037,0.000,0.007, ,149.07,156.50,145.13,0.00,0.00,0.00 ,,1695.73,93.44,1809.04,102.56,1760.20,105.16,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.051,0.015,0.029,0.059,0.000,0.000, ,148.70,153.49,145.67,0.00,0.00,0.00 ,,1685.96,93.48,1711.36,102.60,1771.92,105.24,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.095,0.044,0.059,0.000,0.000,0.000, ,148.52,153.11,146.21,0.00,0.00,0.00 ,,1797.31,93.41,1752.38,102.45,1810.99,105.13,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.066,0.000,0.029,0.044,0.000,0.000, ,149.07,152.93,146.39,0.00,0.00,0.00 ,,1957.51,93.37,1769.96,102.64,1818.80,105.24,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.044,0.029,0.051,0.000,0.000,0.000, ,149.26,154.43,145.67,0.00,0.00,0.00 ,,2109.89,93.33,1766.06,102.53,1826.62,105.24,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.066,0.037,0.044,0.022,0.000,0.000, ,149.81,153.11,145.67,0.00,0.00,0.00 ,,2232.97,93.08,1799.27,102.56,1844.20,105.24,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.051,0.022,0.022,0.000,0.000,0.000, ,149.07,152.55,145.85,0.00,0.00,0.00 ,,2344.32,93.11,1889.13,102.56,1848.11,105.16,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.081,0.029,0.066,0.044,0.000,0.000, ,150.36,153.87,145.49,0.00,0.00,0.00 ,,2379.49,92.89,1961.42,102.34,1848.11,105.16,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.015,0.007,0.037,0.000,0.000,0.000, ,149.44,153.11,146.21,0.00,0.00,0.00 ,,2440.05,92.97,2043.47,102.34,1818.80,105.16,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.007,0.044,0.022,0.000,0.000, ,149.26,151.80,146.21,0.00,0.00,0.00 ,,2498.66,92.78,2125.52,102.34,1764.10,105.20,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.081,0.029,0.044,0.007,0.000,0.000, ,149.81,154.06,146.03,0.00,0.00,0.00 ,,2539.68,92.97,2211.48,102.20,1695.73,105.24,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.066,0.015,0.059,0.015,0.000,0.000, ,150.55,152.93,145.31,0.00,0.00,0.00 ,,2484.98,92.78,2258.36,102.12,1633.21,105.35,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.088,0.029,0.037,0.000,0.000,0.000, ,149.63,152.93,146.57,0.00,0.00,0.00 ,,2416.61,92.86,2377.53,102.16,1592.19,105.31,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.066,0.022,0.044,0.029,0.000,0.000, ,149.63,153.68,146.39,0.00,0.00,0.00 ,,2359.95,92.97,2395.12,102.01,1549.21,105.49,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.029,0.044,0.037,0.007,0.029, ,149.81,154.24,145.49,0.00,0.00,0.00 ,,2285.71,92.86,2385.35,101.98,1519.90,105.42,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.088,0.044,0.029,0.000,0.000,0.000, ,148.89,154.62,146.39,0.00,0.00,0.00 ,,2209.52,92.97,2389.26,102.01,1496.46,105.31,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.066,0.029,0.066,0.000,0.000,0.000, ,148.33,151.99,147.29,0.00,0.00,0.00 ,,2152.87,92.97,2352.14,101.94,1486.69,105.49,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.059,0.037,0.051,0.015,0.000,0.000, ,149.44,153.30,146.39,0.00,0.00,0.00 ,,2154.82,93.04,2262.27,102.09,1531.62,105.20,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.059,0.022,0.051,0.037,0.000,0.000, ,149.07,153.11,145.85,0.00,0.00,0.00 ,,2131.38,92.93,2264.22,101.94,1572.65,105.31,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.081,0.029,0.059,0.000,0.000,0.000, ,149.07,153.87,147.83,0.00,0.00,0.00 ,,2141.15,93.08,2182.17,102.05,1629.30,105.24,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.066,0.029,0.051,0.029,0.000,0.000, ,149.26,153.87,145.85,0.00,0.00,0.00 ,,2164.59,93.00,2131.38,102.20,1662.52,105.27,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.029,0.007,0.037,0.000,0.000,0.000, ,150.18,155.94,145.13,0.00,0.00,0.00 ,,2231.01,92.86,2154.82,102.23,1713.31,105.05,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.103,0.044,0.059,0.007,0.000,0.000, ,149.26,152.74,145.85,0.00,0.00,0.00 ,,2293.53,92.75,2145.05,102.05,1752.38,105.02,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.037,0.022,0.051,0.000,0.000,0.000, ,148.89,154.81,146.75,0.00,0.00,0.00 ,,2320.88,92.97,2023.93,102.20,1762.15,105.13,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.037,0.029,0.066,0.066,0.000,0.000, ,149.63,154.81,146.57,0.00,0.00,0.00 ,,2283.76,92.89,1945.79,102.23,1814.90,104.98,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.059,0.029,0.044,0.000,0.000,0.000, ,148.89,154.62,145.49,0.00,0.00,0.00 ,,2234.92,92.93,1871.55,102.38,1855.92,105.13,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.081,0.037,0.059,0.029,0.000,0.000, ,149.44,154.06,146.21,0.00,0.00,0.00 ,,2203.66,93.08,1754.33,102.38,1896.95,105.05,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.066,0.015,0.051,0.022,0.000,0.000, ,149.26,154.43,146.39,0.00,0.00,0.00 ,,2123.57,92.89,1672.28,102.45,1906.72,105.09,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.059,0.029,0.029,0.044,0.000,0.000, ,149.26,154.81,146.03,0.00,0.00,0.00 ,,2006.35,93.15,1611.72,102.67,1934.07,105.02,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.066,0.015,0.037,0.037,0.000,0.000, ,149.26,154.06,146.21,0.00,0.00,0.00 ,,1967.28,93.08,1633.21,102.60,1908.67,105.16,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.081,0.044,0.015,0.059,0.000,0.000, ,149.63,156.69,146.39,0.00,0.00,0.00 ,,2018.07,93.08,1709.40,102.56,1896.95,105.05,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.022,0.007,0.007,0.029,0.000,0.007, ,149.44,154.62,146.57,0.00,0.00,0.00 ,,2004.40,93.11,1744.57,102.64,1848.11,104.98,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.073,0.029,0.029,0.007,0.000,0.000, ,148.89,152.93,146.93,0.00,0.00,0.00 ,,1924.30,93.08,1725.03,102.49,1795.36,105.09,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.088,0.044,0.081,0.000,0.000,0.000, ,149.07,153.49,146.75,0.00,0.00,0.00 ,,1850.06,93.33,1760.20,102.42,1769.96,105.16,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.015,0.037,0.000,0.000,0.000, ,149.07,153.87,146.03,0.00,0.00,0.00 ,,1838.34,93.22,1848.11,102.45,1756.29,105.16,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.051,0.007,0.044,0.037,0.000,0.000, ,149.07,153.30,145.85,0.00,0.00,0.00 ,,1904.76,93.41,1975.09,102.38,1756.29,105.16,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.059,0.015,0.044,0.029,0.000,0.000, ,149.07,153.30,146.03,0.00,0.00,0.00 ,,1992.67,93.22,2096.21,102.23,1742.61,105.09,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.051,0.015,0.051,0.022,0.000,0.000, ,149.07,153.68,146.03,0.00,0.00,0.00 ,,2045.42,93.15,2186.08,102.16,1707.45,105.24,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.022,0.037,0.029,0.007,0.000, ,148.52,153.30,146.03,0.00,0.00,0.00 ,,2055.19,93.22,2137.24,102.16,1656.65,105.20,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.051,0.007,0.044,0.029,0.000,0.000, ,149.07,153.49,145.67,0.00,0.00,0.00 ,,2037.61,93.19,2049.33,102.09,1621.49,105.20,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.088,0.044,0.044,0.000,0.000,0.000, ,149.26,154.62,145.85,0.00,0.00,0.00 ,,2059.10,93.08,1967.28,102.23,1600.00,105.16,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.044,0.000,0.029,0.037,0.000,0.000, ,149.81,154.43,144.95,0.00,0.00,0.00 ,,2064.96,93.26,1820.76,102.38,1594.14,105.49,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.059,0.015,0.044,0.000,0.000,0.000, ,149.44,153.30,146.57,0.00,0.00,0.00 ,,2063.00,93.19,1672.28,102.38,1566.79,105.42,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.037,0.000,0.029,0.037,0.000,0.000, ,149.07,153.68,146.03,0.00,0.00,0.00 ,,2051.28,92.97,1609.77,102.53,1529.67,105.42,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.015,0.029,0.000,0.000,0.000, ,150.36,155.18,145.31,0.00,0.00,0.00 ,,2041.51,93.26,1527.72,102.67,1523.81,105.42,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.081,0.015,0.000,0.007,0.000,0.000, ,149.26,154.43,146.03,0.00,0.00,0.00 ,,2023.93,93.11,1451.53,102.60,1506.23,105.42,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.051,0.015,0.044,0.000,0.015,0.000, ,148.89,153.68,145.85,0.00,0.00,0.00 ,,1992.67,93.26,1418.32,102.71,1486.69,105.27,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.037,0.051,0.029,0.000,0.000, ,149.63,154.24,145.85,0.00,0.00,0.00 ,,1953.60,92.97,1400.73,102.71,1467.16,105.20,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.051,0.000,0.029,0.007,0.000,0.000, ,148.52,153.68,146.57,0.00,0.00,0.00 ,,1902.81,93.15,1443.71,102.71,1441.76,105.53,8000.00,0.00,8000.00,0.00,1318.68,42.23,
0.073,0.015,0.044,0.044,0.000,0.000, ,148.70,153.30,146.93,0.00,0.00,0.00 ,,1846.15,93.04,1564.84,102.64,1451.53,105.38,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.044,0.029,0.051,0.022,0.000,0.000, ,149.63,154.24,146.57,0.00,0.00,0.00 ,,1814.90,93.19,1723.08,102.71,1433.94,105.46,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.044,0.015,0.029,0.022,0.000,0.000, ,149.44,155.18,145.85,0.00,0.00,0.00 ,,1857.88,93.19,1791.45,102.42,1422.22,105.46,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.088,0.044,0.051,0.007,0.000,0.000, ,149.81,153.30,145.67,0.00,0.00,0.00 ,,1932.11,93.30,1867.64,102.31,1414.41,105.49,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.029,0.051,0.022,0.000,0.000, ,149.26,154.24,146.93,0.00,0.00,0.00 ,,1975.09,93.19,1936.02,102.31,1398.78,105.38,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.044,0.015,0.037,0.029,0.000,0.000, ,150.73,156.12,146.03,0.00,0.00,0.00 ,,1951.65,93.22,1986.81,102.23,1379.24,105.57,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.044,0.015,0.029,0.044,0.000,0.000, ,149.63,154.43,146.39,0.00,0.00,0.00 ,,1975.09,93.33,2012.21,102.20,1377.29,105.49,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.095,0.059,0.073,0.000,0.000,0.000, ,150.36,154.06,146.57,0.00,0.00,0.00 ,,2010.26,93.11,2049.33,102.20,1363.61,105.68,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.059,0.029,0.059,0.000,0.000,0.000, ,149.26,152.74,146.93,0.00,0.00,0.00 ,,2029.79,93.22,2023.93,102.34,1351.89,105.49,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.029,0.059,0.059,0.007,0.022, ,149.63,154.24,146.75,0.00,0.00,0.00 ,,2041.51,93.15,1969.23,102.12,1363.61,105.53,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.022,0.059,0.000,0.000,0.000, ,149.44,153.87,147.11,0.00,0.00,0.00 ,,2074.73,93.08,1949.69,102.34,1390.96,105.53,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.095,0.044,0.022,0.022,0.000,0.000, ,148.89,154.24,146.39,0.00,0.00,0.00 ,,2094.26,93.04,1922.34,102.31,1433.94,105.42,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.051,0.015,0.037,0.022,0.000,0.000, ,149.44,154.81,146.39,0.00,0.00,0.00 ,,2119.66,93.08,1832.48,102.31,1445.67,105.38,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.081,0.037,0.051,0.000,0.000,0.000, ,149.07,153.11,146.75,0.00,0.00,0.00 ,,2098.17,93.00,1764.10,102.31,1443.71,105.53,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.073,0.037,0.044,0.007,0.000,0.000, ,148.52,152.93,146.93,0.00,0.00,0.00 ,,2063.00,93.04,1760.20,102.42,1433.94,105.49,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.095,0.029,0.066,0.051,0.000,0.000, ,148.33,153.11,146.03,0.00,0.00,0.00 ,,2031.75,93.19,1754.33,102.34,1437.85,105.38,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.066,0.029,0.051,0.000,0.000,0.000, ,149.07,154.24,145.85,0.00,0.00,0.00 ,,2025.89,93.04,1721.12,102.45,1431.99,105.46,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.022,0.051,0.022,0.015,0.000, ,148.52,153.30,146.93,0.00,0.00,0.00 ,,2014.16,93.11,1730.89,102.45,1431.99,105.42,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.088,0.044,0.051,0.000,0.000,0.000, ,149.07,153.68,145.49,0.00,0.00,0.00 ,,2047.37,93.08,1699.63,102.42,1398.78,105.53,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.022,0.000,0.029,0.037,0.000,0.000, ,148.33,152.93,145.13,0.00,0.00,0.00 ,,2090.35,93.11,1750.43,102.49,1396.83,105.53,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.022,0.044,0.044,0.015,0.029, ,149.07,153.87,145.49,0.00,0.00,0.00 ,,2135.29,92.93,1850.06,102.34,1414.41,105.49,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.081,0.037,0.051,0.000,0.000,0.000, ,149.63,154.24,146.93,0.00,0.00,0.00 ,,2129.43,93.00,1824.66,102.45,1451.53,105.53,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.029,0.007,0.037,0.000,0.000,0.000, ,148.89,154.43,145.49,0.00,0.00,0.00 ,,2129.43,92.86,1748.47,102.27,1498.41,105.38,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.051,0.015,0.029,0.000,0.000,0.000, ,149.26,154.43,146.03,0.00,0.00,0.00 ,,2074.73,93.04,1711.36,102.42,1533.58,105.35,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.037,0.051,0.022,0.000,0.000, ,148.70,153.87,146.93,0.00,0.00,0.00 ,,2035.65,93.26,1648.84,102.53,1521.86,105.57,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.022,0.044,0.022,0.000,0.000, ,149.26,154.43,146.03,0.00,0.00,0.00 ,,1984.86,93.04,1570.70,102.42,1529.67,105.16,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.037,0.015,0.000,0.000,0.000, ,148.52,154.62,146.21,0.00,0.00,0.00 ,,1961.42,93.11,1588.28,102.60,1531.62,105.20,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.022,0.051,0.000,0.000,0.000, ,148.52,153.49,146.39,0.00,0.00,0.00 ,,1896.95,93.00,1582.42,102.60,1539.44,105.31,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.066,0.029,0.044,0.007,0.000,0.000, ,149.63,154.43,146.57,0.00,0.00,0.00 ,,1812.94,93.15,1555.07,102.53,1551.16,105.16,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.022,0.000,0.037,0.029,0.000,0.000, ,148.52,152.36,147.11,0.00,0.00,0.00 ,,1711.36,93.11,1666.42,102.49,1562.88,105.20,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.066,0.029,0.037,0.007,0.000,0.000, ,148.52,153.68,147.29,0.00,0.00,0.00 ,,1642.98,93.26,1754.33,102.38,1613.68,105.09,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.029,0.051,0.022,0.000,0.007, ,149.07,153.87,146.57,0.00,0.00,0.00 ,,1629.30,93.00,1740.66,102.01,1629.30,105.02,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.022,0.037,0.066,0.000,0.000, ,149.26,154.24,146.39,0.00,0.00,0.00 ,,1664.47,93.19,1658.61,102.31,1674.24,104.87,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.029,0.037,0.007,0.000,0.015, ,149.63,152.74,147.11,0.00,0.00,0.00 ,,1750.43,92.89,1617.58,102.16,1711.36,104.80,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.073,0.029,0.022,0.044,0.007,0.000, ,149.26,153.30,146.75,0.00,0.00,0.00 ,,1840.29,92.97,1652.75,102.12,1791.45,104.65,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.051,0.015,0.044,0.037,0.000,0.000, ,149.44,155.18,146.57,0.00,0.00,0.00 ,,1871.55,93.00,1885.23,102.01,1842.25,104.54,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.015,0.051,0.007,0.000,0.000, ,149.26,153.87,146.21,0.00,0.00,0.00 ,,1906.72,92.82,2072.77,102.05,1898.90,104.43,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.007,0.044,0.029,0.000,0.000, ,149.81,153.49,146.57,0.00,0.00,0.00 ,,1936.02,92.82,2186.08,101.87,1930.16,104.58,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.007,0.059,0.044,0.000,0.000, ,148.52,154.06,147.29,0.00,0.00,0.00 ,,1928.21,92.75,2227.11,101.54,1951.65,104.47,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.022,0.051,0.000,0.000,0.000, ,148.52,153.30,146.21,0.00,0.00,0.00 ,,1926.25,92.97,2295.48,101.72,1988.77,104.32,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.022,0.037,0.059,0.000,0.000, ,148.52,152.36,147.83,0.00,0.00,0.00 ,,1957.51,92.82,2320.88,101.61,1990.72,104.40,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.073,0.044,0.037,0.000,0.000,0.000, ,149.26,154.62,146.93,0.00,0.00,0.00 ,,1947.74,92.86,2338.46,101.39,1988.77,104.43,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.022,0.044,0.044,0.000,0.000, ,149.26,153.30,146.21,0.00,0.00,0.00 ,,1959.46,92.75,2410.74,101.50,1957.51,104.32,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.095,0.029,0.051,0.000,0.000,0.000, ,149.07,152.74,146.39,0.00,0.00,0.00 ,,2008.30,92.82,2438.10,101.58,1939.93,104.25,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.088,0.037,0.066,0.029,0.000,0.000, ,148.52,151.80,147.29,0.00,0.00,0.00 ,,2057.14,92.71,2443.96,101.36,1918.44,104.36,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.022,0.000,0.029,0.029,0.000,0.000, ,148.89,154.43,146.39,0.00,0.00,0.00 ,,2084.49,92.75,2447.86,101.50,1926.25,104.36,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.022,0.044,0.000,0.000,0.000, ,149.07,153.30,146.57,0.00,0.00,0.00 ,,2102.08,92.97,2420.51,101.68,1912.58,104.69,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.015,0.059,0.000,0.000,0.000, ,148.52,152.74,147.29,0.00,0.00,0.00 ,,2082.54,92.89,2350.18,101.72,1894.99,104.80,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.044,0.059,0.000,0.000,0.000, ,149.26,152.36,146.39,0.00,0.00,0.00 ,,2066.91,93.04,2338.46,101.79,1852.01,105.02,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.022,0.051,0.000,0.000,0.000, ,148.70,153.49,146.57,0.00,0.00,0.00 ,,2035.65,92.97,2320.88,101.79,1853.97,104.95,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.088,0.037,0.029,0.000,0.000,0.000, ,148.33,152.55,146.57,0.00,0.00,0.00 ,,1996.58,93.08,2283.76,101.79,1859.83,104.98,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.029,0.059,0.059,0.000,0.000, ,148.89,153.49,147.29,0.00,0.00,0.00 ,,1973.14,92.97,2256.41,101.98,1809.04,105.02,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.007,0.000,0.022,0.000,0.000,0.000, ,149.81,154.06,146.75,0.00,0.00,0.00 ,,1977.05,93.08,2268.13,101.90,1785.59,105.05,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.073,0.029,0.044,0.037,0.000,0.000, ,149.07,153.11,147.29,0.00,0.00,0.00 ,,2041.51,93.04,2244.69,101.94,1789.50,105.02,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.059,0.022,0.037,0.000,0.000,0.000, ,148.70,153.30,147.65,0.00,0.00,0.00 ,,2072.77,93.04,2211.48,102.05,1769.96,105.13,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.022,0.066,0.066,0.000,0.000, ,149.81,154.06,146.93,0.00,0.00,0.00 ,,2109.89,93.04,2215.38,101.94,1746.52,105.02,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.022,0.029,0.029,0.000,0.000, ,149.44,154.62,146.75,0.00,0.00,0.00 ,,2123.57,93.04,2139.19,102.09,1709.40,105.05,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.088,0.037,0.059,0.029,0.000,0.000, ,149.07,152.55,146.93,0.00,0.00,0.00 ,,2137.24,93.00,2094.26,101.90,1664.47,105.13,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.029,0.066,0.037,0.000,0.000, ,149.81,153.30,146.39,0.00,0.00,0.00 ,,2133.33,92.89,2086.45,102.12,1654.70,104.98,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.022,0.037,0.022,0.000,0.000, ,149.26,152.55,146.75,0.00,0.00,0.00 ,,2109.89,93.04,2096.21,102.09,1625.40,105.24,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.022,0.059,0.029,0.000,0.000, ,149.26,153.30,146.75,0.00,0.00,0.00 ,,2043.47,92.97,2053.24,102.09,1603.91,105.27,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.081,0.029,0.037,0.037,0.000,0.000, ,149.26,152.93,147.11,0.00,0.00,0.00 ,,2016.12,93.00,2057.14,102.12,1613.68,105.09,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.073,0.044,0.037,0.022,0.000,0.000, ,149.26,153.11,146.39,0.00,0.00,0.00 ,,1982.91,93.08,1990.72,102.12,1592.19,105.09,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.044,0.000,0.044,0.029,0.000,0.000, ,150.92,153.87,146.03,0.00,0.00,0.00 ,,1961.42,93.11,1871.55,102.20,1598.05,105.27,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.081,0.037,0.066,0.000,0.000,0.000, ,149.44,151.99,147.11,0.00,0.00,0.00 ,,1902.81,93.15,1785.59,102.27,1617.58,105.20,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.007,0.029,0.029,0.000,0.000, ,149.99,154.24,146.39,0.00,0.00,0.00 ,,1902.81,93.04,1781.68,102.31,1633.21,105.09,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.029,0.029,0.007,0.000,0.000, ,149.81,151.99,146.03,0.00,0.00,0.00 ,,1896.95,93.26,1752.38,102.38,1644.93,105.09,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.000,0.037,0.015,0.000,0.007, ,150.36,153.49,146.03,0.00,0.00,0.00 ,,1869.60,93.11,1746.52,102.31,1662.52,105.24,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.066,0.029,0.029,0.037,0.000,0.000, ,150.55,153.30,146.57,0.00,0.00,0.00 ,,1836.39,93.15,1775.82,102.31,1668.38,105.16,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.037,0.029,0.015,0.000,0.000, ,149.99,152.17,146.21,0.00,0.00,0.00 ,,1824.66,93.11,1734.80,102.31,1668.38,105.02,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.044,0.015,0.051,0.029,0.000,0.000, ,150.55,152.17,146.57,0.00,0.00,0.00 ,,1816.85,93.11,1703.54,102.38,1650.79,105.09,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.095,0.044,0.029,0.015,0.000,0.000, ,149.81,153.68,146.03,0.00,0.00,0.00 ,,1756.29,93.15,1777.78,102.31,1670.33,105.13,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.059,0.022,0.037,0.037,0.000,0.000, ,150.55,153.11,146.57,0.00,0.00,0.00 ,,1715.26,93.26,1953.60,102.42,1717.22,105.13,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.081,0.029,0.037,0.015,0.000,0.000, ,149.63,150.67,146.03,0.00,0.00,0.00 ,,1701.59,93.15,2166.54,102.09,1715.26,105.09,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.081,0.029,0.051,0.000,0.000,0.000, ,150.92,151.61,146.21,0.00,0.00,0.00 ,,1725.03,93.30,2326.74,102.05,1705.49,105.13,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.037,0.066,0.000,0.007,0.007, ,151.29,153.87,147.29,0.00,0.00,0.00 ,,1760.20,93.37,2340.42,101.94,1703.54,105.09,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.015,0.007,0.015,0.000,0.000,0.000, ,151.10,152.36,146.21,0.00,0.00,0.00 ,,1797.31,93.11,2291.58,101.79,1682.05,105.27,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.015,0.029,0.007,0.000,0.000, ,150.36,152.55,146.93,0.00,0.00,0.00 ,,1859.83,93.26,2242.74,101.90,1719.17,105.02,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.029,0.059,0.029,0.000,0.000, ,150.73,151.99,145.85,0.00,0.00,0.00 ,,1908.67,93.08,2174.36,101.98,1728.94,105.13,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.051,0.015,0.029,0.007,0.000,0.000, ,150.73,152.74,146.93,0.00,0.00,0.00 ,,1937.97,93.11,2074.73,101.87,1744.57,105.16,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.007,0.022,0.037,0.022,0.000, ,149.63,151.05,147.11,0.00,0.00,0.00 ,,1961.42,93.08,1967.28,102.01,1730.89,104.98,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.007,0.029,0.000,0.000,0.000, ,150.73,152.93,146.93,0.00,0.00,0.00 ,,1973.14,93.15,1894.99,102.23,1707.45,105.05,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.022,0.000,0.029,0.059,0.000,0.000, ,150.18,153.87,146.75,0.00,0.00,0.00 ,,1971.18,93.08,1795.36,102.16,1695.73,105.09,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.059,0.022,0.015,0.000,0.000,0.000, ,150.18,152.17,147.11,0.00,0.00,0.00 ,,1961.42,93.08,1744.57,102.34,1666.42,105.20,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.073,0.015,0.051,0.059,0.000,0.000, ,149.44,151.99,147.83,0.00,0.00,0.00 ,,1961.42,93.08,1732.84,102.31,1656.65,105.13,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.029,0.029,0.007,0.000,0.000, ,150.92,153.87,147.11,0.00,0.00,0.00 ,,1990.72,93.08,1693.77,102.38,1627.35,105.31,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.029,0.066,0.044,0.000,0.007, ,150.18,153.30,146.75,0.00,0.00,0.00 ,,2039.56,93.00,1629.30,102.38,1648.84,105.09,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.051,0.015,0.037,0.029,0.000,0.022, ,149.99,151.05,147.83,0.00,0.00,0.00 ,,2092.31,92.89,1588.28,102.45,1637.12,105.27,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.051,0.007,0.059,0.007,0.000,0.000, ,150.18,151.61,146.93,0.00,0.00,0.00 ,,2127.47,93.08,1523.81,102.56,1685.96,105.20,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.029,0.051,0.029,0.000,0.000, ,150.36,151.61,146.75,0.00,0.00,0.00 ,,2150.92,92.89,1488.64,102.56,1689.87,105.20,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.029,0.051,0.007,0.000,0.000, ,149.63,151.42,146.93,0.00,0.00,0.00 ,,2178.27,92.97,1535.53,102.42,1705.49,105.16,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.029,0.051,0.007,0.000,0.000, ,150.36,152.17,146.75,0.00,0.00,0.00 ,,2172.41,92.93,1619.54,102.45,1719.17,104.95,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.015,0.029,0.000,0.000,0.000, ,150.92,153.11,147.29,0.00,0.00,0.00 ,,2133.33,92.97,1637.12,102.34,1726.98,104.98,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.029,0.044,0.022,0.000,0.000, ,151.47,151.99,146.39,0.00,0.00,0.00 ,,2082.54,92.86,1672.28,102.38,1742.61,104.98,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.029,0.029,0.000,0.000,0.000, ,150.55,151.23,148.01,0.00,0.00,0.00 ,,2027.84,93.04,1668.38,102.38,1756.29,105.16,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.037,0.059,0.044,0.000,0.000, ,151.10,152.55,147.29,0.00,0.00,0.00 ,,1982.91,93.08,1621.49,102.34,1752.38,105.13,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.088,0.037,0.037,0.015,0.000,0.000, ,150.92,151.99,146.75,0.00,0.00,0.00 ,,1941.88,93.00,1607.81,102.38,1742.61,104.98,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.051,0.007,0.051,0.000,0.000,0.000, ,151.29,151.99,146.75,0.00,0.00,0.00 ,,1945.79,93.11,1674.24,102.34,1756.29,105.13,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.051,0.022,0.044,0.000,0.000,0.000, ,150.55,151.99,148.19,0.00,0.00,0.00 ,,1943.83,93.04,1711.36,102.38,1754.33,105.02,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.073,0.037,0.044,0.000,0.000,0.000, ,151.47,151.80,146.21,0.00,0.00,0.00 ,,1939.93,93.04,1742.61,102.23,1762.15,104.91,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.007,0.037,0.000,0.000,0.000, ,150.55,151.61,147.11,0.00,0.00,0.00 ,,1928.21,93.04,1805.13,102.31,1764.10,104.87,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.095,0.044,0.066,0.029,0.000,0.000, ,150.55,151.80,147.29,0.00,0.00,0.00 ,,1893.04,93.08,1758.24,102.20,1760.20,105.02,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.081,0.044,0.066,0.000,0.000,0.000, ,150.55,152.55,147.47,0.00,0.00,0.00 ,,1850.06,93.00,1705.49,102.20,1754.33,104.91,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.066,0.022,0.044,0.022,0.000,0.000, ,150.92,151.23,146.93,0.00,0.00,0.00 ,,1803.17,93.15,1648.84,102.34,1750.43,104.95,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.125,0.044,0.073,0.000,0.007,0.000, ,151.10,151.05,146.21,0.00,0.00,0.00 ,,1769.96,93.04,1553.11,102.31,1750.43,104.95,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.029,0.007,0.029,0.029,0.000,0.000, ,150.73,152.74,147.65,0.00,0.00,0.00 ,,1752.38,93.11,1455.43,102.42,1721.12,105.09,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.022,0.059,0.037,0.000,0.000, ,150.92,151.80,146.03,0.00,0.00,0.00 ,,1736.75,93.26,1437.85,102.53,1705.49,105.13,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.044,0.059,0.000,0.000, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,1760.20,93.22,1359.71,102.64,1723.08,104.98,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.095,0.044,0.051,0.007,0.000,0.000, ,151.10,151.61,147.11,0.00,0.00,0.00 ,,1824.66,93.19,1308.91,102.56,1730.89,105.13,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.029,0.000,0.044,0.051,0.022,0.015, ,151.47,153.11,147.29,0.00,0.00,0.00 ,,1869.60,93.11,1346.03,102.56,1777.78,105.02,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.022,0.029,0.000,0.000,0.000, ,151.29,153.11,147.83,0.00,0.00,0.00 ,,1939.93,93.08,1467.16,102.64,1803.17,104.98,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.037,0.073,0.022,0.000,0.000, ,150.92,151.61,147.29,0.00,0.00,0.00 ,,2016.12,92.89,1510.13,102.45,1805.13,104.91,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.088,0.037,0.029,0.015,0.000,0.000, ,151.47,154.62,147.11,0.00,0.00,0.00 ,,2063.00,93.00,1527.72,102.56,1814.90,104.98,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.022,0.044,0.073,0.007,0.000, ,150.55,151.42,146.93,0.00,0.00,0.00 ,,2111.84,92.86,1523.81,102.49,1818.80,104.84,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.081,0.022,0.007,0.007,0.000,0.000, ,151.29,152.93,147.29,0.00,0.00,0.00 ,,2133.33,92.86,1451.53,102.42,1793.41,104.95,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.015,0.066,0.037,0.000,0.000, ,150.92,152.55,147.11,0.00,0.00,0.00 ,,2176.31,93.00,1500.37,102.53,1771.92,104.91,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.037,0.029,0.051,0.000,0.000, ,150.92,152.74,147.11,0.00,0.00,0.00 ,,2223.20,92.82,1551.16,102.56,1711.36,104.98,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.073,0.022,0.051,0.000,0.000,0.000, ,150.92,151.80,147.11,0.00,0.00,0.00 ,,2244.69,92.97,1576.56,102.38,1672.28,105.09,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.015,0.073,0.029,0.000,0.000, ,150.92,152.74,147.83,0.00,0.00,0.00 ,,2268.13,92.67,1617.58,102.34,1662.52,104.91,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.081,0.029,0.051,0.015,0.000,0.000, ,150.55,151.61,147.29,0.00,0.00,0.00 ,,2289.62,92.82,1654.70,102.34,1670.33,105.09,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.015,0.044,0.044,0.007,0.007, ,149.99,151.99,147.11,0.00,0.00,0.00 ,,2264.22,92.82,1621.49,102.31,1687.91,104.98,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.037,0.029,0.000,0.000,0.000, ,151.47,152.93,148.01,0.00,0.00,0.00 ,,2240.78,92.82,1617.58,102.31,1682.05,105.09,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.088,0.051,0.059,0.022,0.000,0.000, ,151.10,153.30,147.83,0.00,0.00,0.00 ,,2207.57,92.78,1605.86,102.42,1674.24,104.84,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.059,0.000,0.000, ,152.21,153.68,146.57,0.00,0.00,0.00 ,,2164.59,92.97,1557.02,102.38,1668.38,105.05,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.029,0.051,0.059,0.007,0.000, ,150.92,151.99,147.29,0.00,0.00,0.00 ,,2154.82,92.89,1506.23,102.38,1625.40,104.98,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.044,0.000,0.022,0.000,0.000,0.000, ,150.73,154.06,147.29,0.00,0.00,0.00 ,,2156.78,92.89,1474.97,102.49,1594.14,105.13,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.073,0.015,0.029,0.037,0.000,0.000, ,151.29,153.11,147.11,0.00,0.00,0.00 ,,2141.15,93.08,1457.39,102.56,1617.58,105.20,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.022,0.000,0.022,0.000,0.000,0.022, ,151.10,152.93,147.29,0.00,0.00,0.00 ,,2086.45,92.82,1451.53,102.31,1658.61,105.09,8000.00,0.00,8000.00,0.00,1332.36,42.23,
0.081,0.029,0.037,0.000,0.000,0.000, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,2039.56,93.00,1473.02,102.42,1701.59,105.05,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.073,0.029,0.059,0.015,0.000,0.000, ,151.29,153.30,147.11,0.00,0.00,0.00 ,,1979.00,92.97,1494.51,102.38,1721.12,104.91,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.037,0.000,0.022,0.000,0.000,0.000, ,150.73,152.36,147.29,0.00,0.00,0.00 ,,1918.44,93.04,1531.62,102.31,1715.26,105.05,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.081,0.037,0.051,0.000,0.000,0.000, ,149.99,151.99,147.65,0.00,0.00,0.00 ,,1879.37,92.97,1580.46,102.31,1723.08,104.95,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.059,0.022,0.044,0.007,0.000,0.000, ,151.47,154.43,146.75,0.00,0.00,0.00 ,,1875.46,92.97,1666.42,102.31,1730.89,104.91,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.022,0.051,0.029,0.000,0.000, ,151.29,152.74,147.29,0.00,0.00,0.00 ,,1842.25,92.89,1734.80,101.90,1766.06,104.73,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.073,0.022,0.044,0.000,0.000,0.000, ,150.92,150.29,147.65,0.00,0.00,0.00 ,,1803.17,92.82,1818.80,101.87,1797.31,104.69,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.088,0.029,0.066,0.022,0.000,0.000, ,151.47,153.87,146.93,0.00,0.00,0.00 ,,1769.96,92.86,1893.04,101.90,1791.45,104.69,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.051,0.029,0.051,0.059,0.000,0.000, ,151.47,153.30,146.03,0.00,0.00,0.00 ,,1758.24,92.82,1918.44,101.72,1777.78,104.54,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.081,0.022,0.037,0.000,0.000,0.000, ,151.10,153.68,146.75,0.00,0.00,0.00 ,,1756.29,92.93,1961.42,101.72,1766.06,104.51,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.088,0.044,0.037,0.029,0.000,0.007, ,151.47,152.17,146.93,0.00,0.00,0.00 ,,1760.20,92.75,1975.09,101.76,1744.57,104.62,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.051,0.015,0.044,0.029,0.000,0.000, ,151.47,153.30,146.21,0.00,0.00,0.00 ,,1746.52,92.93,1902.81,101.76,1742.61,104.62,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.081,0.029,0.037,0.015,0.000,0.000, ,151.10,153.30,147.47,0.00,0.00,0.00 ,,1750.43,92.78,1848.11,101.65,1730.89,104.58,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.037,0.007,0.051,0.000,0.000,0.000, ,150.92,151.80,148.01,0.00,0.00,0.00 ,,1773.87,92.82,1838.34,101.98,1719.17,104.69,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.103,0.066,0.029,0.007,0.000,0.007, ,151.10,154.24,147.29,0.00,0.00,0.00 ,,1795.36,92.71,1826.62,101.87,1687.91,104.54,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.066,0.022,0.037,0.022,0.000,0.000, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,1795.36,92.89,1908.67,101.68,1656.65,104.69,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.103,0.044,0.066,0.000,0.000,0.000, ,151.10,152.93,148.37,0.00,0.00,0.00 ,,1771.92,92.89,1990.72,101.87,1644.93,104.69,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.037,0.007,0.066,0.007,0.000,0.000, ,151.10,152.55,147.65,0.00,0.00,0.00 ,,1715.26,92.93,1965.32,101.87,1641.03,104.65,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.037,0.059,0.007,0.000,0.000, ,151.84,154.43,146.21,0.00,0.00,0.00 ,,1674.24,93.11,1840.29,101.90,1633.21,104.80,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.029,0.037,0.007,0.000,0.000, ,150.92,152.36,147.47,0.00,0.00,0.00 ,,1648.84,93.00,1758.24,102.01,1611.72,104.91,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.029,0.037,0.000,0.000,0.000, ,151.29,152.74,147.65,0.00,0.00,0.00 ,,1660.56,93.22,1662.52,102.27,1619.54,104.98,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.037,0.066,0.037,0.000,0.000, ,151.29,152.17,147.47,0.00,0.00,0.00 ,,1664.47,93.11,1574.60,102.20,1611.72,105.05,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.037,0.015,0.044,0.007,0.000,0.000, ,150.36,152.55,147.29,0.00,0.00,0.00 ,,1689.87,93.26,1551.16,102.38,1609.77,105.05,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.081,0.029,0.059,0.000,0.000,0.000, ,151.29,153.68,147.65,0.00,0.00,0.00 ,,1734.80,93.04,1566.79,102.31,1572.65,105.13,8000.00,0.00,8000.00,0.00,1338.22,42.27,
0.073,0.029,0.051,0.029,0.000,0.000, ,151.66,153.87,147.29,0.00,0.00,0.00 ,,1785.59,93.08,1539.44,102.45,1564.84,105.05,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.029,0.000,0.037,0.029,0.037,0.015, ,151.47,153.68,146.21,0.00,0.00,0.00 ,,1840.29,93.00,1533.58,102.27,1551.16,105.16,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.015,0.029,0.000,0.000,0.000, ,151.47,153.30,147.29,0.00,0.00,0.00 ,,1912.58,93.04,1547.25,102.42,1527.72,105.16,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.081,0.037,0.059,0.000,0.000,0.000, ,150.92,154.06,148.01,0.00,0.00,0.00 ,,1951.65,93.11,1576.56,102.38,1517.95,105.16,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.029,0.007,0.000,0.000,0.000,0.000, ,152.02,154.43,147.83,0.00,0.00,0.00 ,,2023.93,92.97,1658.61,102.27,1517.95,105.16,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.015,0.000,0.037,0.037,0.000,0.000, ,150.55,153.49,147.47,0.00,0.00,0.00 ,,2082.54,93.00,1754.33,102.23,1521.86,105.13,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.037,0.081,0.022,0.000,0.000, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,2137.24,92.71,1803.17,102.23,1537.48,104.98,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.081,0.037,0.037,0.000,0.000,0.000, ,151.10,152.17,147.29,0.00,0.00,0.00 ,,2160.68,92.89,1859.83,102.05,1558.97,105.05,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.037,0.000,0.044,0.081,0.022,0.000, ,150.36,152.17,147.47,0.00,0.00,0.00 ,,2186.08,92.75,1922.34,102.12,1560.93,105.16,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.073,0.029,0.044,0.029,0.000,0.000, ,150.92,153.68,148.01,0.00,0.00,0.00 ,,2186.08,92.78,1955.56,102.05,1551.16,105.09,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.066,0.022,0.059,0.059,0.000,0.000, ,151.29,154.06,147.29,0.00,0.00,0.00 ,,2170.45,92.78,1953.60,101.83,1531.62,105.16,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.073,0.037,0.029,0.007,0.007,0.000, ,151.10,152.36,147.83,0.00,0.00,0.00 ,,2158.73,92.82,1930.16,102.05,1523.81,105.16,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.095,0.059,0.066,0.029,0.000,0.000, ,152.02,152.36,146.93,0.00,0.00,0.00 ,,2158.73,92.75,1904.76,102.05,1486.69,105.24,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.081,0.022,0.022,0.000,0.000,0.000, ,151.29,154.43,148.37,0.00,0.00,0.00 ,,2111.84,92.82,1859.83,102.12,1467.16,105.13,8000.00,0.00,8000.00,0.00,1283.52,42.45,
0.066,0.022,0.051,0.059,0.000,0.000, ,151.66,153.68,146.75,0.00,0.00,0.00 ,,2053.24,92.93,1857.88,101.94,1431.99,105.24,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.051,0.015,0.037,0.007,0.000,0.000, ,150.73,152.93,148.55,0.00,0.00,0.00 ,,2014.16,92.86,1826.62,102.23,1392.92,105.20,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.037,0.015,0.051,0.037,0.000,0.000, ,152.21,152.93,147.83,0.00,0.00,0.00 ,,2012.21,92.89,1777.78,102.16,1392.92,105.13,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.022,0.044,0.007,0.000,0.007, ,152.21,154.43,146.93,0.00,0.00,0.00 ,,1980.95,92.71,1752.38,102.05,1373.38,104.95,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.044,0.000,0.029,0.059,0.000,0.007, ,151.29,153.49,147.65,0.00,0.00,0.00 ,,1945.79,92.89,1771.92,102.20,1353.85,105.16,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.059,0.029,0.051,0.007,0.000,0.000, ,150.92,152.36,148.01,0.00,0.00,0.00 ,,1906.72,92.86,1785.59,102.12,1332.36,105.13,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.022,0.029,0.015,0.000,0.000, ,151.84,156.31,148.91,0.00,0.00,0.00 ,,1836.39,93.04,1766.06,102.05,1326.50,105.13,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.029,0.059,0.029,0.000,0.000, ,151.10,153.30,147.83,0.00,0.00,0.00 ,,1781.68,92.89,1805.13,102.16,1334.31,105.24,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.081,0.015,0.044,0.000,0.000,0.000, ,151.29,152.36,148.37,0.00,0.00,0.00 ,,1785.59,93.04,1791.45,102.05,1420.27,105.09,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.044,0.029,0.066,0.029,0.000,0.000, ,151.47,153.30,148.19,0.00,0.00,0.00 ,,1826.62,93.00,1734.80,102.05,1482.78,104.95,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.029,0.000,0.037,0.015,0.000,0.000, ,151.47,154.43,147.47,0.00,0.00,0.00 ,,1840.29,93.04,1713.31,102.23,1514.04,105.09,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.029,0.044,0.051,0.000,0.000, ,152.02,154.06,147.65,0.00,0.00,0.00 ,,1781.68,93.11,1666.42,102.16,1516.00,105.09,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.015,0.066,0.029,0.000,0.000, ,150.73,153.11,148.19,0.00,0.00,0.00 ,,1703.54,93.19,1586.32,102.16,1562.88,105.13,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.081,0.029,0.059,0.015,0.000,0.000, ,152.76,154.81,147.11,0.00,0.00,0.00 ,,1693.77,93.04,1603.91,102.31,1592.19,105.09,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.022,0.066,0.029,0.000,0.000, ,151.29,152.93,148.01,0.00,0.00,0.00 ,,1705.49,92.97,1631.26,102.23,1566.79,105.09,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.029,0.051,0.000,0.000,0.000, ,152.02,153.87,148.37,0.00,0.00,0.00 ,,1744.57,93.08,1611.72,102.16,1564.84,105.09,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.095,0.051,0.044,0.000,0.000,0.007, ,151.66,154.43,147.83,0.00,0.00,0.00 ,,1744.57,92.89,1652.75,102.12,1562.88,105.05,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.029,0.000,0.029,0.029,0.000,0.000, ,152.58,155.94,147.29,0.00,0.00,0.00 ,,1807.08,93.04,1699.63,102.20,1555.07,105.09,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.088,0.044,0.059,0.000,0.000,0.000, ,151.66,154.24,148.01,0.00,0.00,0.00 ,,1887.18,93.04,1693.77,102.27,1543.35,105.13,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.015,0.015,0.000,0.000,0.000, ,151.47,153.87,148.55,0.00,0.00,0.00 ,,1988.77,92.97,1689.87,102.09,1504.27,105.16,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.029,0.059,0.051,0.000,0.022, ,152.21,155.94,147.11,0.00,0.00,0.00 ,,2117.70,92.97,1701.59,102.27,1455.43,105.05,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.095,0.037,0.029,0.044,0.000,0.029, ,152.02,155.56,147.65,0.00,0.00,0.00 ,,2119.66,92.78,1685.96,102.23,1414.41,105.05,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.022,0.037,0.000,0.000,0.000, ,151.10,153.49,148.37,0.00,0.00,0.00 ,,2107.94,92.89,1660.56,102.12,1406.59,105.16,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.044,0.081,0.059,0.007,0.000, ,151.47,153.68,148.19,0.00,0.00,0.00 ,,2123.57,92.75,1652.75,102.16,1430.04,105.13,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.051,0.007,0.044,0.000,0.000,0.000, ,151.29,154.43,148.37,0.00,0.00,0.00 ,,2182.17,92.82,1660.56,102.20,1469.11,105.16,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.095,0.044,0.066,0.051,0.000,0.007, ,150.92,154.24,148.55,0.00,0.00,0.00 ,,2205.62,92.75,1672.28,101.94,1500.37,104.95,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.059,0.029,0.044,0.000,0.000,0.000, ,152.02,154.62,148.01,0.00,0.00,0.00 ,,2211.48,92.78,1705.49,102.20,1500.37,105.27,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.022,0.044,0.029,0.000,0.000, ,151.29,152.93,147.29,0.00,0.00,0.00 ,,2158.73,92.67,1699.63,102.12,1512.09,105.05,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.022,0.044,0.000,0.000,0.000, ,152.58,154.06,147.83,0.00,0.00,0.00 ,,2090.35,92.93,1728.94,102.01,1555.07,105.09,8000.00,0.00,8000.00,0.00,1283.52,42.45,
