SAP ID,109003054744,
0.081,0.044,0.059,0.007,0.000,0.000, ,151.47,154.43,148.37,0.00,0.00,0.00 ,,2025.89,92.89,1803.17,102.09,1652.75,104.98,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.022,0.059,0.029,0.000,0.000, ,151.47,154.81,148.19,0.00,0.00,0.00 ,,1953.60,92.82,1877.41,102.12,1650.79,105.09,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.073,0.029,0.029,0.022,0.000,0.000, ,151.47,155.00,147.65,0.00,0.00,0.00 ,,1887.18,92.97,1873.50,101.98,1662.52,105.02,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.022,0.051,0.029,0.000,0.000, ,152.21,154.81,148.37,0.00,0.00,0.00 ,,1861.78,92.82,1850.06,101.87,1658.61,104.98,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.066,0.022,0.044,0.029,0.000,0.000, ,152.02,154.81,147.83,0.00,0.00,0.00 ,,1877.41,92.86,1832.48,102.05,1680.10,104.84,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.029,0.037,0.037,0.000,0.000, ,151.84,154.81,147.47,0.00,0.00,0.00 ,,1902.81,92.75,1752.38,102.01,1689.87,104.80,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.059,0.029,0.037,0.007,0.000,0.000, ,151.10,154.24,148.73,0.00,0.00,0.00 ,,1922.34,92.86,1730.89,101.87,1684.00,104.91,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.103,0.044,0.066,0.007,0.000,0.000, ,151.47,157.06,148.55,0.00,0.00,0.00 ,,1953.60,92.82,1728.94,102.09,1680.10,104.87,8000.00,0.00,8000.00,0.00,1324.54,42.23,
0.015,0.000,0.037,0.000,0.000,0.000, ,151.29,154.24,148.73,0.00,0.00,0.00 ,,1973.14,92.82,1723.08,102.09,1682.05,104.84,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.037,0.066,0.000,0.000,0.000, ,151.29,153.87,148.19,0.00,0.00,0.00 ,,1977.05,92.82,1726.98,101.94,1705.49,104.95,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.007,0.022,0.000,0.000,0.000, ,150.55,154.62,148.91,0.00,0.00,0.00 ,,2002.44,92.82,1740.66,102.16,1707.45,104.87,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.022,0.066,0.015,0.000,0.000, ,151.47,154.81,147.65,0.00,0.00,0.00 ,,2008.30,92.97,1703.54,102.16,1703.54,104.95,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.022,0.037,0.015,0.000,0.000, ,151.47,154.62,148.55,0.00,0.00,0.00 ,,2055.19,92.82,1642.98,102.05,1682.05,105.02,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.007,0.029,0.015,0.000,0.015, ,151.29,154.81,147.65,0.00,0.00,0.00 ,,2100.12,92.82,1637.12,102.16,1687.91,105.05,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.081,0.022,0.044,0.000,0.000,0.000, ,151.84,154.62,147.83,0.00,0.00,0.00 ,,2105.98,92.64,1684.00,102.16,1689.87,104.87,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.037,0.007,0.037,0.007,0.000,0.000, ,151.47,154.62,148.37,0.00,0.00,0.00 ,,2090.35,92.82,1824.66,101.94,1705.49,104.95,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.073,0.029,0.059,0.029,0.000,0.000, ,151.10,154.81,148.19,0.00,0.00,0.00 ,,2068.86,92.67,1994.63,101.94,1691.82,104.98,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.073,0.029,0.051,0.029,0.000,0.000, ,151.47,154.81,148.91,0.00,0.00,0.00 ,,2031.75,92.89,2109.89,101.98,1711.36,104.91,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.088,0.022,0.029,0.022,0.000,0.000, ,151.10,155.75,147.65,0.00,0.00,0.00 ,,2014.16,92.82,2158.73,101.65,1748.47,104.95,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.022,0.007,0.022,0.029,0.007,0.000, ,151.10,154.06,148.73,0.00,0.00,0.00 ,,2023.93,92.93,2203.66,101.76,1764.10,104.80,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.073,0.029,0.044,0.007,0.000,0.000, ,151.47,153.87,148.37,0.00,0.00,0.00 ,,2059.10,92.82,2262.27,101.72,1752.38,104.84,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.037,0.022,0.044,0.029,0.000,0.007, ,152.21,155.75,147.83,0.00,0.00,0.00 ,,2100.12,92.82,2236.87,101.65,1750.43,104.95,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.088,0.051,0.015,0.022,0.000,0.000, ,151.47,154.81,147.65,0.00,0.00,0.00 ,,2127.47,92.86,2246.64,101.65,1732.84,105.02,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.022,0.044,0.007,0.000,0.000, ,150.92,153.49,148.91,0.00,0.00,0.00 ,,2076.68,92.71,2254.46,101.65,1725.03,104.87,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.051,0.015,0.037,0.015,0.000,0.000, ,151.84,154.81,147.65,0.00,0.00,0.00 ,,2012.21,92.89,2125.52,101.76,1723.08,104.76,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.029,0.051,0.022,0.000,0.000, ,150.73,153.30,148.73,0.00,0.00,0.00 ,,2051.28,92.75,1939.93,101.65,1703.54,104.98,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.022,0.066,0.000,0.000,0.000, ,151.29,154.24,149.09,0.00,0.00,0.00 ,,2102.08,92.82,1787.55,102.01,1732.84,104.84,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.044,0.059,0.029,0.000,0.000, ,151.29,154.43,148.19,0.00,0.00,0.00 ,,2117.70,92.75,1752.38,101.98,1746.52,104.84,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.015,0.037,0.000,0.000,0.000, ,151.84,154.81,147.83,0.00,0.00,0.00 ,,2182.17,92.67,1810.99,101.83,1752.38,104.84,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.029,0.000,0.037,0.015,0.000,0.000, ,152.39,155.18,147.65,0.00,0.00,0.00 ,,2227.11,92.64,1980.95,101.90,1715.26,105.02,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.066,0.015,0.037,0.007,0.000,0.000, ,151.29,154.62,148.55,0.00,0.00,0.00 ,,2234.92,92.56,2061.05,101.90,1691.82,104.98,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.015,0.037,0.022,0.000,0.007, ,152.58,156.88,148.19,0.00,0.00,0.00 ,,2203.66,92.67,2031.75,101.65,1629.30,104.87,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.022,0.037,0.007,0.000,0.000, ,152.39,154.81,148.01,0.00,0.00,0.00 ,,2189.99,92.56,2014.16,101.79,1584.37,104.87,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.022,0.000,0.037,0.044,0.000,0.000, ,151.47,155.18,148.55,0.00,0.00,0.00 ,,2158.73,92.75,2045.42,101.83,1582.42,105.05,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.037,0.066,0.029,0.000,0.000, ,151.84,155.18,148.01,0.00,0.00,0.00 ,,2080.59,92.67,2039.56,101.58,1584.37,104.84,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.059,0.015,0.037,0.000,0.000,0.000, ,152.39,155.94,148.19,0.00,0.00,0.00 ,,2029.79,92.53,2041.51,101.65,1574.60,104.73,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.037,0.073,0.000,0.000,0.000, ,151.84,154.81,148.19,0.00,0.00,0.00 ,,1930.16,92.64,2020.02,101.83,1553.11,104.76,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.081,0.037,0.015,0.000,0.000,0.000, ,152.02,157.44,148.19,0.00,0.00,0.00 ,,1810.99,92.75,1894.99,101.72,1570.70,104.62,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.022,0.044,0.059,0.000,0.000, ,152.21,155.37,148.01,0.00,0.00,0.00 ,,1728.94,92.67,1816.85,101.58,1545.30,104.54,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.059,0.015,0.022,0.000,0.000,0.000, ,152.21,154.81,148.55,0.00,0.00,0.00 ,,1654.70,92.67,1889.13,101.65,1516.00,104.58,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.007,0.044,0.066,0.000,0.000, ,151.84,155.00,148.91,0.00,0.00,0.00 ,,1600.00,92.86,1986.81,101.65,1545.30,104.47,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.022,0.029,0.007,0.000,0.000, ,151.84,154.62,149.09,0.00,0.00,0.00 ,,1570.70,92.75,2074.73,101.25,1553.11,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.015,0.044,0.000,0.000,0.000, ,152.58,155.94,148.55,0.00,0.00,0.00 ,,1562.88,92.82,2168.50,101.47,1545.30,104.43,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.081,0.022,0.066,0.000,0.000,0.000, ,152.58,154.81,149.45,0.00,0.00,0.00 ,,1566.79,92.78,2172.41,101.32,1586.32,104.36,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.073,0.037,0.044,0.007,0.000,0.000, ,153.32,154.81,148.73,0.00,0.00,0.00 ,,1644.93,92.82,2139.19,101.25,1619.54,104.43,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.029,0.037,0.029,0.000,0.000, ,152.58,154.62,148.73,0.00,0.00,0.00 ,,1684.00,92.75,2090.35,101.47,1656.65,104.40,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.015,0.037,0.037,0.000,0.000, ,152.39,155.56,149.63,0.00,0.00,0.00 ,,1695.73,92.78,2092.31,101.43,1678.14,104.43,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.103,0.037,0.059,0.029,0.000,0.000, ,152.95,155.75,149.63,0.00,0.00,0.00 ,,1662.52,92.75,2021.98,101.32,1680.10,104.36,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.007,0.000,0.029,0.059,0.000,0.000, ,152.02,155.56,148.91,0.00,0.00,0.00 ,,1637.12,92.71,1926.25,101.43,1685.96,104.47,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.066,0.022,0.051,0.022,0.000,0.000, ,151.84,154.81,149.99,0.00,0.00,0.00 ,,1623.44,92.82,1922.34,101.58,1695.73,104.43,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.015,0.037,0.029,0.000,0.000, ,151.29,155.37,150.17,0.00,0.00,0.00 ,,1617.58,92.71,2094.26,101.43,1711.36,104.43,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.022,0.059,0.022,0.000,0.000, ,152.39,155.37,149.63,0.00,0.00,0.00 ,,1600.00,93.00,2283.76,101.54,1732.84,104.54,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.088,0.015,0.037,0.029,0.000,0.029, ,150.73,154.81,149.81,0.00,0.00,0.00 ,,1627.35,92.93,2410.74,101.47,1721.12,104.76,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.022,0.044,0.029,0.000,0.000, ,151.29,155.18,149.27,0.00,0.00,0.00 ,,1662.52,93.08,2350.18,101.50,1742.61,104.80,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.022,0.059,0.029,0.000,0.000, ,152.02,156.12,149.99,0.00,0.00,0.00 ,,1642.98,92.89,2238.83,101.43,1773.87,104.69,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.000,0.022,0.044,0.000,0.007, ,151.66,154.43,149.63,0.00,0.00,0.00 ,,1641.03,93.04,2205.62,101.65,1771.92,104.91,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.044,0.007,0.059,0.029,0.000,0.000, ,150.92,155.00,149.45,0.00,0.00,0.00 ,,1725.03,93.04,2129.43,101.68,1793.41,104.76,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.015,0.037,0.022,0.000,0.000, ,151.10,155.75,149.09,0.00,0.00,0.00 ,,1787.55,92.93,2078.63,101.68,1803.17,104.95,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.044,0.015,0.044,0.022,0.000,0.000, ,151.66,156.69,148.73,0.00,0.00,0.00 ,,1830.53,92.89,2094.26,101.68,1816.85,104.80,8000.00,0.00,8000.00,0.00,1349.94,42.34,
0.059,0.000,0.015,0.022,0.000,0.000, ,151.84,156.50,147.83,0.00,0.00,0.00 ,,1844.20,93.00,2147.01,101.68,1816.85,104.87,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.037,0.051,0.000,0.000,0.000, ,151.29,155.00,148.19,0.00,0.00,0.00 ,,1832.48,92.89,2156.78,101.54,1836.39,104.69,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.007,0.029,0.022,0.000,0.000, ,151.84,156.88,148.73,0.00,0.00,0.00 ,,1789.50,92.89,2195.85,101.68,1826.62,104.76,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.007,0.022,0.015,0.000,0.007, ,151.84,156.12,147.65,0.00,0.00,0.00 ,,1748.47,93.04,2189.99,101.72,1807.08,104.76,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.022,0.000,0.044,0.029,0.000,0.000, ,150.92,155.94,148.01,0.00,0.00,0.00 ,,1719.17,92.86,2133.33,101.61,1785.59,104.76,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.015,0.029,0.000,0.000,0.000, ,151.29,155.75,147.29,0.00,0.00,0.00 ,,1697.68,93.00,2066.91,101.76,1789.50,104.80,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.081,0.044,0.059,0.037,0.000,0.022, ,152.02,155.75,147.83,0.00,0.00,0.00 ,,1699.63,92.97,2053.24,101.79,1769.96,104.76,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.015,0.000,0.022,0.007,0.000,0.000, ,151.84,154.06,149.81,0.00,0.00,0.00 ,,1754.33,92.89,1926.25,101.79,1785.59,104.73,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.044,0.037,0.007,0.000,0.000, ,151.47,155.56,148.19,0.00,0.00,0.00 ,,1795.36,92.75,1775.82,101.79,1793.41,104.58,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.044,0.000,0.029,0.000,0.000,0.000, ,152.76,155.75,148.19,0.00,0.00,0.00 ,,1801.22,92.89,1810.99,102.09,1752.38,104.73,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.088,0.044,0.066,0.037,0.000,0.000, ,152.39,154.62,148.19,0.00,0.00,0.00 ,,1781.68,92.89,1873.50,101.94,1711.36,104.80,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.000,0.029,0.000,0.000,0.000, ,152.21,155.18,148.91,0.00,0.00,0.00 ,,1732.84,92.97,1953.60,101.87,1680.10,104.95,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.007,0.037,0.022,0.000,0.000, ,152.39,156.50,148.73,0.00,0.00,0.00 ,,1685.96,93.00,2084.49,101.79,1678.14,104.80,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.015,0.037,0.022,0.000,0.000, ,152.95,155.94,148.55,0.00,0.00,0.00 ,,1641.03,93.04,2121.61,101.76,1660.56,104.95,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.059,0.015,0.029,0.029,0.000,0.000, ,152.21,154.81,149.63,0.00,0.00,0.00 ,,1603.91,93.04,2141.15,101.68,1670.33,104.73,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.044,0.073,0.007,0.000,0.000, ,153.50,154.81,148.91,0.00,0.00,0.00 ,,1576.56,92.97,2119.66,101.72,1644.93,104.95,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.015,0.029,0.022,0.000,0.000, ,152.76,155.94,148.73,0.00,0.00,0.00 ,,1555.07,93.08,1961.42,101.87,1654.70,104.84,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.022,0.066,0.029,0.000,0.000, ,152.39,155.37,149.27,0.00,0.00,0.00 ,,1545.30,93.08,1857.88,101.76,1619.54,104.80,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.044,0.007,0.037,0.015,0.000,0.000, ,152.76,155.94,149.99,0.00,0.00,0.00 ,,1547.25,93.00,1871.55,101.90,1617.58,104.95,8000.00,0.00,8000.00,0.00,1336.26,42.56,
0.051,0.007,0.044,0.007,0.000,0.000, ,152.76,157.06,148.73,0.00,0.00,0.00 ,,1648.84,92.97,1949.69,101.76,1627.35,104.95,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.007,0.029,0.000,0.000,0.000, ,152.95,155.75,149.63,0.00,0.00,0.00 ,,1766.06,93.11,2004.40,101.79,1662.52,105.02,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.095,0.037,0.066,0.007,0.000,0.000, ,152.02,154.81,149.81,0.00,0.00,0.00 ,,1863.74,93.04,2111.84,101.68,1682.05,104.87,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.029,0.066,0.015,0.000,0.000, ,152.76,155.94,149.99,0.00,0.00,0.00 ,,1924.30,92.89,2180.22,101.76,1691.82,104.95,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.095,0.037,0.015,0.000,0.000,0.000, ,152.58,155.94,149.27,0.00,0.00,0.00 ,,1920.39,93.04,2188.03,101.65,1711.36,104.95,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.073,0.051,0.059,0.000,0.000,0.000, ,152.76,154.62,149.09,0.00,0.00,0.00 ,,1887.18,92.75,2158.73,101.65,1707.45,104.91,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.015,0.044,0.029,0.000,0.000, ,152.21,155.75,149.27,0.00,0.00,0.00 ,,1826.62,92.89,2139.19,101.68,1701.59,104.84,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.081,0.037,0.066,0.007,0.000,0.007, ,153.32,154.81,148.37,0.00,0.00,0.00 ,,1769.96,92.86,2105.98,101.68,1697.68,104.95,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.037,0.007,0.044,0.015,0.000,0.000, ,151.84,155.00,149.45,0.00,0.00,0.00 ,,1746.52,92.82,2080.59,101.54,1732.84,104.84,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.088,0.037,0.051,0.000,0.000,0.000, ,152.39,155.00,148.91,0.00,0.00,0.00 ,,1762.15,92.82,2078.63,101.65,1736.75,104.76,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.015,0.000,0.000,0.051,0.022,0.000, ,152.58,156.69,148.55,0.00,0.00,0.00 ,,1758.24,93.04,2039.56,101.76,1736.75,104.80,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.051,0.029,0.044,0.022,0.007,0.007, ,154.05,155.94,147.83,0.00,0.00,0.00 ,,1775.82,92.86,2012.21,101.65,1711.36,104.84,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.029,0.037,0.000,0.000,0.000, ,152.58,155.00,148.37,0.00,0.00,0.00 ,,1793.41,92.97,2018.07,101.83,1685.96,104.95,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.022,0.029,0.015,0.037,0.000, ,153.13,156.69,147.83,0.00,0.00,0.00 ,,1879.37,93.04,2021.98,101.87,1658.61,104.95,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.051,0.015,0.037,0.037,0.000,0.000, ,152.39,154.81,148.37,0.00,0.00,0.00 ,,1973.14,92.78,2006.35,101.68,1621.49,105.02,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.022,0.000,0.015,0.022,0.000,0.000, ,152.95,155.75,148.01,0.00,0.00,0.00 ,,2051.28,92.86,2021.98,101.76,1603.91,105.20,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.022,0.037,0.037,0.000,0.000, ,152.76,155.94,147.65,0.00,0.00,0.00 ,,2105.98,92.67,1984.86,101.87,1594.14,104.95,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.044,0.059,0.037,0.000,0.000, ,152.39,154.81,148.19,0.00,0.00,0.00 ,,2150.92,92.75,1920.39,101.65,1609.77,104.91,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.015,0.037,0.000,0.000,0.007, ,152.21,154.24,148.73,0.00,0.00,0.00 ,,2164.59,92.56,1861.78,101.72,1633.21,104.91,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.066,0.037,0.051,0.000,0.000,0.000, ,152.21,155.56,149.27,0.00,0.00,0.00 ,,2166.54,92.75,1812.94,101.79,1648.84,104.98,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.088,0.029,0.044,0.015,0.000,0.000, ,152.95,155.56,148.55,0.00,0.00,0.00 ,,2168.50,92.56,1728.94,101.90,1642.98,104.91,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.044,0.007,0.022,0.037,0.000,0.000, ,152.58,154.24,148.55,0.00,0.00,0.00 ,,2100.12,92.67,1662.52,101.87,1648.84,104.91,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.044,0.022,0.000,0.000, ,152.95,155.37,149.27,0.00,0.00,0.00 ,,2027.84,92.89,1644.93,102.05,1633.21,104.91,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.059,0.015,0.029,0.037,0.000,0.000, ,152.95,155.94,149.09,0.00,0.00,0.00 ,,1961.42,92.82,1600.00,102.16,1641.03,105.02,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.029,0.000,0.022,0.029,0.000,0.015, ,152.95,155.94,148.19,0.00,0.00,0.00 ,,1930.16,92.93,1621.49,101.98,1635.16,105.02,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.066,0.015,0.029,0.066,0.007,0.000, ,152.02,154.81,149.09,0.00,0.00,0.00 ,,1894.99,92.78,1641.03,102.09,1635.16,104.98,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.022,0.029,0.000,0.000,0.000, ,153.13,155.56,148.37,0.00,0.00,0.00 ,,1869.60,92.82,1598.05,102.09,1656.65,104.91,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.029,0.037,0.059,0.000,0.000, ,152.58,155.75,149.45,0.00,0.00,0.00 ,,1818.80,92.82,1531.62,101.94,1666.42,104.69,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.051,0.000,0.022,0.000,0.000,0.000, ,151.84,153.87,149.81,0.00,0.00,0.00 ,,1846.15,92.89,1541.39,102.09,1627.35,105.02,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.059,0.029,0.059,0.022,0.000,0.000, ,152.21,155.37,148.91,0.00,0.00,0.00 ,,1871.55,92.82,1553.11,102.23,1611.72,105.05,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.081,0.029,0.007,0.007,0.000,0.000, ,152.58,157.25,149.45,0.00,0.00,0.00 ,,1871.55,92.89,1590.23,102.05,1613.68,105.02,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.015,0.037,0.022,0.015,0.015, ,152.02,154.81,148.73,0.00,0.00,0.00 ,,1844.20,92.78,1771.92,102.05,1598.05,104.87,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.073,0.022,0.029,0.007,0.000,0.000, ,151.47,153.87,149.45,0.00,0.00,0.00 ,,1834.43,92.86,2014.16,101.83,1568.74,104.98,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.044,0.007,0.051,0.037,0.007,0.000, ,151.66,156.12,148.73,0.00,0.00,0.00 ,,1807.08,92.97,2209.52,101.61,1531.62,105.09,8000.00,0.00,8000.00,0.00,1308.91,42.56,
0.059,0.037,0.022,0.015,0.000,0.000, ,151.47,155.94,149.09,0.00,0.00,0.00 ,,1769.96,92.86,2307.20,101.47,1537.48,105.05,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.044,0.007,0.037,0.015,0.000,0.000, ,151.29,152.93,148.91,0.00,0.00,0.00 ,,1783.64,93.04,2377.53,101.43,1558.97,105.20,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.066,0.007,0.000,0.000, ,151.84,155.00,148.73,0.00,0.00,0.00 ,,1803.17,92.82,2344.32,101.47,1613.68,104.76,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.066,0.029,0.044,0.000,0.000,0.000, ,151.66,154.24,147.83,0.00,0.00,0.00 ,,1795.36,92.89,2326.74,101.36,1621.49,104.98,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.029,0.044,0.000,0.000,0.000, ,151.10,154.62,147.83,0.00,0.00,0.00 ,,1781.68,92.89,2299.39,101.36,1633.21,104.95,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.051,0.007,0.029,0.000,0.000,0.000, ,152.21,155.18,148.73,0.00,0.00,0.00 ,,1740.66,92.97,2272.04,101.54,1629.30,104.91,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.022,0.029,0.022,0.000,0.000, ,152.02,156.50,146.93,0.00,0.00,0.00 ,,1693.77,92.89,2277.90,101.28,1609.77,104.91,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.029,0.007,0.000,0.000, ,151.47,155.18,148.01,0.00,0.00,0.00 ,,1668.38,92.93,2344.32,101.47,1568.74,104.95,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.029,0.044,0.015,0.000,0.007, ,151.10,153.87,148.73,0.00,0.00,0.00 ,,1662.52,93.04,2373.63,101.50,1531.62,104.91,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.015,0.037,0.000,0.000,0.000, ,151.47,155.37,148.55,0.00,0.00,0.00 ,,1723.08,92.89,2336.51,101.32,1492.55,104.98,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.066,0.022,0.029,0.037,0.000,0.000, ,152.02,154.62,147.11,0.00,0.00,0.00 ,,1766.06,93.04,2291.58,101.43,1473.02,105.09,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.022,0.000,0.066,0.029,0.000,0.000, ,151.10,155.75,148.55,0.00,0.00,0.00 ,,1818.80,92.78,2191.94,101.47,1461.29,105.13,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.044,0.015,0.037,0.007,0.000,0.000, ,151.84,154.43,148.37,0.00,0.00,0.00 ,,1850.06,92.78,2090.35,101.50,1476.92,105.02,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.051,0.000,0.000,0.000, ,152.58,155.18,147.29,0.00,0.00,0.00 ,,1908.67,92.75,2039.56,101.58,1471.06,105.13,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.037,0.015,0.029,0.059,0.000,0.000, ,151.84,154.62,148.73,0.00,0.00,0.00 ,,1930.16,92.78,2053.24,101.72,1473.02,105.02,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.088,0.044,0.059,0.000,0.000,0.000, ,150.92,154.43,148.19,0.00,0.00,0.00 ,,1918.44,92.75,2051.28,101.54,1488.64,105.09,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.051,0.029,0.044,0.029,0.000,0.000, ,152.21,155.37,148.73,0.00,0.00,0.00 ,,1877.41,92.89,2057.14,101.61,1525.76,105.05,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.022,0.059,0.022,0.000,0.000, ,151.84,153.49,147.83,0.00,0.00,0.00 ,,1828.57,92.78,2084.49,101.65,1545.30,105.05,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.10,153.87,149.45,0.00,0.00,0.00 ,,1771.92,92.82,2049.33,101.68,1562.88,105.05,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.066,0.029,0.051,0.000,0.000,0.000, ,151.84,155.00,148.19,0.00,0.00,0.00 ,,1726.98,92.97,1979.00,101.61,1566.79,105.05,8000.00,0.00,8000.00,0.00,1285.47,42.42,
0.037,0.015,0.044,0.073,0.000,0.015, ,152.02,154.24,147.29,0.00,0.00,0.00 ,,1701.59,92.86,1934.07,101.65,1555.07,105.02,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.066,0.015,0.029,0.000,0.000,0.000, ,151.66,154.81,147.65,0.00,0.00,0.00 ,,1697.68,93.04,1865.69,101.90,1574.60,104.84,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.051,0.066,0.029,0.000,0.000, ,152.39,154.43,147.47,0.00,0.00,0.00 ,,1703.54,92.75,1809.04,101.58,1547.25,104.87,8000.00,0.00,8000.00,0.00,1324.54,42.23,
0.022,0.000,0.015,0.029,0.000,0.007, ,152.21,154.62,148.55,0.00,0.00,0.00 ,,1728.94,92.75,1756.29,101.83,1529.67,104.95,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.051,0.007,0.037,0.037,0.000,0.000, ,150.92,153.11,148.19,0.00,0.00,0.00 ,,1748.47,92.67,1701.59,101.90,1463.25,104.91,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.066,0.015,0.059,0.000,0.000,0.000, ,151.66,153.68,148.55,0.00,0.00,0.00 ,,1756.29,92.75,1623.44,101.68,1445.67,104.84,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.088,0.059,0.022,0.022,0.000,0.007, ,150.55,155.18,147.83,0.00,0.00,0.00 ,,1750.43,92.56,1572.65,101.72,1443.71,104.80,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.037,0.007,0.022,0.015,0.000,0.000, ,151.10,153.30,147.47,0.00,0.00,0.00 ,,1768.01,92.78,1496.46,101.98,1443.71,104.80,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.081,0.037,0.059,0.000,0.000,0.000, ,151.10,153.11,148.37,0.00,0.00,0.00 ,,1779.73,92.53,1433.94,101.72,1449.57,104.65,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.000,0.037,0.000,0.000,0.000, ,150.55,154.43,148.01,0.00,0.00,0.00 ,,1799.27,92.53,1396.83,101.90,1480.83,104.69,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.044,0.029,0.029,0.029,0.000,0.000, ,150.55,154.62,148.01,0.00,0.00,0.00 ,,1836.39,92.67,1400.73,101.94,1537.48,104.62,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.029,0.051,0.037,0.015,0.022, ,150.92,153.68,147.83,0.00,0.00,0.00 ,,1877.41,92.38,1410.50,101.87,1557.02,104.62,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.051,0.000,0.029,0.000,0.000,0.000, ,150.36,154.81,147.83,0.00,0.00,0.00 ,,1920.39,92.49,1510.13,101.87,1580.46,104.58,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.088,0.029,0.044,0.007,0.000,0.000, ,150.55,152.36,147.83,0.00,0.00,0.00 ,,1984.86,92.38,1625.40,101.87,1537.48,104.58,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.022,0.000,0.037,0.000,0.000,0.000, ,149.63,153.30,148.73,0.00,0.00,0.00 ,,2039.56,92.42,1621.49,101.72,1527.72,104.54,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.037,0.059,0.037,0.000,0.000, ,150.92,153.30,148.37,0.00,0.00,0.00 ,,2072.77,92.34,1598.05,101.65,1508.18,104.54,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.037,0.015,0.029,0.029,0.000,0.000, ,151.29,155.18,147.11,0.00,0.00,0.00 ,,2082.54,92.45,1592.19,101.83,1476.92,104.58,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.000,0.007,0.015,0.000,0.000, ,150.36,154.81,147.29,0.00,0.00,0.00 ,,2078.63,92.31,1580.46,101.83,1461.29,104.62,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.051,0.007,0.029,0.007,0.000,0.000, ,150.18,152.74,148.37,0.00,0.00,0.00 ,,2049.33,92.38,1570.70,101.65,1424.18,104.73,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.066,0.007,0.044,0.015,0.000,0.007, ,150.55,155.37,147.83,0.00,0.00,0.00 ,,2021.98,92.45,1609.77,101.79,1406.59,104.76,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.022,0.051,0.029,0.000,0.000, ,151.29,153.87,148.01,0.00,0.00,0.00 ,,1986.81,92.45,1705.49,102.01,1406.59,104.80,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.007,0.022,0.007,0.000,0.000, ,150.36,154.24,148.19,0.00,0.00,0.00 ,,1953.60,92.67,1902.81,101.76,1422.22,104.95,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.051,0.029,0.051,0.000,0.000,0.000, ,150.73,153.30,147.83,0.00,0.00,0.00 ,,1932.11,92.53,2092.31,101.72,1430.04,104.98,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.015,0.044,0.044,0.000,0.000, ,151.47,153.49,147.11,0.00,0.00,0.00 ,,1900.85,92.67,2191.94,101.65,1394.87,104.98,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.059,0.029,0.051,0.007,0.000,0.000, ,150.36,152.55,147.83,0.00,0.00,0.00 ,,1855.92,92.67,2240.78,101.47,1369.47,105.13,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.000,0.037,0.022,0.000,0.000, ,150.36,152.55,148.01,0.00,0.00,0.00 ,,1836.39,92.75,2285.71,101.39,1369.47,105.05,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.022,0.044,0.022,0.000,0.000, ,151.47,154.62,146.75,0.00,0.00,0.00 ,,1820.76,92.75,2320.88,101.43,1353.85,105.02,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.000,0.029,0.029,0.000,0.000, ,151.10,153.87,146.75,0.00,0.00,0.00 ,,1818.80,92.82,2295.48,101.32,1346.03,105.16,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.095,0.044,0.066,0.000,0.000,0.000, ,150.73,152.17,147.29,0.00,0.00,0.00 ,,1877.41,92.75,2279.85,101.43,1383.15,105.09,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.015,0.029,0.000,0.000,0.000, ,151.29,153.68,146.93,0.00,0.00,0.00 ,,1936.02,92.67,2254.46,101.54,1447.62,105.09,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.007,0.037,0.037,0.000,0.000, ,151.10,154.06,146.03,0.00,0.00,0.00 ,,1971.18,92.78,2174.36,101.50,1508.18,104.87,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.10,153.68,147.29,0.00,0.00,0.00 ,,1975.09,92.56,2098.17,101.54,1551.16,104.80,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.037,0.022,0.022,0.022,0.000,0.000, ,151.10,153.11,146.21,0.00,0.00,0.00 ,,1977.05,92.75,2047.37,101.58,1570.70,105.05,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.029,0.044,0.029,0.000,0.000, ,151.47,153.87,146.03,0.00,0.00,0.00 ,,1932.11,92.78,1947.74,101.72,1586.32,104.91,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.044,0.015,0.029,0.022,0.000,0.000, ,150.92,154.06,146.93,0.00,0.00,0.00 ,,1926.25,92.78,1926.25,101.61,1574.60,104.98,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.007,0.066,0.000,0.000,0.000, ,150.55,152.17,146.93,0.00,0.00,0.00 ,,1900.85,92.67,1959.46,101.68,1558.97,104.91,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.095,0.037,0.015,0.015,0.000,0.000, ,151.10,154.62,146.75,0.00,0.00,0.00 ,,1855.92,92.82,1963.37,101.68,1547.25,104.98,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.029,0.051,0.022,0.000,0.022, ,150.73,153.68,146.75,0.00,0.00,0.00 ,,1822.71,92.78,1947.74,101.54,1531.62,104.91,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.073,0.029,0.059,0.000,0.000,0.000, ,150.92,153.68,147.11,0.00,0.00,0.00 ,,1785.59,92.67,1904.76,101.72,1492.55,104.98,8000.00,0.00,8000.00,0.00,1285.47,42.42,
0.044,0.022,0.051,0.007,0.000,0.000, ,150.92,153.11,147.47,0.00,0.00,0.00 ,,1725.03,92.89,1814.90,101.87,1461.29,104.87,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.029,0.044,0.000,0.000,0.000, ,150.36,154.43,146.93,0.00,0.00,0.00 ,,1684.00,92.75,1723.08,101.76,1437.85,104.95,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.059,0.022,0.037,0.015,0.000,0.000, ,151.10,153.49,146.93,0.00,0.00,0.00 ,,1662.52,92.86,1701.59,101.79,1418.32,104.91,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.066,0.029,0.059,0.007,0.000,0.000, ,150.18,153.87,148.01,0.00,0.00,0.00 ,,1662.52,92.53,1680.10,101.90,1390.96,104.65,8000.00,0.00,8000.00,0.00,1289.38,42.49,
0.088,0.029,0.051,0.000,0.000,0.000, ,151.29,152.93,147.47,0.00,0.00,0.00 ,,1658.61,92.89,1646.89,101.83,1373.38,105.02,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.029,0.051,0.059,0.000,0.000, ,150.73,153.30,146.93,0.00,0.00,0.00 ,,1674.24,92.78,1633.21,101.79,1398.78,104.98,8000.00,0.00,8000.00,0.00,1279.61,42.38,
0.059,0.007,0.051,0.000,0.000,0.000, ,151.10,154.62,148.19,0.00,0.00,0.00 ,,1713.31,92.75,1648.84,101.98,1422.22,104.95,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.022,0.044,0.059,0.015,0.000, ,150.92,154.24,146.93,0.00,0.00,0.00 ,,1730.89,92.78,1637.12,101.83,1463.25,104.87,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.015,0.007,0.044,0.000,0.000, ,151.10,155.75,146.75,0.00,0.00,0.00 ,,1734.80,92.78,1721.12,101.83,1494.51,104.87,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.029,0.051,0.022,0.000,0.007, ,150.73,153.49,147.29,0.00,0.00,0.00 ,,1744.57,92.67,1861.78,101.87,1510.13,104.84,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.029,0.029,0.022,0.000,0.000, ,150.73,153.87,147.83,0.00,0.00,0.00 ,,1756.29,92.75,1955.56,101.76,1502.32,104.98,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.029,0.000,0.029,0.022,0.000,0.000, ,151.47,154.24,148.19,0.00,0.00,0.00 ,,1797.31,92.78,2053.24,101.72,1516.00,104.73,8000.00,0.00,8000.00,0.00,1289.38,42.49,
0.037,0.037,0.022,0.000,0.000,0.000, ,150.36,154.24,147.47,0.00,0.00,0.00 ,,1842.25,92.60,2168.50,101.61,1494.51,105.13,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.007,0.044,0.022,0.000,0.000, ,150.92,153.87,148.37,0.00,0.00,0.00 ,,1879.37,92.75,2168.50,101.47,1514.04,104.91,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.029,0.066,0.015,0.000,0.000, ,151.29,152.93,146.93,0.00,0.00,0.00 ,,1863.74,92.78,2158.73,101.43,1502.32,104.91,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.015,0.029,0.000,0.000,0.000, ,150.73,151.80,148.37,0.00,0.00,0.00 ,,1855.92,92.82,2160.68,101.54,1500.37,104.91,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.029,0.044,0.007,0.000,0.000, ,150.55,152.74,147.29,0.00,0.00,0.00 ,,1807.08,92.75,2131.38,101.47,1476.92,104.95,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.015,0.037,0.015,0.000,0.000, ,151.84,154.43,146.93,0.00,0.00,0.00 ,,1766.06,92.75,2092.31,101.43,1469.11,105.05,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.037,0.059,0.007,0.000,0.000, ,151.10,152.55,146.93,0.00,0.00,0.00 ,,1726.98,92.78,2076.68,101.58,1465.20,104.98,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.066,0.029,0.044,0.000,0.000,0.000, ,150.73,151.61,148.37,0.00,0.00,0.00 ,,1672.28,92.75,2070.82,101.72,1443.71,104.91,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.029,0.059,0.015,0.000,0.000, ,151.10,154.06,148.01,0.00,0.00,0.00 ,,1613.68,92.93,2074.73,101.43,1418.32,105.02,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.051,0.015,0.029,0.015,0.000,0.000, ,151.10,153.68,147.11,0.00,0.00,0.00 ,,1588.28,92.86,2105.98,101.54,1396.83,105.09,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.015,0.022,0.059,0.000,0.000, ,150.73,152.93,147.65,0.00,0.00,0.00 ,,1617.58,92.89,2100.12,101.61,1381.20,105.02,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.029,0.029,0.000,0.000, ,150.92,152.93,146.93,0.00,0.00,0.00 ,,1641.03,92.82,2064.96,101.47,1363.61,105.05,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.044,0.007,0.044,0.051,0.015,0.007, ,151.29,154.24,147.11,0.00,0.00,0.00 ,,1654.70,92.78,2055.19,101.54,1385.10,104.98,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.037,0.051,0.000,0.000,0.000, ,150.55,152.36,147.11,0.00,0.00,0.00 ,,1600.00,92.67,2100.12,101.58,1371.43,105.09,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.029,0.000,0.037,0.000,0.000,0.000, ,149.99,152.93,147.83,0.00,0.00,0.00 ,,1537.48,92.97,2090.35,101.61,1375.34,105.05,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.066,0.044,0.015,0.000,0.015,0.000, ,150.36,155.56,146.93,0.00,0.00,0.00 ,,1527.72,92.78,2084.49,101.39,1373.38,104.80,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.044,0.015,0.022,0.015,0.000,0.000, ,150.73,153.87,146.93,0.00,0.00,0.00 ,,1578.51,92.82,2066.91,101.65,1338.22,105.05,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.081,0.022,0.059,0.000,0.000,0.000, ,150.92,153.11,147.29,0.00,0.00,0.00 ,,1639.07,92.97,1984.86,101.54,1324.54,105.09,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.029,0.029,0.059,0.044,0.000,0.000, ,150.36,153.30,147.29,0.00,0.00,0.00 ,,1705.49,92.75,1930.16,101.58,1303.05,104.98,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.007,0.037,0.007,0.000,0.000, ,150.55,154.62,146.75,0.00,0.00,0.00 ,,1754.33,92.75,1928.21,101.54,1293.28,105.16,8000.00,0.00,8000.00,0.00,1344.08,42.31,
0.022,0.029,0.044,0.000,0.000,0.000, ,151.10,154.24,146.75,0.00,0.00,0.00 ,,1785.59,92.67,1869.60,101.54,1308.91,105.05,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.007,0.022,0.000,0.000,0.000, ,149.99,154.43,146.93,0.00,0.00,0.00 ,,1801.22,92.89,1844.20,101.68,1322.59,104.84,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.037,0.051,0.022,0.000,0.000, ,152.58,154.81,146.03,0.00,0.00,0.00 ,,1828.57,92.64,1861.78,101.65,1306.96,104.95,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.044,0.015,0.029,0.007,0.000,0.000, ,150.92,153.87,146.75,0.00,0.00,0.00 ,,1848.11,92.71,1879.37,101.79,1305.01,105.05,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.029,0.059,0.022,0.000,0.000, ,150.36,154.06,147.11,0.00,0.00,0.00 ,,1885.23,92.67,1893.04,101.54,1295.24,105.05,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.059,0.029,0.044,0.007,0.000,0.000, ,151.10,154.81,146.57,0.00,0.00,0.00 ,,1896.95,92.67,1973.14,101.68,1305.01,105.02,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.051,0.029,0.037,0.022,0.000,0.007, ,150.55,156.12,146.03,0.00,0.00,0.00 ,,1893.04,92.60,2053.24,101.58,1305.01,105.13,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.073,0.029,0.029,0.029,0.000,0.000, ,150.92,154.43,146.75,0.00,0.00,0.00 ,,1867.64,92.75,2037.61,101.50,1281.56,105.16,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.029,0.044,0.000,0.000,0.000, ,150.55,153.30,146.75,0.00,0.00,0.00 ,,1848.11,92.75,2057.14,101.43,1267.89,105.13,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.037,0.007,0.051,0.081,0.000,0.000, ,151.10,154.81,146.75,0.00,0.00,0.00 ,,1783.64,92.71,2098.17,101.58,1246.40,105.16,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.088,0.029,0.007,0.000,0.000,0.022, ,150.92,154.24,146.39,0.00,0.00,0.00 ,,1732.84,92.97,2102.08,101.39,1230.77,105.31,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.073,0.037,0.044,0.029,0.000,0.000, ,150.73,154.24,147.11,0.00,0.00,0.00 ,,1701.59,92.82,2135.29,101.39,1234.68,105.20,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.029,0.037,0.015,0.000,0.000, ,150.55,152.74,146.75,0.00,0.00,0.00 ,,1723.08,92.86,2203.66,101.47,1236.63,105.24,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.081,0.037,0.059,0.007,0.000,0.007, ,150.92,152.74,146.93,0.00,0.00,0.00 ,,1752.38,92.64,2213.43,101.43,1250.31,105.27,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.051,0.007,0.051,0.000,0.000,0.000, ,150.92,153.11,147.47,0.00,0.00,0.00 ,,1760.20,92.75,2205.62,101.39,1277.66,105.20,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.037,0.059,0.037,0.007,0.000, ,151.10,154.06,146.57,0.00,0.00,0.00 ,,1752.38,92.60,2182.17,101.43,1295.24,105.20,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.044,0.000,0.022,0.007,0.000,0.000, ,151.29,152.55,146.39,0.00,0.00,0.00 ,,1705.49,92.82,2086.45,101.54,1310.87,105.13,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.103,0.029,0.044,0.007,0.000,0.000, ,151.10,152.74,146.39,0.00,0.00,0.00 ,,1680.10,92.78,2025.89,101.28,1320.63,105.13,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.022,0.029,0.000,0.000,0.000, ,151.29,153.49,147.83,0.00,0.00,0.00 ,,1668.38,92.78,1984.86,101.61,1361.66,105.05,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.037,0.029,0.022,0.059,0.000,0.000, ,150.73,153.87,146.39,0.00,0.00,0.00 ,,1635.16,92.86,1959.46,101.58,1351.89,105.16,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.066,0.022,0.029,0.000,0.000,0.000, ,151.10,154.06,147.11,0.00,0.00,0.00 ,,1584.37,92.82,1885.23,101.54,1355.80,104.98,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.015,0.007,0.015,0.000,0.000,0.000, ,150.73,154.62,146.75,0.00,0.00,0.00 ,,1543.35,92.86,1885.23,101.65,1349.94,105.05,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.022,0.051,0.022,0.000,0.000, ,150.92,154.06,146.39,0.00,0.00,0.00 ,,1488.64,92.89,1885.23,101.61,1346.03,104.98,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.000,0.029,0.029,0.000,0.000, ,149.99,152.74,146.93,0.00,0.00,0.00 ,,1474.97,92.97,1869.60,101.54,1332.36,105.13,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.081,0.022,0.037,0.022,0.000,0.000, ,149.99,153.11,146.57,0.00,0.00,0.00 ,,1519.90,92.89,1883.27,101.58,1324.54,105.02,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.066,0.037,0.059,0.000,0.000,0.000, ,150.36,155.37,148.01,0.00,0.00,0.00 ,,1609.77,92.86,1881.32,101.68,1308.91,105.02,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.037,0.000,0.007,0.066,0.015,0.000, ,150.73,153.30,146.57,0.00,0.00,0.00 ,,1672.28,92.82,1883.27,101.58,1262.03,105.13,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.051,0.015,0.029,0.015,0.000,0.000, ,150.73,153.30,146.75,0.00,0.00,0.00 ,,1691.82,92.82,1893.04,101.58,1228.82,105.09,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.007,0.051,0.022,0.000,0.000, ,149.81,153.30,147.11,0.00,0.00,0.00 ,,1672.28,92.86,1928.21,101.65,1217.09,105.20,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.029,0.059,0.022,0.000,0.000, ,150.55,154.24,147.29,0.00,0.00,0.00 ,,1629.30,92.86,1896.95,101.47,1269.84,105.02,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.000,0.022,0.051,0.015,0.015, ,150.73,154.24,146.75,0.00,0.00,0.00 ,,1582.42,93.00,1869.60,101.61,1310.87,105.05,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.022,0.044,0.000,0.000,0.007, ,150.73,154.62,146.39,0.00,0.00,0.00 ,,1523.81,92.75,1807.08,101.68,1351.89,104.98,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.022,0.029,0.029,0.000,0.000, ,151.47,154.81,146.39,0.00,0.00,0.00 ,,1514.04,92.93,1719.17,101.72,1369.47,105.02,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.000,0.022,0.007,0.000,0.000, ,150.18,153.30,146.57,0.00,0.00,0.00 ,,1621.49,92.75,1652.75,101.47,1387.06,104.80,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.037,0.007,0.022,0.029,0.000,0.000, ,150.55,154.06,147.47,0.00,0.00,0.00 ,,1734.80,92.75,1674.24,101.68,1398.78,104.95,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.081,0.022,0.029,0.015,0.000,0.000, ,150.92,154.43,146.03,0.00,0.00,0.00 ,,1818.80,92.53,1588.28,101.68,1441.76,104.62,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.088,0.029,0.015,0.007,0.000,0.000, ,150.36,155.56,146.39,0.00,0.00,0.00 ,,1865.69,92.53,1562.88,101.47,1478.88,104.47,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.015,0.029,0.022,0.000,0.000, ,150.36,152.93,147.83,0.00,0.00,0.00 ,,1918.44,92.31,1699.63,101.50,1488.64,104.51,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.015,0.029,0.007,0.000,0.000, ,149.99,153.11,146.93,0.00,0.00,0.00 ,,1912.58,92.23,1816.85,101.47,1516.00,104.40,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.037,0.007,0.029,0.007,0.000,0.000, ,150.55,154.06,146.57,0.00,0.00,0.00 ,,1887.18,92.42,1877.41,101.28,1537.48,104.32,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.081,0.051,0.051,0.015,0.000,0.000, ,149.63,154.06,146.39,0.00,0.00,0.00 ,,1846.15,92.23,1955.56,101.32,1551.16,104.32,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.044,0.015,0.029,0.000,0.007,0.000, ,150.36,153.68,147.29,0.00,0.00,0.00 ,,1809.04,92.38,2018.07,101.32,1555.07,104.40,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.037,0.007,0.037,0.029,0.000,0.000, ,150.36,154.43,147.29,0.00,0.00,0.00 ,,1785.59,92.38,1986.81,101.14,1582.42,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.044,0.000,0.000,0.000, ,150.36,152.74,146.21,0.00,0.00,0.00 ,,1801.22,92.38,2018.07,101.17,1609.77,104.32,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.015,0.037,0.051,0.000,0.000, ,149.07,152.55,147.11,0.00,0.00,0.00 ,,1785.59,92.27,2023.93,101.25,1642.98,104.21,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.022,0.051,0.000,0.000,0.000, ,150.73,153.87,146.93,0.00,0.00,0.00 ,,1779.73,92.53,1984.86,101.17,1642.98,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.015,0.022,0.022,0.000,0.000, ,150.55,154.62,146.39,0.00,0.00,0.00 ,,1799.27,92.31,1965.32,101.14,1656.65,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.037,0.044,0.000,0.000,0.000, ,150.55,152.93,146.21,0.00,0.00,0.00 ,,1822.71,92.31,1967.28,101.28,1650.79,104.40,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.007,0.037,0.000,0.000,0.000, ,150.18,153.87,147.11,0.00,0.00,0.00 ,,1810.99,92.53,1920.39,101.32,1646.89,104.40,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.007,0.037,0.022,0.000,0.000, ,151.10,154.62,146.03,0.00,0.00,0.00 ,,1789.50,92.49,1900.85,101.32,1613.68,104.58,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.051,0.015,0.029,0.000,0.000,0.000, ,151.10,153.68,146.57,0.00,0.00,0.00 ,,1764.10,92.67,1912.58,101.61,1615.63,104.65,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.029,0.044,0.051,0.037,0.000,0.000, ,149.99,154.24,146.75,0.00,0.00,0.00 ,,1760.20,92.56,1916.48,101.50,1629.30,104.87,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.022,0.029,0.022,0.000,0.000, ,150.92,154.06,146.75,0.00,0.00,0.00 ,,1752.38,92.64,1906.72,101.54,1670.33,104.69,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.037,0.037,0.037,0.000,0.000, ,150.36,153.49,146.39,0.00,0.00,0.00 ,,1744.57,92.60,1924.30,101.58,1678.14,104.80,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.022,0.029,0.000,0.000,0.000, ,150.36,152.36,146.75,0.00,0.00,0.00 ,,1711.36,92.64,1893.04,101.58,1670.33,104.69,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.037,0.044,0.022,0.007,0.000, ,149.81,154.24,147.11,0.00,0.00,0.00 ,,1693.77,92.75,1783.64,101.54,1672.28,104.58,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.015,0.029,0.029,0.000,0.000, ,151.47,154.06,145.85,0.00,0.00,0.00 ,,1685.96,92.82,1736.75,101.72,1648.84,104.80,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.029,0.044,0.029,0.000,0.007, ,150.36,153.87,146.57,0.00,0.00,0.00 ,,1672.28,92.71,1732.84,101.65,1637.12,104.73,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.088,0.037,0.051,0.000,0.000,0.000, ,150.18,152.55,147.29,0.00,0.00,0.00 ,,1670.33,92.86,1846.15,101.79,1603.91,104.91,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.022,0.000,0.015,0.066,0.000,0.000, ,149.63,153.68,146.75,0.00,0.00,0.00 ,,1644.93,92.86,2018.07,101.65,1594.14,104.76,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.037,0.000,0.037,0.022,0.007,0.000, ,151.29,155.18,146.57,0.00,0.00,0.00 ,,1609.77,92.67,2127.47,101.54,1547.25,104.91,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.066,0.022,0.044,0.007,0.000,0.000, ,150.18,153.49,146.57,0.00,0.00,0.00 ,,1553.11,92.97,2113.80,101.50,1545.30,104.87,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.088,0.022,0.037,0.007,0.000,0.000, ,151.29,154.24,145.85,0.00,0.00,0.00 ,,1496.46,92.82,2059.10,101.47,1521.86,104.98,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.044,0.015,0.044,0.029,0.000,0.000, ,149.44,152.55,146.39,0.00,0.00,0.00 ,,1461.29,93.00,1980.95,101.47,1517.95,104.98,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.015,0.037,0.029,0.000,0.000, ,149.99,154.24,146.75,0.00,0.00,0.00 ,,1435.90,92.82,1871.55,101.58,1492.55,104.80,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.059,0.022,0.044,0.007,0.000,0.000, ,150.55,154.43,146.57,0.00,0.00,0.00 ,,1404.64,93.00,1805.13,101.47,1473.02,104.84,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.110,0.037,0.022,0.022,0.000,0.015, ,149.07,154.81,146.03,0.00,0.00,0.00 ,,1431.99,92.86,1859.83,101.65,1463.25,104.87,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.007,0.037,0.000,0.000,0.000, ,149.99,152.74,146.93,0.00,0.00,0.00 ,,1484.74,92.93,1930.16,101.68,1490.60,104.98,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.095,0.022,0.059,0.000,0.000,0.000, ,149.81,153.49,147.65,0.00,0.00,0.00 ,,1521.86,92.97,1906.72,101.54,1521.86,104.95,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.015,0.044,0.000,0.000,0.000, ,149.99,153.68,147.29,0.00,0.00,0.00 ,,1642.98,92.75,1918.44,101.61,1543.35,104.84,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.037,0.022,0.051,0.022,0.022, ,148.89,153.68,147.29,0.00,0.00,0.00 ,,1826.62,92.89,1955.56,101.58,1541.39,104.98,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.022,0.059,0.000,0.000,0.000, ,150.18,154.06,147.29,0.00,0.00,0.00 ,,1918.44,92.53,1986.81,101.47,1529.67,104.80,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.037,0.015,0.029,0.037,0.000,0.000, ,150.55,154.81,147.29,0.00,0.00,0.00 ,,1998.53,92.64,2035.65,101.47,1535.53,104.73,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.044,0.007,0.037,0.000,0.015,0.022, ,150.36,152.74,146.03,0.00,0.00,0.00 ,,2041.51,92.45,2092.31,101.39,1553.11,104.76,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.029,0.015,0.037,0.029,0.000,0.000, ,149.44,153.68,146.75,0.00,0.00,0.00 ,,2039.56,92.56,2070.82,101.50,1619.54,104.76,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.037,0.015,0.000,0.000, ,150.55,154.43,146.93,0.00,0.00,0.00 ,,2043.47,92.53,2068.86,101.39,1646.89,104.80,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.037,0.007,0.022,0.022,0.000,0.000, ,150.55,155.18,146.75,0.00,0.00,0.00 ,,2049.33,92.49,2061.05,101.39,1682.05,104.65,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.110,0.051,0.059,0.029,0.000,0.000, ,150.55,152.36,146.57,0.00,0.00,0.00 ,,2023.93,92.64,1998.53,101.50,1670.33,104.87,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.007,0.022,0.007,0.000,0.000, ,150.55,154.43,146.75,0.00,0.00,0.00 ,,1977.05,92.53,1949.69,101.58,1684.00,104.76,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.059,0.007,0.029,0.000,0.000,0.000, ,150.73,154.81,146.57,0.00,0.00,0.00 ,,1936.02,92.67,1953.60,101.50,1685.96,104.76,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.044,0.051,0.051,0.015,0.000, ,151.10,154.06,146.75,0.00,0.00,0.00 ,,1906.72,92.56,1922.34,101.58,1678.14,104.80,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.037,0.022,0.022,0.000,0.000, ,150.18,155.37,146.75,0.00,0.00,0.00 ,,1902.81,92.75,1896.95,101.47,1668.38,104.80,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.066,0.022,0.051,0.066,0.000,0.000, ,151.10,154.81,145.85,0.00,0.00,0.00 ,,1910.62,92.60,1898.90,101.50,1668.38,104.73,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.015,0.029,0.000,0.000,0.000, ,150.92,154.43,147.83,0.00,0.00,0.00 ,,1926.25,92.67,1859.83,101.61,1650.79,104.87,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.022,0.044,0.044,0.000,0.015, ,149.63,151.99,147.47,0.00,0.00,0.00 ,,1937.97,92.56,1816.85,101.61,1609.77,104.91,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.073,0.007,0.037,0.007,0.000,0.000, ,150.73,154.43,147.11,0.00,0.00,0.00 ,,1936.02,92.67,1822.71,101.58,1596.09,104.80,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.022,0.037,0.015,0.000,0.000, ,151.10,154.24,146.03,0.00,0.00,0.00 ,,1947.74,92.67,1910.62,101.68,1566.79,104.95,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.022,0.037,0.007,0.000,0.000, ,151.10,153.87,146.39,0.00,0.00,0.00 ,,1932.11,92.64,1986.81,101.61,1535.53,104.98,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.037,0.059,0.000,0.000,0.000, ,150.73,153.11,146.93,0.00,0.00,0.00 ,,1920.39,92.64,2096.21,101.47,1488.64,104.91,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.044,0.015,0.059,0.029,0.000,0.000, ,150.92,154.81,145.85,0.00,0.00,0.00 ,,1902.81,92.56,2176.31,101.36,1465.20,105.02,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.015,0.037,0.029,0.000,0.000, ,151.29,154.81,146.93,0.00,0.00,0.00 ,,1939.93,92.75,2160.68,101.43,1441.76,105.02,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.022,0.051,0.007,0.000,0.007, ,150.92,153.11,147.11,0.00,0.00,0.00 ,,1965.32,92.45,2131.38,101.36,1412.45,104.95,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.000,0.059,0.015,0.000,0.000, ,151.84,154.43,146.93,0.00,0.00,0.00 ,,1998.53,92.64,2117.70,101.39,1416.36,105.09,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.015,0.044,0.037,0.000,0.000, ,151.10,153.87,146.57,0.00,0.00,0.00 ,,1988.77,92.53,2035.65,101.47,1418.32,104.95,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.059,0.022,0.051,0.000,0.000,0.000, ,151.10,154.43,147.83,0.00,0.00,0.00 ,,1980.95,92.60,1980.95,101.32,1367.52,105.16,8000.00,0.00,8000.00,0.00,1328.45,42.38,
