SAP ID,109003054744,
0.073,0.029,0.044,0.007,0.000,0.000, ,152.02,155.18,146.75,0.00,0.00,0.00 ,,2012.21,92.45,1990.72,101.47,1338.22,105.05,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.029,0.037,0.000,0.000,0.000, ,152.39,155.56,146.75,0.00,0.00,0.00 ,,1998.53,92.53,2023.93,101.47,1295.24,105.05,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.029,0.044,0.022,0.000,0.000, ,151.29,154.24,147.47,0.00,0.00,0.00 ,,1957.51,92.53,2088.40,101.28,1228.82,104.87,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.081,0.037,0.037,0.000,0.000,0.000, ,151.29,153.68,147.47,0.00,0.00,0.00 ,,1883.27,92.75,2176.31,101.36,1199.51,105.09,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.007,0.022,0.059,0.088,0.000,0.000, ,151.29,154.81,147.83,0.00,0.00,0.00 ,,1836.39,92.67,2256.41,101.21,1195.60,105.09,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.044,0.059,0.000,0.000,0.000, ,150.36,154.06,147.29,0.00,0.00,0.00 ,,1766.06,92.56,2223.20,101.14,1228.82,105.09,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.081,0.022,0.051,0.022,0.000,0.000, ,151.10,155.00,148.01,0.00,0.00,0.00 ,,1740.66,92.75,2195.85,101.17,1265.93,105.09,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.044,0.022,0.037,0.000,0.000,0.000, ,152.02,155.75,146.93,0.00,0.00,0.00 ,,1721.12,92.67,2162.64,101.25,1312.82,104.91,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.073,0.037,0.044,0.029,0.000,0.000, ,152.39,154.62,146.57,0.00,0.00,0.00 ,,1728.94,92.67,2141.15,101.17,1334.31,105.16,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.073,0.037,0.044,0.007,0.000,0.000, ,151.66,154.81,147.11,0.00,0.00,0.00 ,,1744.57,92.71,2133.33,101.28,1367.52,104.84,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.066,0.015,0.044,0.029,0.000,0.000, ,151.84,155.18,146.75,0.00,0.00,0.00 ,,1754.33,92.75,2135.29,101.39,1357.75,105.05,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.015,0.015,0.000,0.007,0.000,0.000, ,152.02,156.12,147.29,0.00,0.00,0.00 ,,1748.47,92.71,2096.21,101.25,1336.26,105.05,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.059,0.007,0.037,0.022,0.000,0.000, ,151.84,153.87,146.57,0.00,0.00,0.00 ,,1771.92,92.75,2090.35,101.32,1332.36,105.05,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.037,0.059,0.007,0.000,0.000, ,151.66,154.81,146.39,0.00,0.00,0.00 ,,1803.17,92.64,2117.70,101.32,1320.63,105.02,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.015,0.022,0.000,0.000,0.000, ,151.29,155.00,146.39,0.00,0.00,0.00 ,,1799.27,92.64,2094.26,101.28,1308.91,104.80,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.015,0.029,0.066,0.000,0.000, ,151.29,154.06,145.31,0.00,0.00,0.00 ,,1791.45,92.71,2072.77,101.39,1265.93,105.16,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.095,0.029,0.015,0.022,0.000,0.000, ,151.10,155.56,145.85,0.00,0.00,0.00 ,,1762.15,92.67,2023.93,101.47,1258.12,105.09,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.000,0.037,0.007,0.000,0.000, ,151.29,154.81,145.67,0.00,0.00,0.00 ,,1734.80,92.53,1941.88,101.58,1271.79,105.02,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.044,0.051,0.044,0.037,0.000,0.000, ,151.10,153.30,146.03,0.00,0.00,0.00 ,,1697.68,92.53,1828.57,101.39,1291.33,104.91,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.029,0.044,0.022,0.000,0.000, ,150.55,152.55,146.03,0.00,0.00,0.00 ,,1684.00,92.75,1816.85,101.61,1314.77,105.13,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.007,0.066,0.007,0.000,0.000, ,150.73,154.24,146.03,0.00,0.00,0.00 ,,1682.05,92.53,1820.76,101.54,1328.45,104.95,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.022,0.029,0.007,0.000,0.000, ,151.29,154.06,145.67,0.00,0.00,0.00 ,,1668.38,92.71,1852.01,101.58,1320.63,105.13,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.007,0.029,0.015,0.000,0.007, ,151.10,153.11,145.85,0.00,0.00,0.00 ,,1693.77,92.75,1896.95,101.50,1305.01,105.02,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.073,0.015,0.015,0.000,0.000,0.000, ,151.47,153.49,146.03,0.00,0.00,0.00 ,,1779.73,92.53,1904.76,101.58,1269.84,105.02,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.007,0.037,0.037,0.000,0.000, ,151.29,154.43,145.31,0.00,0.00,0.00 ,,1830.53,92.67,1848.11,101.47,1246.40,105.09,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.015,0.007,0.007,0.022,0.000,0.015, ,151.29,154.24,145.67,0.00,0.00,0.00 ,,1771.92,92.75,1791.45,101.58,1258.12,105.09,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.015,0.029,0.007,0.000,0.000, ,151.10,153.11,145.67,0.00,0.00,0.00 ,,1742.61,92.82,1734.80,101.65,1310.87,105.09,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.015,0.029,0.022,0.000,0.000, ,151.10,155.00,145.31,0.00,0.00,0.00 ,,1707.45,92.64,1697.68,101.65,1381.20,105.24,8000.00,0.00,8000.00,0.00,1340.17,42.20,
0.044,0.015,0.029,0.000,0.000,0.000, ,151.10,154.06,146.57,0.00,0.00,0.00 ,,1658.61,92.75,1834.43,101.65,1457.39,104.91,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.022,0.044,0.022,0.000,0.000, ,149.99,152.17,147.47,0.00,0.00,0.00 ,,1641.03,92.64,2025.89,101.43,1494.51,104.91,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.037,0.029,0.044,0.000,0.000,0.000, ,151.66,154.24,146.93,0.00,0.00,0.00 ,,1629.30,92.82,2098.17,101.50,1570.70,104.98,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.088,0.037,0.044,0.000,0.000,0.000, ,150.73,154.62,147.29,0.00,0.00,0.00 ,,1625.40,92.71,2158.73,101.25,1633.21,104.76,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.066,0.022,0.022,0.000,0.000,0.000, ,150.92,154.06,147.29,0.00,0.00,0.00 ,,1646.89,92.75,2219.29,101.32,1687.91,104.73,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.095,0.029,0.051,0.000,0.000,0.000, ,150.92,153.11,147.83,0.00,0.00,0.00 ,,1709.40,92.75,2227.11,101.28,1754.33,104.62,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.000,0.029,0.029,0.000,0.000, ,151.47,154.81,147.83,0.00,0.00,0.00 ,,1762.15,92.64,2227.11,101.21,1762.15,104.80,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.051,0.022,0.037,0.022,0.000,0.000, ,150.55,154.24,148.01,0.00,0.00,0.00 ,,1762.15,92.75,2260.32,101.25,1797.31,104.54,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.088,0.044,0.066,0.000,0.000,0.000, ,151.29,154.62,147.29,0.00,0.00,0.00 ,,1723.08,92.67,2252.50,101.17,1803.17,104.62,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.066,0.007,0.037,0.007,0.000,0.000, ,151.29,155.18,147.11,0.00,0.00,0.00 ,,1689.87,92.75,2217.34,101.21,1785.59,104.65,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.029,0.044,0.022,0.000,0.007, ,152.02,154.24,146.03,0.00,0.00,0.00 ,,1646.89,92.53,2229.06,101.14,1752.38,104.51,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.066,0.037,0.051,0.000,0.000,0.000, ,151.10,154.62,147.83,0.00,0.00,0.00 ,,1641.03,92.49,2215.38,101.17,1771.92,104.36,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.007,0.044,0.051,0.029,0.000, ,151.10,154.06,146.75,0.00,0.00,0.00 ,,1662.52,92.38,2176.31,100.88,1762.15,104.43,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.059,0.022,0.015,0.044,0.000,0.007, ,152.21,156.50,146.39,0.00,0.00,0.00 ,,1721.12,92.45,2145.05,101.06,1797.31,104.14,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.007,0.066,0.059,0.022,0.022, ,152.58,154.43,146.57,0.00,0.00,0.00 ,,1801.22,92.38,2131.38,101.10,1791.45,104.21,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.059,0.007,0.037,0.000,0.000,0.000, ,151.10,153.30,148.19,0.00,0.00,0.00 ,,1852.01,92.38,2068.86,101.10,1779.73,104.25,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.081,0.037,0.059,0.015,0.000,0.000, ,150.73,154.24,147.29,0.00,0.00,0.00 ,,1891.09,92.38,2043.47,101.06,1775.82,104.18,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.029,0.051,0.000,0.000,0.000, ,151.29,154.24,146.75,0.00,0.00,0.00 ,,1965.32,92.16,2010.26,101.21,1740.66,104.25,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.081,0.044,0.044,0.000,0.000,0.000, ,151.10,155.75,147.65,0.00,0.00,0.00 ,,1992.67,92.31,1922.34,101.17,1738.71,104.14,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.051,0.022,0.051,0.007,0.000,0.000, ,151.29,153.30,146.93,0.00,0.00,0.00 ,,2020.02,92.23,1873.50,101.17,1684.00,104.25,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.015,0.022,0.015,0.000,0.000, ,151.10,153.11,146.57,0.00,0.00,0.00 ,,2033.70,92.09,1779.73,101.28,1685.96,104.32,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.081,0.029,0.059,0.015,0.000,0.000, ,151.10,152.93,146.75,0.00,0.00,0.00 ,,2027.84,92.01,1617.58,101.28,1691.82,104.14,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.015,0.051,0.029,0.000,0.000, ,150.73,153.11,146.93,0.00,0.00,0.00 ,,2002.44,92.23,1453.48,101.47,1701.59,104.25,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.095,0.051,0.051,0.029,0.000,0.000, ,151.47,153.87,146.39,0.00,0.00,0.00 ,,1992.67,92.20,1428.08,101.58,1684.00,104.29,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.044,0.015,0.022,0.037,0.000,0.000, ,150.92,153.87,146.03,0.00,0.00,0.00 ,,1973.14,92.27,1494.51,101.61,1691.82,104.29,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.110,0.051,0.059,0.000,0.000,0.000, ,151.29,152.93,147.11,0.00,0.00,0.00 ,,1955.56,92.45,1601.95,101.47,1662.52,104.47,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.022,0.051,0.015,0.000,0.000, ,151.47,153.87,146.21,0.00,0.00,0.00 ,,1928.21,92.42,1666.42,101.68,1660.56,104.47,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.037,0.015,0.044,0.059,0.000,0.000, ,151.29,154.06,145.13,0.00,0.00,0.00 ,,1896.95,92.53,1721.12,101.65,1642.98,104.65,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.088,0.029,0.051,0.007,0.015,0.022, ,151.10,153.68,146.03,0.00,0.00,0.00 ,,1877.41,92.38,1766.06,101.54,1605.86,104.51,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.037,0.000,0.051,0.029,0.000,0.000, ,152.02,155.18,146.39,0.00,0.00,0.00 ,,1861.78,92.53,1838.34,101.54,1600.00,104.54,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.029,0.000,0.015,0.059,0.000,0.000, ,151.47,153.87,146.93,0.00,0.00,0.00 ,,1838.34,92.45,1863.74,101.54,1613.68,104.62,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.029,0.007,0.037,0.000,0.000,0.000, ,151.10,153.68,147.11,0.00,0.00,0.00 ,,1820.76,92.67,1879.37,101.50,1619.54,104.80,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.081,0.029,0.044,0.022,0.015,0.007, ,152.02,154.81,146.93,0.00,0.00,0.00 ,,1816.85,92.56,1920.39,101.50,1642.98,104.58,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.073,0.022,0.029,0.007,0.000,0.000, ,150.92,153.87,147.11,0.00,0.00,0.00 ,,1824.66,92.64,1924.30,101.54,1656.65,104.69,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.029,0.022,0.000,0.000,0.000, ,151.10,154.06,147.11,0.00,0.00,0.00 ,,1789.50,92.49,1875.46,101.43,1668.38,104.73,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.015,0.022,0.029,0.000,0.000, ,151.47,153.87,146.93,0.00,0.00,0.00 ,,1742.61,92.53,1848.11,101.50,1662.52,104.58,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.029,0.029,0.029,0.000,0.000, ,151.10,154.06,147.29,0.00,0.00,0.00 ,,1726.98,92.60,1809.04,101.54,1646.89,104.58,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.000,0.059,0.022,0.000,0.000, ,151.10,154.43,146.93,0.00,0.00,0.00 ,,1744.57,92.53,1721.12,101.50,1660.56,104.65,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.015,0.022,0.015,0.000,0.000, ,150.92,154.24,146.93,0.00,0.00,0.00 ,,1789.50,92.64,1668.38,101.68,1654.70,104.69,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.066,0.022,0.059,0.044,0.007,0.015, ,150.73,155.56,147.65,0.00,0.00,0.00 ,,1826.62,92.56,1617.58,101.76,1633.21,104.62,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.088,0.037,0.044,0.029,0.000,0.000, ,151.10,152.93,146.21,0.00,0.00,0.00 ,,1855.92,92.49,1547.25,101.76,1609.77,104.80,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.007,0.029,0.051,0.015,0.000, ,150.36,153.49,147.65,0.00,0.00,0.00 ,,1900.85,92.45,1506.23,101.72,1601.95,104.69,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.044,0.007,0.022,0.000,0.000,0.000, ,150.92,153.49,147.47,0.00,0.00,0.00 ,,1982.91,92.38,1549.21,101.79,1582.42,104.65,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.059,0.022,0.029,0.059,0.000,0.000, ,151.29,154.81,146.57,0.00,0.00,0.00 ,,2047.37,92.31,1621.49,101.76,1568.74,104.62,8000.00,0.00,8000.00,0.00,1279.61,42.38,
0.000,0.029,0.022,0.000,0.000,0.000, ,150.55,152.36,146.39,0.00,0.00,0.00 ,,2111.84,92.23,1650.79,101.68,1562.88,104.80,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.066,0.022,0.051,0.029,0.000,0.000, ,149.63,152.55,147.65,0.00,0.00,0.00 ,,2147.01,92.27,1697.68,101.61,1558.97,104.54,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.007,0.029,0.000,0.000,0.000, ,150.55,154.81,147.11,0.00,0.00,0.00 ,,2131.38,92.23,1685.96,101.65,1545.30,104.69,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.037,0.000,0.037,0.037,0.000,0.000, ,150.18,153.30,146.93,0.00,0.00,0.00 ,,2104.03,92.38,1666.42,101.65,1547.25,104.69,8000.00,0.00,8000.00,0.00,1308.91,42.56,
0.095,0.037,0.022,0.000,0.000,0.000, ,149.63,153.11,148.01,0.00,0.00,0.00 ,,2053.24,92.16,1707.45,101.61,1555.07,104.58,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.044,0.037,0.051,0.015,0.000,0.000, ,150.36,153.11,146.75,0.00,0.00,0.00 ,,2002.44,92.34,1764.10,101.65,1535.53,104.62,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.081,0.029,0.051,0.007,0.000,0.000, ,150.92,153.68,145.85,0.00,0.00,0.00 ,,1955.56,92.27,1756.29,101.47,1519.90,104.47,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.081,0.037,0.037,0.000,0.000,0.000, ,149.99,152.36,146.03,0.00,0.00,0.00 ,,1934.07,92.31,1807.08,101.47,1480.83,104.65,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.015,0.044,0.037,0.000,0.000, ,149.99,153.68,146.39,0.00,0.00,0.00 ,,1912.58,92.27,1887.18,101.54,1471.06,104.58,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.029,0.007,0.029,0.000,0.000,0.000, ,151.84,155.56,146.03,0.00,0.00,0.00 ,,1904.76,92.45,1926.25,101.43,1502.32,104.73,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.037,0.015,0.044,0.044,0.000,0.007, ,150.55,153.87,145.67,0.00,0.00,0.00 ,,1932.11,92.34,1924.30,101.28,1557.02,104.65,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.088,0.037,0.044,0.000,0.000,0.000, ,151.29,152.74,146.21,0.00,0.00,0.00 ,,1943.83,92.38,1930.16,101.47,1588.28,104.76,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.029,0.051,0.007,0.000,0.000, ,150.36,153.30,145.67,0.00,0.00,0.00 ,,1939.93,92.49,1871.55,101.43,1650.79,104.62,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.044,0.015,0.022,0.007,0.015,0.022, ,150.92,154.62,145.85,0.00,0.00,0.00 ,,1949.69,92.42,1861.78,101.39,1650.79,104.73,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.095,0.037,0.044,0.029,0.000,0.000, ,150.92,153.30,145.85,0.00,0.00,0.00 ,,1945.79,92.45,1844.20,101.65,1629.30,104.73,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.015,0.000,0.029,0.037,0.000,0.000, ,150.55,154.62,145.49,0.00,0.00,0.00 ,,1916.48,92.34,1805.13,101.43,1619.54,104.73,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.044,0.022,0.037,0.000,0.000,0.000, ,150.92,154.24,145.13,0.00,0.00,0.00 ,,1900.85,92.49,1777.78,101.58,1633.21,104.80,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.029,0.051,0.007,0.007,0.000, ,149.63,152.93,145.85,0.00,0.00,0.00 ,,1869.60,92.45,1822.71,101.61,1644.93,104.69,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.066,0.022,0.051,0.007,0.000,0.000, ,150.92,154.43,146.57,0.00,0.00,0.00 ,,1836.39,92.56,1850.06,101.58,1666.42,104.69,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.073,0.022,0.059,0.000,0.000,0.000, ,149.63,153.11,146.39,0.00,0.00,0.00 ,,1789.50,92.56,1822.71,101.47,1668.38,104.69,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.044,0.015,0.022,0.037,0.000,0.000, ,150.92,154.24,145.85,0.00,0.00,0.00 ,,1725.03,92.56,1871.55,101.50,1615.63,104.80,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.015,0.066,0.000,0.000,0.000, ,151.10,153.87,146.57,0.00,0.00,0.00 ,,1652.75,92.56,1885.23,101.54,1582.42,104.58,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.029,0.044,0.029,0.000,0.000, ,150.55,152.93,146.39,0.00,0.00,0.00 ,,1598.05,92.64,1863.74,101.43,1535.53,104.76,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.037,0.000,0.029,0.022,0.000,0.000, ,150.18,153.30,146.21,0.00,0.00,0.00 ,,1545.30,92.78,1820.76,101.54,1523.81,104.76,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.081,0.037,0.051,0.029,0.000,0.007, ,150.55,153.11,146.39,0.00,0.00,0.00 ,,1517.95,92.64,1758.24,101.50,1502.32,104.73,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.066,0.029,0.037,0.029,0.000,0.000, ,150.92,154.43,146.39,0.00,0.00,0.00 ,,1531.62,92.82,1664.47,101.58,1484.74,104.80,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.044,0.051,0.022,0.000,0.000, ,150.92,152.17,146.21,0.00,0.00,0.00 ,,1543.35,92.60,1676.19,101.43,1467.16,104.80,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.066,0.022,0.044,0.007,0.000,0.000, ,150.55,152.93,145.67,0.00,0.00,0.00 ,,1551.16,92.78,1732.84,101.68,1447.62,104.87,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.059,0.015,0.044,0.022,0.000,0.000, ,149.99,153.11,146.75,0.00,0.00,0.00 ,,1603.91,92.64,1762.15,101.43,1426.13,104.65,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.066,0.022,0.037,0.000,0.000,0.000, ,151.10,154.06,145.85,0.00,0.00,0.00 ,,1646.89,92.67,1779.73,101.43,1383.15,104.91,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.000,0.029,0.059,0.000,0.000, ,150.92,151.61,146.03,0.00,0.00,0.00 ,,1691.82,92.67,1844.20,101.43,1373.38,104.84,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.007,0.015,0.022,0.000,0.000, ,150.18,152.36,146.03,0.00,0.00,0.00 ,,1713.31,92.56,1883.27,101.43,1400.73,104.98,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.095,0.044,0.044,0.015,0.000,0.000, ,150.73,153.30,146.75,0.00,0.00,0.00 ,,1744.57,92.75,1857.88,101.28,1461.29,104.87,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.015,0.051,0.000,0.000, ,149.99,151.99,146.75,0.00,0.00,0.00 ,,1775.82,92.45,1846.15,101.47,1457.39,104.69,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.073,0.037,0.022,0.000,0.000,0.000, ,149.81,152.74,147.11,0.00,0.00,0.00 ,,1787.55,92.64,1785.59,101.39,1451.53,104.76,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.015,0.044,0.000,0.000,0.000, ,149.81,152.93,146.03,0.00,0.00,0.00 ,,1799.27,92.53,1687.91,101.43,1435.90,104.84,8000.00,0.00,8000.00,0.00,1332.36,42.23,
0.066,0.015,0.044,0.044,0.022,0.022, ,150.92,153.49,146.93,0.00,0.00,0.00 ,,1785.59,92.56,1652.75,101.61,1443.71,104.69,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.015,0.051,0.051,0.000,0.000, ,150.36,151.42,145.85,0.00,0.00,0.00 ,,1805.13,92.38,1629.30,101.65,1441.76,104.73,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.015,0.000,0.044,0.000,0.000,0.000, ,149.99,152.36,146.57,0.00,0.00,0.00 ,,1826.62,92.45,1682.05,101.43,1435.90,104.73,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.044,0.051,0.000,0.000, ,151.29,154.06,146.39,0.00,0.00,0.00 ,,1844.20,92.31,1828.57,101.47,1437.85,104.80,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.029,0.000,0.000,0.000,0.000,0.000, ,150.55,153.30,146.03,0.00,0.00,0.00 ,,1846.15,92.53,1953.60,101.58,1451.53,104.80,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.095,0.037,0.051,0.037,0.000,0.000, ,151.10,152.17,146.57,0.00,0.00,0.00 ,,1863.74,92.56,1984.86,101.17,1449.57,104.91,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.029,0.029,0.000,0.000,0.000, ,151.10,153.87,146.21,0.00,0.00,0.00 ,,1873.50,92.45,2000.49,101.32,1457.39,104.80,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.066,0.029,0.044,0.029,0.000,0.000, ,150.73,153.49,146.75,0.00,0.00,0.00 ,,1900.85,92.49,2029.79,101.39,1457.39,104.91,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.044,0.007,0.029,0.007,0.000,0.000, ,151.47,153.11,147.83,0.00,0.00,0.00 ,,1900.85,92.45,2023.93,101.21,1447.62,104.73,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.015,0.037,0.029,0.000,0.000, ,150.73,154.43,146.57,0.00,0.00,0.00 ,,1902.81,92.56,1996.58,101.10,1445.67,104.98,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.007,0.044,0.015,0.000,0.000, ,151.29,154.06,146.21,0.00,0.00,0.00 ,,1894.99,92.31,1994.63,101.25,1449.57,104.69,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.037,0.051,0.000,0.000,0.000, ,150.92,151.99,146.75,0.00,0.00,0.00 ,,1891.09,92.38,1971.18,101.21,1453.48,104.62,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.044,0.007,0.051,0.037,0.000,0.000, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1910.62,92.31,1945.79,101.17,1453.48,104.84,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.073,0.015,0.029,0.022,0.000,0.000, ,151.47,154.24,147.29,0.00,0.00,0.00 ,,1904.76,92.45,1953.60,101.36,1457.39,104.80,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.022,0.051,0.029,0.000,0.000, ,150.92,152.93,146.39,0.00,0.00,0.00 ,,1893.04,92.45,1941.88,101.25,1418.32,104.95,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.066,0.015,0.029,0.022,0.000,0.000, ,150.73,151.80,147.83,0.00,0.00,0.00 ,,1910.62,92.45,1875.46,101.39,1418.32,104.80,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.073,0.029,0.073,0.000,0.000,0.000, ,150.36,152.17,146.93,0.00,0.00,0.00 ,,1936.02,92.49,1881.32,101.39,1402.69,104.95,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.007,0.051,0.029,0.000,0.000, ,150.73,152.55,146.75,0.00,0.00,0.00 ,,1951.65,92.34,1844.20,101.43,1412.45,104.84,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.037,0.059,0.000,0.000,0.000, ,150.73,152.55,146.93,0.00,0.00,0.00 ,,1951.65,92.45,1809.04,101.43,1408.55,104.87,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.051,0.022,0.037,0.000,0.000,0.000, ,150.55,153.49,147.11,0.00,0.00,0.00 ,,1930.16,92.34,1809.04,101.36,1400.73,104.87,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.000,0.044,0.029,0.000,0.000, ,152.95,154.24,145.85,0.00,0.00,0.00 ,,1894.99,92.45,1818.80,101.47,1402.69,104.91,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.022,0.044,0.022,0.000,0.007, ,151.10,153.11,146.21,0.00,0.00,0.00 ,,1875.46,92.38,1752.38,101.28,1369.47,104.80,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.029,0.051,0.000,0.000,0.000, ,151.10,152.93,147.11,0.00,0.00,0.00 ,,1853.97,92.45,1730.89,101.43,1332.36,104.84,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.081,0.044,0.029,0.015,0.000,0.007, ,151.10,153.30,146.57,0.00,0.00,0.00 ,,1816.85,92.45,1744.57,101.47,1301.10,104.80,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.000,0.000,0.007,0.000,0.000,0.000, ,151.29,153.87,146.03,0.00,0.00,0.00 ,,1797.31,92.42,1728.94,101.50,1291.33,104.87,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.029,0.051,0.000,0.000,0.000, ,150.92,152.17,146.39,0.00,0.00,0.00 ,,1826.62,92.45,1732.84,101.28,1263.98,104.95,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.022,0.022,0.007,0.000,0.000, ,150.92,153.30,146.93,0.00,0.00,0.00 ,,1844.20,92.45,1707.45,101.65,1287.42,104.98,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.015,0.000,0.037,0.000,0.000,0.000, ,150.92,152.36,146.21,0.00,0.00,0.00 ,,1891.09,92.49,1691.82,101.50,1316.73,104.84,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.037,0.059,0.000,0.000,0.000, ,150.36,153.30,147.11,0.00,0.00,0.00 ,,1900.85,92.20,1633.21,101.39,1355.80,104.80,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.015,0.037,0.000,0.000,0.000, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,1887.18,92.34,1629.30,101.65,1367.52,104.84,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.000,0.029,0.051,0.000,0.000, ,150.73,152.55,146.57,0.00,0.00,0.00 ,,1855.92,92.23,1535.53,101.47,1377.29,104.69,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.022,0.037,0.000,0.000,0.000, ,151.66,152.55,147.11,0.00,0.00,0.00 ,,1830.53,92.34,1504.27,101.28,1410.50,104.47,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.037,0.059,0.000,0.000,0.000, ,150.36,152.36,147.29,0.00,0.00,0.00 ,,1822.71,92.16,1674.24,101.32,1445.67,104.36,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.015,0.044,0.015,0.000,0.000, ,152.21,154.81,146.39,0.00,0.00,0.00 ,,1801.22,92.27,1799.27,101.32,1467.16,104.43,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.015,0.022,0.059,0.000,0.000, ,150.92,152.74,146.57,0.00,0.00,0.00 ,,1795.36,92.23,1842.25,101.03,1494.51,104.14,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.022,0.029,0.000,0.000,0.000, ,152.21,153.30,146.93,0.00,0.00,0.00 ,,1801.22,92.12,1967.28,101.10,1486.69,104.32,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.051,0.007,0.029,0.037,0.000,0.000, ,151.29,153.87,146.57,0.00,0.00,0.00 ,,1805.13,92.23,2041.51,101.03,1490.60,104.25,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.037,0.037,0.022,0.000,0.000, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,1768.01,92.20,2037.61,100.77,1471.06,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.007,0.044,0.059,0.000,0.000, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1750.43,92.38,2010.26,100.88,1453.48,104.25,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.110,0.051,0.029,0.007,0.000,0.000, ,151.10,154.06,147.11,0.00,0.00,0.00 ,,1721.12,92.16,2004.40,101.03,1439.80,104.25,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.022,0.044,0.015,0.000,0.000, ,151.47,153.68,147.29,0.00,0.00,0.00 ,,1705.49,92.23,1951.65,100.88,1439.80,104.21,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.081,0.029,0.037,0.007,0.000,0.000, ,149.99,151.42,147.65,0.00,0.00,0.00 ,,1685.96,92.16,1902.81,100.92,1414.41,104.25,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.022,0.000,0.051,0.022,0.000,0.000, ,151.29,153.30,147.83,0.00,0.00,0.00 ,,1672.28,92.31,1869.60,101.21,1400.73,104.32,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.022,0.059,0.022,0.000,0.000, ,151.29,154.24,147.47,0.00,0.00,0.00 ,,1664.47,92.12,1814.90,101.10,1392.92,104.40,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.029,0.000,0.007,0.037,0.000,0.000, ,151.47,152.93,146.57,0.00,0.00,0.00 ,,1703.54,92.16,1703.54,101.03,1398.78,104.51,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.015,0.044,0.029,0.000,0.000, ,151.47,152.93,146.75,0.00,0.00,0.00 ,,1742.61,92.31,1584.37,101.39,1422.22,104.47,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.022,0.029,0.000,0.000,0.000, ,151.10,152.93,146.75,0.00,0.00,0.00 ,,1791.45,92.38,1543.35,101.54,1424.18,104.80,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.007,0.044,0.022,0.000,0.000, ,150.73,152.93,147.11,0.00,0.00,0.00 ,,1826.62,92.45,1619.54,101.54,1455.43,104.65,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.081,0.037,0.044,0.000,0.000,0.000, ,150.92,152.36,147.11,0.00,0.00,0.00 ,,1869.60,92.45,1754.33,101.58,1449.57,104.76,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.022,0.022,0.015,0.000,0.000, ,151.47,153.11,146.57,0.00,0.00,0.00 ,,1912.58,92.53,1836.39,101.61,1451.53,104.73,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.022,0.000,0.037,0.015,0.007,0.000, ,151.66,154.43,146.03,0.00,0.00,0.00 ,,1936.02,92.34,1828.57,101.39,1433.94,104.80,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.037,0.000,0.044,0.029,0.000,0.000, ,151.47,153.11,146.57,0.00,0.00,0.00 ,,1934.07,92.23,1846.15,101.47,1418.32,104.76,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.037,0.029,0.000,0.015, ,150.55,153.11,146.93,0.00,0.00,0.00 ,,1896.95,92.27,1812.94,101.36,1385.10,104.80,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.015,0.029,0.029,0.000,0.000, ,152.21,154.62,145.67,0.00,0.00,0.00 ,,1846.15,92.49,1746.52,101.50,1365.57,104.91,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.007,0.000,0.022,0.029,0.000,0.000, ,151.47,155.56,146.75,0.00,0.00,0.00 ,,1789.50,92.38,1793.41,101.32,1357.75,104.95,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.007,0.022,0.000,0.000,0.000, ,150.73,151.61,147.47,0.00,0.00,0.00 ,,1734.80,92.53,1810.99,101.47,1346.03,104.95,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.088,0.044,0.051,0.000,0.000,0.000, ,151.66,153.30,146.39,0.00,0.00,0.00 ,,1707.45,92.45,1785.59,101.47,1344.08,104.73,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.044,0.000,0.037,0.000,0.000,0.000, ,151.10,152.93,146.75,0.00,0.00,0.00 ,,1682.05,92.49,1762.15,101.47,1318.68,104.91,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.088,0.029,0.044,0.000,0.000,0.000, ,151.10,154.24,146.39,0.00,0.00,0.00 ,,1652.75,92.71,1771.92,101.54,1332.36,104.98,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.029,0.051,0.029,0.000,0.000, ,151.66,153.68,146.93,0.00,0.00,0.00 ,,1672.28,92.56,1738.71,101.47,1334.31,104.95,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.015,0.051,0.029,0.000,0.000, ,151.47,153.11,145.85,0.00,0.00,0.00 ,,1687.91,92.56,1687.91,101.54,1349.94,105.02,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.037,0.044,0.000,0.000,0.000, ,152.21,153.11,146.21,0.00,0.00,0.00 ,,1719.17,92.38,1684.00,101.50,1363.61,104.73,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.015,0.044,0.015,0.000,0.000, ,150.92,152.36,147.65,0.00,0.00,0.00 ,,1717.22,92.64,1633.21,101.61,1336.26,105.02,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.029,0.059,0.059,0.000,0.000, ,151.47,154.24,146.57,0.00,0.00,0.00 ,,1664.47,92.45,1557.02,101.47,1322.59,104.80,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.066,0.015,0.015,0.044,0.000,0.007, ,152.02,154.43,145.67,0.00,0.00,0.00 ,,1590.23,92.75,1494.51,101.61,1299.15,104.84,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.088,0.029,0.073,0.015,0.000,0.000, ,152.21,153.49,146.75,0.00,0.00,0.00 ,,1547.25,92.64,1437.85,101.65,1271.79,104.84,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.022,0.044,0.000,0.000,0.000, ,152.02,153.87,147.11,0.00,0.00,0.00 ,,1508.18,92.67,1400.73,101.61,1262.03,104.91,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.029,0.051,0.022,0.000,0.000, ,151.84,154.06,146.39,0.00,0.00,0.00 ,,1498.41,92.71,1443.71,101.72,1258.12,104.87,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.066,0.015,0.044,0.051,0.000,0.015, ,152.21,154.24,147.11,0.00,0.00,0.00 ,,1517.95,92.64,1519.90,101.79,1230.77,104.95,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.044,0.022,0.000,0.000,0.000, ,150.92,154.24,146.75,0.00,0.00,0.00 ,,1537.48,92.64,1553.11,101.65,1244.44,104.80,8000.00,0.00,8000.00,0.00,1320.63,42.60,
0.051,0.022,0.051,0.051,0.015,0.000, ,151.47,153.87,146.93,0.00,0.00,0.00 ,,1557.02,92.56,1613.68,101.54,1215.14,104.84,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.029,0.051,0.000,0.000,0.000, ,151.10,152.36,146.75,0.00,0.00,0.00 ,,1574.60,92.67,1680.10,101.65,1240.54,105.05,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.015,0.059,0.037,0.000,0.000, ,151.29,153.68,147.65,0.00,0.00,0.00 ,,1598.05,92.56,1742.61,101.58,1277.66,104.87,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.000,0.044,0.000,0.000,0.000, ,151.29,153.87,147.11,0.00,0.00,0.00 ,,1619.54,92.67,1781.68,101.43,1322.59,105.02,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.073,0.029,0.051,0.037,0.000,0.000, ,151.84,153.87,146.03,0.00,0.00,0.00 ,,1615.63,92.53,1855.92,101.32,1375.34,104.98,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.029,0.007,0.015,0.000,0.000,0.000, ,151.47,154.06,147.11,0.00,0.00,0.00 ,,1648.84,92.64,1879.37,101.47,1410.50,104.91,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.125,0.051,0.066,0.022,0.000,0.000, ,151.84,152.74,146.93,0.00,0.00,0.00 ,,1680.10,92.56,1889.13,101.28,1457.39,104.91,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.007,0.000,0.022,0.015,0.000,0.000, ,151.66,154.43,147.47,0.00,0.00,0.00 ,,1750.43,92.45,1861.78,101.39,1492.55,104.80,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.015,0.037,0.037,0.015,0.000, ,151.29,152.74,146.75,0.00,0.00,0.00 ,,1834.43,92.53,1834.43,101.39,1498.41,104.84,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.081,0.037,0.059,0.007,0.000,0.000, ,151.47,154.06,147.11,0.00,0.00,0.00 ,,1877.41,92.38,1766.06,101.39,1517.95,104.80,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.000,0.037,0.015,0.000,0.000, ,152.39,153.68,146.21,0.00,0.00,0.00 ,,1893.04,92.45,1857.88,101.39,1549.21,104.76,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.015,0.044,0.059,0.000,0.000, ,150.92,152.36,146.39,0.00,0.00,0.00 ,,1887.18,92.27,2039.56,101.28,1553.11,104.65,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.000,0.022,0.000,0.000,0.000, ,151.29,153.68,147.65,0.00,0.00,0.00 ,,1838.34,92.45,2158.73,101.17,1570.70,104.73,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.029,0.044,0.007,0.000,0.000, ,152.02,154.81,146.93,0.00,0.00,0.00 ,,1785.59,92.38,2229.06,101.06,1576.56,104.69,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.051,0.007,0.000,0.000,0.000,0.000, ,152.21,156.12,146.57,0.00,0.00,0.00 ,,1766.06,92.38,2260.32,101.14,1576.56,104.80,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.029,0.051,0.029,0.000,0.000, ,151.29,153.49,147.11,0.00,0.00,0.00 ,,1783.64,92.45,2266.18,100.99,1570.70,104.69,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.015,0.029,0.000,0.000,0.000, ,151.47,154.06,147.29,0.00,0.00,0.00 ,,1807.08,92.56,2264.22,100.95,1553.11,104.76,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.029,0.037,0.059,0.000,0.000, ,151.10,153.68,146.93,0.00,0.00,0.00 ,,1846.15,92.56,2252.50,101.17,1531.62,104.84,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.022,0.051,0.029,0.000,0.000, ,150.73,153.30,147.83,0.00,0.00,0.00 ,,1871.55,92.38,2164.59,101.10,1533.58,104.69,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.007,0.044,0.015,0.000,0.000, ,151.84,154.43,147.29,0.00,0.00,0.00 ,,1926.25,92.53,2076.68,101.03,1547.25,104.76,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.015,0.059,0.059,0.000,0.000, ,151.84,154.24,146.03,0.00,0.00,0.00 ,,1980.95,92.31,2012.21,101.17,1553.11,104.65,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.007,0.007,0.059,0.000,0.000, ,152.21,152.93,146.39,0.00,0.00,0.00 ,,1996.58,92.34,1959.46,101.25,1535.53,104.80,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.022,0.037,0.000,0.000,0.000, ,150.73,152.55,146.93,0.00,0.00,0.00 ,,1957.51,92.38,1853.97,101.21,1517.95,104.65,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.000,0.029,0.037,0.007,0.000, ,152.39,154.81,147.11,0.00,0.00,0.00 ,,1932.11,92.38,1777.78,101.32,1482.78,104.73,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.073,0.029,0.037,0.029,0.000,0.000, ,152.02,154.62,146.93,0.00,0.00,0.00 ,,1894.99,92.34,1754.33,101.54,1465.20,104.43,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.007,0.000,0.022,0.007,0.000,0.000, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1920.39,92.34,1695.73,101.39,1449.57,104.58,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.022,0.051,0.007,0.000,0.000, ,151.47,153.87,147.11,0.00,0.00,0.00 ,,2012.21,92.34,1695.73,101.47,1455.43,104.54,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.022,0.037,0.015,0.000,0.000, ,151.47,154.24,146.93,0.00,0.00,0.00 ,,2096.21,92.12,1689.87,101.50,1416.36,104.65,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.029,0.000,0.051,0.029,0.000,0.000, ,151.47,154.06,146.75,0.00,0.00,0.00 ,,2150.92,92.23,1601.95,101.39,1383.15,104.62,8000.00,0.00,8000.00,0.00,1328.45,42.56,
0.095,0.044,0.015,0.022,0.000,0.000, ,150.36,153.68,146.93,0.00,0.00,0.00 ,,2207.57,92.09,1682.05,101.39,1404.64,104.69,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.044,0.015,0.037,0.000,0.000,0.000, ,151.84,155.00,146.39,0.00,0.00,0.00 ,,2207.57,91.98,1852.01,101.39,1455.43,104.76,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.073,0.029,0.051,0.022,0.000,0.000, ,151.10,152.55,147.11,0.00,0.00,0.00 ,,2098.17,92.16,1928.21,101.21,1504.27,104.47,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.015,0.044,0.000,0.000,0.000, ,151.66,154.06,148.01,0.00,0.00,0.00 ,,2029.79,92.27,2008.30,101.10,1521.86,104.69,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.066,0.029,0.000,0.000, ,151.29,154.06,147.11,0.00,0.00,0.00 ,,1979.00,92.23,2020.02,101.28,1545.30,104.65,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.015,0.029,0.051,0.000,0.000, ,151.84,154.24,146.39,0.00,0.00,0.00 ,,1953.60,92.23,2021.98,101.14,1547.25,104.73,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.066,0.029,0.037,0.000,0.000,0.000, ,151.47,154.81,146.75,0.00,0.00,0.00 ,,1918.44,92.31,2021.98,101.03,1564.84,104.65,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.029,0.044,0.000,0.000,0.000, ,151.84,152.93,146.57,0.00,0.00,0.00 ,,1893.04,92.23,2012.21,101.25,1566.79,104.73,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.066,0.029,0.029,0.037,0.022,0.000, ,152.02,155.00,146.39,0.00,0.00,0.00 ,,1848.11,92.45,1998.53,101.17,1537.48,104.80,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.007,0.044,0.015,0.000,0.000, ,151.47,154.24,146.75,0.00,0.00,0.00 ,,1853.97,92.31,1975.09,100.99,1533.58,104.69,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.073,0.029,0.022,0.000,0.000,0.000, ,151.29,153.87,147.47,0.00,0.00,0.00 ,,1887.18,92.38,1928.21,101.21,1519.90,104.73,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.000,0.000,0.051,0.051,0.000,0.037, ,151.84,154.81,147.11,0.00,0.00,0.00 ,,1967.28,92.23,1760.20,101.43,1504.27,104.58,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.022,0.029,0.000,0.000,0.000, ,151.47,154.06,146.57,0.00,0.00,0.00 ,,2072.77,92.31,1687.91,101.39,1498.41,104.69,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.037,0.051,0.007,0.000,0.000, ,151.29,154.81,147.83,0.00,0.00,0.00 ,,2143.10,92.12,1826.62,101.28,1488.64,104.58,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.051,0.022,0.044,0.000,0.000,0.000, ,152.58,154.81,147.11,0.00,0.00,0.00 ,,2174.36,92.20,1969.23,101.50,1476.92,104.58,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.022,0.000,0.007,0.059,0.000,0.015, ,151.29,155.00,146.57,0.00,0.00,0.00 ,,2147.01,92.23,2021.98,101.06,1482.78,104.76,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.066,0.022,0.022,0.007,0.000,0.000, ,151.84,154.81,146.75,0.00,0.00,0.00 ,,2074.73,92.20,2023.93,101.17,1484.74,104.80,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.081,0.037,0.051,0.059,0.000,0.000, ,152.02,154.24,147.29,0.00,0.00,0.00 ,,2008.30,92.23,1971.18,101.21,1510.13,104.76,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.051,0.051,0.037,0.000,0.000, ,151.66,154.24,148.01,0.00,0.00,0.00 ,,1959.46,92.23,1881.32,101.10,1557.02,104.69,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.066,0.015,0.044,0.022,0.000,0.000, ,151.66,154.62,146.57,0.00,0.00,0.00 ,,1939.93,92.31,1832.48,101.17,1586.32,104.58,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.088,0.029,0.066,0.022,0.000,0.000, ,151.84,154.81,147.83,0.00,0.00,0.00 ,,1924.30,92.31,1809.04,101.36,1555.07,104.73,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.037,0.015,0.029,0.022,0.000,0.000, ,152.02,154.81,146.93,0.00,0.00,0.00 ,,1896.95,92.38,1787.55,101.28,1547.25,104.54,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.037,0.007,0.044,0.073,0.022,0.000, ,153.50,156.31,145.85,0.00,0.00,0.00 ,,1885.23,92.31,1801.22,101.25,1500.37,104.73,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.059,0.022,0.044,0.044,0.000,0.000, ,152.02,155.00,147.29,0.00,0.00,0.00 ,,1859.83,92.34,1807.08,101.50,1488.64,104.58,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.073,0.037,0.051,0.029,0.000,0.000, ,151.84,155.56,147.83,0.00,0.00,0.00 ,,1814.90,92.23,1773.87,101.25,1459.34,104.62,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.022,0.000,0.059,0.000,0.000, ,152.95,156.12,147.47,0.00,0.00,0.00 ,,1787.55,92.45,1734.80,101.32,1451.53,104.73,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.007,0.000,0.037,0.029,0.000,0.000, ,151.84,154.81,146.75,0.00,0.00,0.00 ,,1775.82,92.38,1742.61,101.43,1437.85,104.76,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.022,0.037,0.022,0.000,0.000, ,151.84,155.37,147.65,0.00,0.00,0.00 ,,1760.20,92.38,1726.98,101.32,1431.99,104.80,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.095,0.037,0.059,0.015,0.000,0.000, ,152.02,154.43,146.93,0.00,0.00,0.00 ,,1768.01,92.53,1685.96,101.36,1449.57,104.69,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.022,0.000,0.029,0.022,0.000,0.015, ,151.47,154.06,147.29,0.00,0.00,0.00 ,,1766.06,92.38,1687.91,101.39,1435.90,104.73,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.088,0.037,0.044,0.015,0.000,0.000, ,151.29,154.81,147.47,0.00,0.00,0.00 ,,1758.24,92.53,1609.77,101.61,1447.62,104.73,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.029,0.044,0.007,0.000,0.007, ,151.84,155.37,147.47,0.00,0.00,0.00 ,,1748.47,92.38,1607.81,101.17,1437.85,104.76,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.051,0.015,0.007,0.029,0.000,0.015, ,152.02,153.87,146.93,0.00,0.00,0.00 ,,1762.15,92.31,1820.76,101.21,1459.34,104.62,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.015,0.059,0.015,0.000,0.000, ,150.73,153.49,148.01,0.00,0.00,0.00 ,,1785.59,92.20,1988.77,101.25,1437.85,104.51,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.073,0.029,0.044,0.015,0.000,0.000, ,151.47,154.43,148.37,0.00,0.00,0.00 ,,1809.04,92.31,1990.72,100.99,1459.34,104.43,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.037,0.044,0.000,0.000,0.000, ,151.84,154.43,146.75,0.00,0.00,0.00 ,,1826.62,92.09,2012.21,100.73,1482.78,104.32,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.037,0.000,0.000,0.007,0.000,0.000, ,151.29,154.43,147.65,0.00,0.00,0.00 ,,1846.15,92.23,1998.53,100.99,1500.37,104.43,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.066,0.029,0.051,0.000,0.000,0.000, ,152.76,153.49,146.93,0.00,0.00,0.00 ,,1834.43,92.12,1955.56,100.73,1486.69,104.32,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.015,0.037,0.015,0.000,0.000, ,152.21,155.56,146.57,0.00,0.00,0.00 ,,1809.04,92.16,1898.90,100.77,1465.20,104.36,8000.00,0.00,8000.00,0.00,1277.66,42.42,
0.051,0.015,0.044,0.000,0.000,0.000, ,151.66,154.62,146.03,0.00,0.00,0.00 ,,1805.13,92.23,1902.81,101.06,1457.39,104.36,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.073,0.029,0.059,0.022,0.000,0.000, ,151.66,154.06,146.93,0.00,0.00,0.00 ,,1789.50,92.01,1924.30,100.95,1453.48,104.47,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.015,0.000,0.007,0.000,0.000,0.000, ,151.47,156.12,148.01,0.00,0.00,0.00 ,,1762.15,92.16,1936.02,100.92,1512.09,104.29,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.022,0.051,0.022,0.007,0.000, ,151.66,154.43,146.93,0.00,0.00,0.00 ,,1748.47,92.01,1965.32,100.95,1527.72,104.18,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.015,0.022,0.000,0.000,0.000, ,151.47,154.06,148.19,0.00,0.00,0.00 ,,1701.59,92.16,1916.48,101.03,1531.62,104.32,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.044,0.029,0.051,0.073,0.000,0.000, ,152.39,154.43,147.47,0.00,0.00,0.00 ,,1682.05,92.20,1840.29,100.95,1529.67,104.21,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.081,0.022,0.015,0.007,0.000,0.000, ,152.58,156.50,146.93,0.00,0.00,0.00 ,,1641.03,92.27,1805.13,101.10,1516.00,104.43,8000.00,0.00,8000.00,0.00,1283.52,42.45,
0.051,0.007,0.051,0.029,0.000,0.000, ,152.39,155.18,147.65,0.00,0.00,0.00 ,,1592.19,92.38,1744.57,101.25,1492.55,104.47,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.007,0.022,0.007,0.000,0.000, ,151.84,154.43,147.83,0.00,0.00,0.00 ,,1537.48,92.49,1641.03,101.28,1484.74,104.54,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.022,0.051,0.015,0.000,0.000, ,153.32,155.94,147.65,0.00,0.00,0.00 ,,1517.95,92.67,1627.35,101.36,1504.27,104.62,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.022,0.000,0.059,0.037,0.000,0.000, ,152.21,154.24,148.01,0.00,0.00,0.00 ,,1568.74,92.42,1631.26,101.54,1516.00,104.54,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.029,0.051,0.000,0.000,0.000, ,152.58,154.81,148.19,0.00,0.00,0.00 ,,1621.49,92.56,1617.58,101.43,1506.23,104.73,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.022,0.059,0.000,0.000,0.000, ,152.02,154.81,147.29,0.00,0.00,0.00 ,,1701.59,92.45,1601.95,101.47,1492.55,104.62,8000.00,0.00,8000.00,0.00,1283.52,42.45,
0.051,0.022,0.022,0.037,0.000,0.000, ,153.68,155.18,147.11,0.00,0.00,0.00 ,,1779.73,92.56,1615.63,101.54,1471.06,104.73,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.095,0.037,0.044,0.015,0.000,0.000, ,152.39,154.24,147.83,0.00,0.00,0.00 ,,1812.94,92.31,1625.40,101.47,1437.85,104.69,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.037,0.000,0.037,0.007,0.000,0.000, ,152.58,155.18,148.55,0.00,0.00,0.00 ,,1797.31,92.45,1627.35,101.39,1424.18,104.76,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.037,0.051,0.029,0.000,0.000, ,153.32,155.56,147.11,0.00,0.00,0.00 ,,1789.50,92.38,1670.33,101.54,1424.18,104.73,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.022,0.000,0.029,0.015,0.000,0.000, ,152.76,154.81,147.65,0.00,0.00,0.00 ,,1785.59,92.38,1668.38,101.50,1431.99,104.76,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.081,0.029,0.066,0.022,0.000,0.000, ,152.58,155.37,148.37,0.00,0.00,0.00 ,,1809.04,92.45,1631.26,101.47,1471.06,104.73,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.081,0.037,0.037,0.000,0.000,0.000, ,152.21,153.87,148.37,0.00,0.00,0.00 ,,1801.22,92.38,1611.72,101.50,1488.64,104.69,8000.00,0.00,8000.00,0.00,1285.47,42.42,
0.051,0.007,0.044,0.037,0.000,0.000, ,152.21,154.81,148.19,0.00,0.00,0.00 ,,1826.62,92.38,1625.40,101.54,1523.81,104.87,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.095,0.044,0.059,0.000,0.000,0.000, ,152.58,155.18,148.91,0.00,0.00,0.00 ,,1844.20,92.34,1617.58,101.50,1531.62,104.65,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.059,0.015,0.044,0.000,0.000,0.000, ,152.76,155.00,147.65,0.00,0.00,0.00 ,,1920.39,92.31,1726.98,101.50,1519.90,104.65,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.066,0.029,0.044,0.007,0.000,0.000, ,152.58,153.87,147.83,0.00,0.00,0.00 ,,1969.23,92.09,1807.08,101.39,1510.13,104.54,8000.00,0.00,8000.00,0.00,1318.68,42.23,
0.066,0.015,0.015,0.000,0.000,0.000, ,151.84,154.24,148.19,0.00,0.00,0.00 ,,2002.44,92.34,1834.43,101.32,1508.18,104.69,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.059,0.022,0.044,0.000,0.000,0.000, ,152.02,154.81,148.19,0.00,0.00,0.00 ,,2029.79,92.09,1885.23,101.21,1506.23,104.54,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.066,0.029,0.037,0.007,0.000,0.000, ,152.76,154.62,147.65,0.00,0.00,0.00 ,,2047.37,92.01,1937.97,101.32,1514.04,104.65,8000.00,0.00,8000.00,0.00,1283.52,42.45,
0.073,0.029,0.037,0.000,0.000,0.000, ,152.76,155.37,146.75,0.00,0.00,0.00 ,,2043.47,92.20,1957.51,101.17,1514.04,104.47,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.073,0.037,0.044,0.007,0.000,0.000, ,153.50,154.24,147.29,0.00,0.00,0.00 ,,2039.56,91.98,1971.18,101.10,1508.18,104.58,8000.00,0.00,8000.00,0.00,1283.52,42.45,
0.066,0.022,0.037,0.000,0.000,0.000, ,153.13,155.37,146.39,0.00,0.00,0.00 ,,2053.24,92.09,1994.63,101.21,1514.04,104.36,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.007,0.037,0.088,0.029,0.029, ,152.21,154.06,146.75,0.00,0.00,0.00 ,,2055.19,91.94,1959.46,101.10,1508.18,104.36,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.022,0.037,0.044,0.000,0.007, ,152.76,154.24,146.21,0.00,0.00,0.00 ,,2021.98,92.20,1920.39,101.17,1502.32,104.51,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.073,0.022,0.037,0.059,0.000,0.000, ,152.58,156.50,147.65,0.00,0.00,0.00 ,,2010.26,91.94,1877.41,101.14,1508.18,104.32,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.007,0.000,0.051,0.037,0.000,0.000, ,152.58,153.49,147.83,0.00,0.00,0.00 ,,1998.53,92.09,1791.45,101.28,1496.46,104.54,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.037,0.066,0.044,0.000,0.000, ,152.02,153.68,146.75,0.00,0.00,0.00 ,,1986.81,92.01,1668.38,101.21,1512.09,104.43,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.037,0.007,0.051,0.015,0.000,0.000, ,152.39,154.62,148.01,0.00,0.00,0.00 ,,1990.72,92.16,1580.46,101.47,1523.81,104.58,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.103,0.044,0.051,0.029,0.000,0.000, ,152.58,155.75,146.75,0.00,0.00,0.00 ,,2043.47,92.09,1496.46,101.50,1533.58,104.54,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.007,0.022,0.022,0.000,0.000, ,153.13,154.81,146.57,0.00,0.00,0.00 ,,2107.94,92.20,1455.43,101.61,1490.60,104.62,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.022,0.044,0.029,0.000,0.000, ,152.58,154.62,146.03,0.00,0.00,0.00 ,,2096.21,92.12,1523.81,101.54,1449.57,104.54,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.022,0.044,0.029,0.000,0.000, ,152.76,154.43,147.11,0.00,0.00,0.00 ,,2092.31,92.05,1621.49,101.54,1404.64,104.80,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.015,0.000,0.029,0.022,0.000,0.000, ,151.84,154.43,146.21,0.00,0.00,0.00 ,,2084.49,92.23,1601.95,101.54,1379.24,104.76,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.029,0.029,0.051,0.015,0.000, ,152.02,154.62,146.75,0.00,0.00,0.00 ,,2055.19,91.94,1613.68,101.39,1383.15,104.65,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.059,0.007,0.029,0.029,0.000,0.007, ,151.84,155.56,145.67,0.00,0.00,0.00 ,,2066.91,92.01,1578.51,101.54,1396.83,104.73,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.066,0.029,0.044,0.044,0.000,0.007, ,152.76,154.81,145.67,0.00,0.00,0.00 ,,2039.56,92.20,1478.88,101.47,1394.87,104.62,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.044,0.000,0.022,0.000,0.000,0.000, ,151.84,153.87,146.93,0.00,0.00,0.00 ,,1990.72,92.16,1441.76,101.58,1390.96,104.73,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.015,0.037,0.022,0.000,0.000, ,151.29,154.06,146.57,0.00,0.00,0.00 ,,1900.85,92.16,1482.78,101.54,1420.27,104.65,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.022,0.037,0.000,0.000,0.000, ,152.58,156.12,146.57,0.00,0.00,0.00 ,,1875.46,92.23,1668.38,101.47,1414.41,104.65,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.037,0.007,0.029,0.029,0.007,0.007, ,152.02,154.43,145.85,0.00,0.00,0.00 ,,1846.15,92.23,1783.64,101.32,1418.32,104.58,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.022,0.015,0.000,0.000,0.000, ,152.02,154.81,147.29,0.00,0.00,0.00 ,,1846.15,92.34,1863.74,101.39,1431.99,104.73,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.088,0.022,0.059,0.007,0.000,0.000, ,151.84,155.18,146.75,0.00,0.00,0.00 ,,1871.55,92.38,1873.50,101.21,1455.43,104.76,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.022,0.044,0.051,0.000,0.000, ,151.10,154.24,147.11,0.00,0.00,0.00 ,,1889.13,92.16,1859.83,101.17,1467.16,104.69,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.066,0.029,0.037,0.000,0.000,0.000, ,150.92,153.87,147.83,0.00,0.00,0.00 ,,1893.04,92.27,1898.90,101.21,1469.11,104.54,8000.00,0.00,8000.00,0.00,1312.82,42.42,
