SAP ID,109003054744,
0.073,0.029,0.059,0.000,0.000,0.000, ,151.29,154.43,146.93,0.00,0.00,0.00 ,,1887.18,92.12,1912.58,101.17,1449.57,104.58,8000.00,0.00,8000.00,0.00,1318.68,42.23,
0.044,0.015,0.044,0.000,0.000,0.000, ,152.21,155.37,146.39,0.00,0.00,0.00 ,,1853.97,92.27,1881.32,101.06,1437.85,104.62,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.110,0.037,0.066,0.029,0.000,0.000, ,150.92,153.68,146.93,0.00,0.00,0.00 ,,1814.90,92.23,1908.67,101.14,1404.64,104.73,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.037,0.000,0.044,0.000,0.000,0.000, ,151.29,154.81,147.47,0.00,0.00,0.00 ,,1791.45,92.27,1916.48,101.17,1385.10,104.65,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.059,0.022,0.029,0.007,0.000,0.000, ,152.58,155.94,146.57,0.00,0.00,0.00 ,,1785.59,92.20,1855.92,101.10,1371.43,104.65,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.044,0.007,0.037,0.007,0.000,0.000, ,151.84,155.00,146.39,0.00,0.00,0.00 ,,1781.68,92.31,1838.34,101.21,1377.29,104.69,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.095,0.051,0.044,0.044,0.000,0.000, ,152.39,153.68,146.57,0.00,0.00,0.00 ,,1771.92,92.23,1844.20,101.25,1390.96,104.98,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.037,0.051,0.029,0.000,0.000, ,151.84,154.81,146.03,0.00,0.00,0.00 ,,1750.43,92.23,1832.48,101.25,1404.64,104.73,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.022,0.022,0.029,0.000,0.000, ,151.84,154.06,145.85,0.00,0.00,0.00 ,,1742.61,92.31,1871.55,101.03,1390.96,104.65,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.037,0.037,0.059,0.000,0.000,0.007, ,151.47,154.06,146.39,0.00,0.00,0.00 ,,1728.94,92.23,1865.69,101.17,1406.59,104.65,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.081,0.037,0.007,0.029,0.000,0.000, ,151.29,156.12,146.03,0.00,0.00,0.00 ,,1721.12,92.27,1807.08,101.14,1422.22,104.62,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.022,0.044,0.015,0.000,0.000, ,152.39,155.75,145.49,0.00,0.00,0.00 ,,1670.33,92.23,1758.24,101.14,1426.13,104.54,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.066,0.029,0.037,0.007,0.000,0.000, ,151.29,154.06,146.75,0.00,0.00,0.00 ,,1631.26,92.38,1768.01,101.25,1437.85,104.54,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.015,0.066,0.007,0.000,0.000, ,150.55,153.87,146.75,0.00,0.00,0.00 ,,1617.58,92.34,1803.17,101.28,1414.41,104.65,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.037,0.000,0.029,0.000,0.000, ,151.10,155.94,146.21,0.00,0.00,0.00 ,,1594.14,92.45,1846.15,101.06,1390.96,104.73,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.029,0.029,0.022,0.000,0.000, ,151.84,155.37,145.85,0.00,0.00,0.00 ,,1572.65,92.45,1912.58,101.10,1361.66,104.76,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.051,0.022,0.037,0.000,0.000,0.000, ,151.10,153.49,146.75,0.00,0.00,0.00 ,,1562.88,92.45,1908.67,101.21,1363.61,104.73,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.088,0.037,0.066,0.000,0.000,0.000, ,151.66,154.24,146.03,0.00,0.00,0.00 ,,1568.74,92.64,1869.60,101.14,1353.85,104.91,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.022,0.000,0.044,0.059,0.015,0.000, ,150.55,153.30,145.85,0.00,0.00,0.00 ,,1603.91,92.49,1857.88,101.21,1346.03,104.76,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.066,0.015,0.044,0.000,0.000,0.000, ,151.47,154.62,146.57,0.00,0.00,0.00 ,,1644.93,92.49,1840.29,101.25,1295.24,104.91,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.044,0.015,0.044,0.015,0.000,0.000, ,150.92,154.81,146.93,0.00,0.00,0.00 ,,1635.16,92.45,1742.61,101.10,1258.12,104.76,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.000,0.000,0.029,0.022,0.000,0.007, ,151.10,154.81,146.39,0.00,0.00,0.00 ,,1650.79,92.49,1699.63,101.21,1242.49,104.91,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.029,0.059,0.015,0.000,0.000, ,151.10,154.62,146.93,0.00,0.00,0.00 ,,1682.05,92.34,1631.26,101.32,1238.58,104.87,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.066,0.022,0.044,0.000,0.000,0.000, ,150.55,154.43,148.01,0.00,0.00,0.00 ,,1713.31,92.38,1627.35,101.39,1265.93,104.80,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.073,0.029,0.037,0.000,0.000,0.000, ,151.47,155.75,146.75,0.00,0.00,0.00 ,,1752.38,92.34,1711.36,101.17,1271.79,104.84,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.000,0.000,0.029,0.000,0.000, ,150.18,154.81,147.29,0.00,0.00,0.00 ,,1799.27,92.38,1803.17,101.28,1258.12,104.98,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.059,0.015,0.029,0.022,0.000,0.000, ,150.92,155.37,147.29,0.00,0.00,0.00 ,,1853.97,92.27,1832.48,101.25,1209.28,104.87,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.037,0.037,0.007,0.000,0.000, ,151.47,155.18,147.83,0.00,0.00,0.00 ,,1906.72,92.23,1840.29,101.25,1168.25,104.84,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.007,0.000,0.051,0.000,0.000,0.000, ,150.55,154.06,147.29,0.00,0.00,0.00 ,,1934.07,92.38,1893.04,101.10,1148.72,105.02,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.044,0.059,0.022,0.000,0.000, ,150.55,154.24,147.47,0.00,0.00,0.00 ,,1941.88,92.01,1857.88,101.21,1160.44,104.84,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.029,0.037,0.000,0.000,0.000, ,150.55,154.62,147.47,0.00,0.00,0.00 ,,1900.85,92.20,1812.94,101.14,1179.98,104.80,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.007,0.044,0.059,0.000,0.000, ,151.47,155.94,146.57,0.00,0.00,0.00 ,,1867.64,92.09,1775.82,101.14,1232.72,104.84,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.007,0.044,0.000,0.000,0.000, ,150.18,152.36,148.01,0.00,0.00,0.00 ,,1836.39,92.20,1738.71,101.32,1260.07,104.87,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.088,0.037,0.044,0.059,0.007,0.000, ,150.92,154.81,146.03,0.00,0.00,0.00 ,,1834.43,92.16,1644.93,101.21,1262.03,104.80,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.037,0.007,0.029,0.000,0.000,0.000, ,151.47,155.75,146.75,0.00,0.00,0.00 ,,1814.90,92.23,1611.72,101.25,1260.07,104.69,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.007,0.022,0.051,0.015,0.000, ,151.29,155.75,146.03,0.00,0.00,0.00 ,,1855.92,92.23,1609.77,101.39,1232.72,104.80,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.044,0.007,0.029,0.029,0.000,0.000, ,151.47,154.43,146.57,0.00,0.00,0.00 ,,1844.20,92.31,1594.14,101.28,1234.68,104.91,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.029,0.044,0.015,0.000,0.000, ,151.29,155.94,145.49,0.00,0.00,0.00 ,,1816.85,92.38,1588.28,101.28,1265.93,104.80,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.015,0.037,0.022,0.000,0.000, ,151.10,155.37,147.29,0.00,0.00,0.00 ,,1797.31,92.16,1678.14,101.32,1269.84,104.84,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.029,0.000,0.037,0.059,0.000,0.000, ,150.55,153.68,147.29,0.00,0.00,0.00 ,,1781.68,92.31,1726.98,101.32,1306.96,104.91,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.073,0.029,0.007,0.000,0.000,0.000, ,150.18,155.37,146.57,0.00,0.00,0.00 ,,1744.57,92.20,1773.87,100.95,1346.03,104.73,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.007,0.029,0.037,0.000,0.000, ,150.73,155.00,146.21,0.00,0.00,0.00 ,,1738.71,92.20,1793.41,101.14,1404.64,104.51,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.037,0.059,0.000,0.000,0.000, ,150.18,153.68,146.39,0.00,0.00,0.00 ,,1695.73,92.12,1734.80,101.06,1443.71,104.32,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.007,0.044,0.029,0.000,0.000, ,150.18,153.68,147.29,0.00,0.00,0.00 ,,1685.96,92.16,1680.10,100.77,1480.83,104.32,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.081,0.044,0.044,0.007,0.000,0.000, ,150.92,155.75,145.67,0.00,0.00,0.00 ,,1707.45,92.01,1650.79,100.99,1517.95,103.99,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.022,0.037,0.007,0.000,0.000, ,150.73,154.62,146.21,0.00,0.00,0.00 ,,1719.17,92.05,1635.16,101.10,1517.95,104.10,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.022,0.029,0.059,0.000,0.000, ,150.18,153.30,146.93,0.00,0.00,0.00 ,,1738.71,91.98,1609.77,100.99,1527.72,103.96,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.037,0.037,0.000,0.000,0.000, ,150.92,153.30,146.39,0.00,0.00,0.00 ,,1750.43,91.90,1613.68,101.03,1521.86,103.92,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.051,0.007,0.029,0.000,0.000,0.000, ,150.55,153.87,146.03,0.00,0.00,0.00 ,,1769.96,92.09,1627.35,101.17,1527.72,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.037,0.059,0.015,0.000,0.000, ,150.55,154.81,146.57,0.00,0.00,0.00 ,,1771.92,91.94,1648.84,100.95,1484.74,104.07,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.037,0.007,0.022,0.000,0.000,0.000, ,151.10,154.43,146.93,0.00,0.00,0.00 ,,1801.22,92.05,1732.84,100.99,1469.11,104.07,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.037,0.000,0.051,0.000,0.000,0.000, ,150.55,155.56,145.85,0.00,0.00,0.00 ,,1832.48,91.83,1773.87,100.99,1431.99,104.10,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.015,0.029,0.022,0.000,0.000, ,150.55,154.43,147.11,0.00,0.00,0.00 ,,1850.06,92.05,1758.24,100.84,1400.73,104.25,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.088,0.037,0.051,0.000,0.000,0.000, ,149.99,153.30,146.93,0.00,0.00,0.00 ,,1850.06,91.83,1717.22,100.84,1375.34,104.14,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.022,0.029,0.051,0.059,0.000,0.000, ,151.10,155.18,146.93,0.00,0.00,0.00 ,,1850.06,91.87,1652.75,101.06,1316.73,104.36,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.103,0.044,0.029,0.007,0.000,0.015, ,151.10,155.37,146.21,0.00,0.00,0.00 ,,1820.76,92.05,1551.16,101.06,1293.28,104.40,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.022,0.044,0.022,0.000,0.000, ,150.55,154.43,147.83,0.00,0.00,0.00 ,,1797.31,92.09,1500.37,101.32,1306.96,104.69,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.022,0.037,0.059,0.000,0.000, ,151.10,154.06,147.11,0.00,0.00,0.00 ,,1758.24,92.31,1498.41,101.47,1353.85,104.54,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.022,0.051,0.007,0.007,0.000, ,150.55,153.30,146.39,0.00,0.00,0.00 ,,1719.17,92.23,1494.51,101.43,1336.26,104.87,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.066,0.029,0.037,0.037,0.000,0.000, ,150.92,154.43,146.75,0.00,0.00,0.00 ,,1666.42,92.49,1465.20,101.47,1355.80,104.76,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.088,0.037,0.059,0.022,0.000,0.000, ,150.92,154.43,147.11,0.00,0.00,0.00 ,,1611.72,92.42,1467.16,101.43,1375.34,104.76,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.029,0.044,0.000,0.000, ,151.84,154.43,146.57,0.00,0.00,0.00 ,,1557.02,92.38,1439.80,101.50,1390.96,104.65,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.022,0.051,0.037,0.000,0.000, ,150.18,151.61,146.57,0.00,0.00,0.00 ,,1551.16,92.38,1363.61,101.43,1392.92,104.76,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.015,0.051,0.000,0.000,0.000, ,151.10,153.68,146.93,0.00,0.00,0.00 ,,1560.93,92.53,1338.22,101.58,1387.06,104.84,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.022,0.044,0.015,0.000,0.000, ,150.92,154.43,146.57,0.00,0.00,0.00 ,,1580.46,92.34,1275.70,101.58,1389.01,104.65,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.015,0.015,0.022,0.000,0.000, ,151.29,153.87,146.03,0.00,0.00,0.00 ,,1566.79,92.56,1215.14,101.79,1367.52,104.80,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.022,0.000,0.037,0.015,0.000,0.000, ,151.29,154.43,146.03,0.00,0.00,0.00 ,,1566.79,92.53,1250.31,101.65,1394.87,104.69,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.059,0.015,0.044,0.007,0.000,0.000, ,150.92,153.87,146.57,0.00,0.00,0.00 ,,1611.72,92.34,1299.15,101.72,1385.10,104.58,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.029,0.000,0.022,0.022,0.007,0.000, ,150.73,153.87,146.75,0.00,0.00,0.00 ,,1664.47,92.56,1308.91,101.65,1379.24,104.76,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.044,0.015,0.037,0.022,0.007,0.000, ,150.55,152.55,146.57,0.00,0.00,0.00 ,,1682.05,92.31,1349.94,101.58,1387.06,104.76,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.088,0.022,0.051,0.000,0.000,0.000, ,150.36,155.37,146.57,0.00,0.00,0.00 ,,1707.45,92.45,1404.64,101.61,1431.99,104.73,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.029,0.051,0.022,0.000,0.007, ,150.92,153.11,146.03,0.00,0.00,0.00 ,,1719.17,92.23,1433.94,101.50,1453.48,104.62,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.007,0.037,0.000,0.000,0.000, ,150.36,152.36,146.39,0.00,0.00,0.00 ,,1746.52,92.27,1478.88,101.47,1453.48,104.51,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.022,0.037,0.007,0.015,0.000, ,150.55,153.30,147.11,0.00,0.00,0.00 ,,1768.01,92.20,1545.30,101.47,1422.22,104.73,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.015,0.037,0.000,0.000,0.000, ,151.10,154.43,146.21,0.00,0.00,0.00 ,,1758.24,92.34,1590.23,101.54,1408.55,104.80,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.037,0.000,0.015,0.044,0.000,0.000, ,151.29,153.87,145.67,0.00,0.00,0.00 ,,1760.20,92.27,1678.14,101.25,1367.52,104.73,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.007,0.007,0.022,0.007,0.000, ,150.73,153.30,146.39,0.00,0.00,0.00 ,,1754.33,92.23,1740.66,101.39,1359.71,104.58,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.029,0.051,0.015,0.000,0.000, ,151.47,153.68,145.67,0.00,0.00,0.00 ,,1736.75,92.31,1766.06,101.25,1357.75,104.69,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.015,0.037,0.007,0.000,0.000, ,151.10,153.30,146.75,0.00,0.00,0.00 ,,1736.75,92.16,1699.63,101.17,1365.57,104.65,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.037,0.015,0.037,0.000,0.000,0.000, ,150.92,153.11,146.75,0.00,0.00,0.00 ,,1760.20,92.23,1650.79,101.39,1396.83,104.62,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.081,0.037,0.044,0.037,0.000,0.000, ,151.10,153.68,146.57,0.00,0.00,0.00 ,,1779.73,92.16,1557.02,101.39,1424.18,104.51,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.037,0.007,0.000,0.000,0.000, ,150.73,155.37,146.57,0.00,0.00,0.00 ,,1795.36,92.34,1484.74,101.50,1443.71,104.58,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.000,0.015,0.000,0.000,0.000, ,151.29,153.87,146.21,0.00,0.00,0.00 ,,1797.31,92.27,1537.48,101.39,1443.71,104.58,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.022,0.029,0.029,0.000,0.000, ,150.36,152.55,147.11,0.00,0.00,0.00 ,,1793.41,92.27,1576.56,101.54,1443.71,104.69,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.059,0.007,0.051,0.022,0.000,0.000, ,151.84,154.06,146.57,0.00,0.00,0.00 ,,1779.73,92.38,1633.21,101.39,1433.94,104.69,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.029,0.000,0.015,0.000,0.000, ,151.10,154.62,147.11,0.00,0.00,0.00 ,,1771.92,92.31,1717.22,101.32,1420.27,104.62,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.47,153.11,147.11,0.00,0.00,0.00 ,,1769.96,92.42,1777.78,101.36,1381.20,104.76,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.044,0.007,0.044,0.000,0.000,0.000, ,151.47,154.06,146.57,0.00,0.00,0.00 ,,1750.43,92.38,1766.06,101.25,1334.31,104.80,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.015,0.044,0.044,0.000,0.000, ,151.47,152.93,146.21,0.00,0.00,0.00 ,,1746.52,92.42,1744.57,101.14,1283.52,104.73,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.037,0.022,0.066,0.000,0.000,0.000, ,150.73,153.49,147.29,0.00,0.00,0.00 ,,1746.52,92.27,1684.00,101.32,1246.40,104.80,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.037,0.000,0.000,0.000, ,151.10,153.11,146.57,0.00,0.00,0.00 ,,1746.52,92.31,1590.23,101.39,1215.14,104.98,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.015,0.051,0.051,0.000,0.000, ,151.47,154.24,145.85,0.00,0.00,0.00 ,,1756.29,92.27,1504.27,101.25,1181.93,104.62,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.081,0.022,0.051,0.000,0.000,0.000, ,151.47,152.36,147.11,0.00,0.00,0.00 ,,1752.38,92.31,1498.41,101.50,1166.30,104.95,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.022,0.037,0.007,0.000,0.000, ,150.55,151.99,147.11,0.00,0.00,0.00 ,,1736.75,92.16,1461.29,101.47,1193.65,104.87,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.037,0.022,0.044,0.022,0.000,0.000, ,151.29,153.49,147.65,0.00,0.00,0.00 ,,1699.63,92.38,1424.18,101.50,1221.00,104.95,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.088,0.029,0.029,0.029,0.000,0.000, ,151.47,154.06,145.67,0.00,0.00,0.00 ,,1699.63,92.23,1437.85,101.50,1258.12,104.80,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.000,0.022,0.022,0.000,0.000, ,152.21,154.06,146.75,0.00,0.00,0.00 ,,1682.05,92.38,1471.06,101.43,1263.98,104.95,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.029,0.066,0.000,0.000,0.000, ,151.47,153.11,146.93,0.00,0.00,0.00 ,,1674.24,92.56,1496.46,101.47,1305.01,104.91,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.037,0.022,0.037,0.066,0.007,0.000, ,150.92,153.68,146.57,0.00,0.00,0.00 ,,1654.70,92.31,1551.16,101.39,1336.26,104.76,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.000,0.037,0.007,0.000,0.000, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,1644.93,92.42,1586.32,101.47,1353.85,104.84,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.095,0.059,0.051,0.000,0.000,0.000, ,150.55,153.49,146.93,0.00,0.00,0.00 ,,1631.26,92.38,1496.46,101.25,1359.71,104.80,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.081,0.029,0.037,0.007,0.000,0.000, ,151.29,153.30,147.29,0.00,0.00,0.00 ,,1627.35,92.38,1447.62,101.36,1346.03,104.73,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.037,0.051,0.000,0.007,0.000, ,151.10,151.80,146.57,0.00,0.00,0.00 ,,1588.28,92.27,1404.64,101.39,1369.47,104.62,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.051,0.000,0.051,0.000,0.000,0.000, ,150.55,153.30,147.83,0.00,0.00,0.00 ,,1551.16,92.38,1338.22,101.39,1373.38,104.76,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.088,0.044,0.059,0.044,0.000,0.000, ,151.47,153.87,146.39,0.00,0.00,0.00 ,,1508.18,92.23,1320.63,101.47,1410.50,104.54,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.015,0.029,0.037,0.015,0.000, ,152.21,154.43,145.67,0.00,0.00,0.00 ,,1476.92,92.45,1373.38,101.50,1422.22,104.62,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.073,0.029,0.037,0.029,0.000,0.000, ,151.47,153.87,146.39,0.00,0.00,0.00 ,,1451.53,92.45,1451.53,101.36,1412.45,104.62,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.073,0.044,0.044,0.007,0.000,0.000, ,152.21,153.11,146.39,0.00,0.00,0.00 ,,1424.18,92.38,1482.78,101.32,1390.96,104.73,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.044,0.000,0.000,0.059,0.000,0.000, ,152.02,154.24,146.57,0.00,0.00,0.00 ,,1426.13,92.53,1510.13,101.47,1353.85,104.58,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.037,0.015,0.044,0.022,0.000,0.000, ,151.10,152.55,146.39,0.00,0.00,0.00 ,,1414.41,92.38,1478.88,101.43,1357.75,104.51,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.088,0.015,0.022,0.022,0.000,0.000, ,151.29,154.62,146.03,0.00,0.00,0.00 ,,1400.73,92.45,1490.60,101.47,1349.94,104.65,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.007,0.015,0.000,0.007,0.000, ,151.10,153.49,146.21,0.00,0.00,0.00 ,,1383.15,92.42,1545.30,101.39,1363.61,104.47,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.022,0.000,0.029,0.044,0.000,0.000, ,151.10,152.17,146.03,0.00,0.00,0.00 ,,1361.66,92.53,1551.16,101.28,1392.92,104.58,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.081,0.015,0.044,0.029,0.000,0.015, ,151.29,152.36,146.57,0.00,0.00,0.00 ,,1361.66,92.53,1562.88,101.21,1437.85,104.58,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.029,0.000,0.044,0.044,0.000,0.000, ,151.66,153.30,147.11,0.00,0.00,0.00 ,,1346.03,92.53,1672.28,101.25,1467.16,104.62,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.095,0.007,0.000,0.051,0.000,0.000, ,151.66,153.68,146.93,0.00,0.00,0.00 ,,1332.36,92.56,1680.10,101.21,1496.46,104.54,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.007,0.029,0.015,0.000,0.000, ,150.73,152.55,146.93,0.00,0.00,0.00 ,,1346.03,92.53,1594.14,101.28,1469.11,104.69,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.022,0.051,0.037,0.000,0.000, ,151.10,153.30,147.29,0.00,0.00,0.00 ,,1342.12,92.64,1549.21,101.39,1461.29,104.69,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.088,0.022,0.051,0.000,0.000,0.000, ,151.47,151.61,146.75,0.00,0.00,0.00 ,,1355.80,92.53,1525.76,101.39,1469.11,104.54,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.037,0.000,0.029,0.037,0.000,0.000, ,150.73,151.80,147.29,0.00,0.00,0.00 ,,1387.06,92.56,1508.18,101.39,1473.02,104.65,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.051,0.022,0.051,0.000,0.000,0.000, ,151.47,152.93,146.75,0.00,0.00,0.00 ,,1420.27,92.38,1519.90,101.28,1474.97,104.47,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.000,0.037,0.029,0.000,0.007, ,151.84,154.43,146.21,0.00,0.00,0.00 ,,1486.69,92.49,1574.60,101.47,1492.55,104.58,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.081,0.051,0.059,0.000,0.000,0.000, ,151.29,151.05,146.21,0.00,0.00,0.00 ,,1560.93,92.38,1512.09,101.39,1504.27,104.58,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.015,0.037,0.007,0.000,0.000, ,150.92,152.17,146.93,0.00,0.00,0.00 ,,1594.14,92.42,1467.16,101.28,1486.69,104.69,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.015,0.051,0.029,0.000,0.000, ,151.10,154.06,147.47,0.00,0.00,0.00 ,,1584.37,92.34,1439.80,101.50,1496.46,104.58,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.066,0.022,0.037,0.029,0.000,0.000, ,151.47,153.49,146.93,0.00,0.00,0.00 ,,1578.51,92.31,1422.22,101.43,1492.55,104.62,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.022,0.015,0.037,0.007,0.000,0.000, ,151.10,153.87,147.11,0.00,0.00,0.00 ,,1564.84,92.34,1437.85,101.47,1502.32,104.62,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.029,0.007,0.044,0.000,0.000,0.000, ,151.29,153.11,147.11,0.00,0.00,0.00 ,,1543.35,92.27,1533.58,101.47,1502.32,104.58,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.066,0.015,0.037,0.022,0.000,0.000, ,151.29,154.24,146.03,0.00,0.00,0.00 ,,1527.72,92.49,1668.38,101.32,1514.04,104.58,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.044,0.015,0.051,0.000,0.000,0.000, ,150.92,152.93,147.47,0.00,0.00,0.00 ,,1568.74,92.31,1748.47,101.25,1510.13,104.58,8000.00,0.00,8000.00,0.00,1324.54,42.23,
0.073,0.022,0.037,0.000,0.000,0.000, ,150.36,153.11,147.29,0.00,0.00,0.00 ,,1648.84,92.38,1846.15,101.28,1488.64,104.69,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.029,0.044,0.000,0.000,0.015, ,152.02,155.37,146.03,0.00,0.00,0.00 ,,1721.12,92.16,1877.41,101.03,1478.88,104.65,8000.00,0.00,8000.00,0.00,1324.54,42.23,
0.029,0.007,0.029,0.000,0.000,0.000, ,151.47,152.74,146.93,0.00,0.00,0.00 ,,1752.38,92.27,1879.37,101.06,1482.78,104.58,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.095,0.044,0.059,0.022,0.000,0.000, ,150.92,152.55,147.47,0.00,0.00,0.00 ,,1728.94,92.16,1936.02,100.99,1488.64,104.58,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.044,0.029,0.059,0.029,0.000,0.000, ,150.92,153.30,146.75,0.00,0.00,0.00 ,,1713.31,92.23,1900.85,101.03,1529.67,104.58,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.007,0.037,0.000,0.000,0.000, ,151.47,154.06,146.03,0.00,0.00,0.00 ,,1736.75,92.27,1822.71,100.95,1547.25,104.51,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.073,0.029,0.029,0.000,0.000,0.000, ,151.84,154.62,146.57,0.00,0.00,0.00 ,,1740.66,92.23,1807.08,101.17,1558.97,104.54,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.081,0.000,0.044,0.000,0.000,0.000, ,152.21,153.87,146.21,0.00,0.00,0.00 ,,1701.59,92.31,1752.38,101.28,1596.09,104.47,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.022,0.044,0.037,0.000,0.015, ,152.02,155.18,145.67,0.00,0.00,0.00 ,,1707.45,92.16,1652.75,101.06,1600.00,104.43,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.007,0.029,0.007,0.000,0.000, ,151.47,153.87,146.39,0.00,0.00,0.00 ,,1707.45,92.38,1582.42,101.28,1586.32,104.43,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.044,0.059,0.037,0.000,0.000, ,151.47,154.43,146.93,0.00,0.00,0.00 ,,1744.57,92.23,1588.28,101.25,1553.11,104.51,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.095,0.037,0.022,0.007,0.000,0.000, ,151.10,154.62,146.93,0.00,0.00,0.00 ,,1760.20,92.20,1705.49,101.06,1564.84,104.47,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.029,0.051,0.059,0.000,0.007, ,151.29,153.68,146.21,0.00,0.00,0.00 ,,1781.68,91.98,1877.41,100.84,1562.88,104.29,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.095,0.029,0.059,0.000,0.000,0.000, ,152.02,153.30,147.83,0.00,0.00,0.00 ,,1756.29,92.09,2016.12,100.92,1590.23,104.07,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.029,0.059,0.059,0.000,0.007, ,151.10,153.68,146.39,0.00,0.00,0.00 ,,1738.71,92.01,2066.91,100.70,1623.44,104.10,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.022,0.000,0.015,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1744.57,92.09,2018.07,100.62,1617.58,104.21,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.029,0.051,0.015,0.000,0.000, ,150.92,153.30,146.75,0.00,0.00,0.00 ,,1771.92,92.16,1949.69,100.70,1607.81,104.03,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.044,0.007,0.029,0.000,0.000,0.000, ,151.47,153.49,147.29,0.00,0.00,0.00 ,,1764.10,91.98,1859.83,100.84,1603.91,104.14,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.051,0.073,0.029,0.000,0.000, ,151.10,152.55,146.75,0.00,0.00,0.00 ,,1721.12,92.12,1840.29,100.77,1619.54,103.99,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.044,0.022,0.051,0.007,0.000,0.007, ,150.92,153.68,146.03,0.00,0.00,0.00 ,,1676.19,91.90,1930.16,100.84,1598.05,104.14,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.022,0.051,0.029,0.000,0.000, ,151.47,153.68,147.11,0.00,0.00,0.00 ,,1619.54,92.12,1936.02,100.77,1627.35,104.03,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.044,0.015,0.051,0.022,0.000,0.000, ,151.47,154.62,145.85,0.00,0.00,0.00 ,,1584.37,91.94,1926.25,100.66,1607.81,104.03,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.081,0.022,0.029,0.000,0.000,0.000, ,151.10,152.17,146.75,0.00,0.00,0.00 ,,1568.74,92.09,1949.69,100.70,1605.86,104.14,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.037,0.029,0.029,0.000,0.000, ,151.29,152.93,146.03,0.00,0.00,0.00 ,,1615.63,92.09,1904.76,100.88,1578.51,104.10,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.051,0.007,0.037,0.007,0.000,0.000, ,151.10,154.62,147.65,0.00,0.00,0.00 ,,1742.61,92.16,1887.18,100.62,1551.16,104.14,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.029,0.000,0.007,0.029,0.000,0.000, ,151.84,153.30,146.57,0.00,0.00,0.00 ,,1881.32,92.09,1959.46,100.77,1514.04,104.36,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.044,0.000,0.022,0.037,0.000,0.000, ,151.10,154.06,146.93,0.00,0.00,0.00 ,,1959.46,92.09,1979.00,100.99,1488.64,104.47,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.007,0.044,0.000,0.000,0.000, ,150.92,153.87,146.39,0.00,0.00,0.00 ,,2043.47,92.23,1961.42,100.95,1457.39,104.54,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.015,0.044,0.037,0.000,0.000, ,151.10,154.24,147.47,0.00,0.00,0.00 ,,2094.26,91.90,1916.48,100.92,1435.90,104.43,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.015,0.037,0.037,0.000,0.000, ,150.73,152.93,146.75,0.00,0.00,0.00 ,,2119.66,91.94,1850.06,101.10,1435.90,104.43,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.015,0.066,0.000,0.000,0.000, ,150.73,153.11,146.75,0.00,0.00,0.00 ,,2139.19,91.94,1781.68,101.03,1394.87,104.69,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.022,0.037,0.059,0.000,0.000, ,151.84,154.62,146.75,0.00,0.00,0.00 ,,2191.94,92.01,1734.80,101.14,1402.69,104.62,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.000,0.029,0.022,0.000,0.000, ,151.47,153.68,146.39,0.00,0.00,0.00 ,,2225.15,91.94,1732.84,101.28,1377.29,104.62,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.015,0.044,0.029,0.000,0.000, ,151.10,152.55,147.83,0.00,0.00,0.00 ,,2254.46,92.01,1719.17,101.14,1392.92,104.73,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.007,0.044,0.037,0.000,0.000, ,151.47,153.68,146.03,0.00,0.00,0.00 ,,2281.81,91.94,1738.71,101.10,1408.55,104.69,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.051,0.015,0.037,0.022,0.000,0.000, ,151.84,154.24,146.39,0.00,0.00,0.00 ,,2287.67,91.83,1838.34,101.17,1430.04,104.51,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.015,0.022,0.015,0.000,0.007, ,151.84,154.24,147.65,0.00,0.00,0.00 ,,2297.44,91.83,1883.27,100.99,1467.16,104.47,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.000,0.000,0.044,0.000,0.000, ,152.58,153.87,146.03,0.00,0.00,0.00 ,,2258.36,91.76,1859.83,100.95,1523.81,104.36,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.051,0.015,0.044,0.029,0.000,0.000, ,152.21,155.00,146.21,0.00,0.00,0.00 ,,2201.71,91.87,1904.76,100.95,1541.39,104.58,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.029,0.051,0.051,0.000,0.000, ,151.10,153.11,146.57,0.00,0.00,0.00 ,,2119.66,91.79,1875.46,101.06,1588.28,104.47,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.066,0.015,0.029,0.007,0.000,0.000, ,152.21,154.43,147.47,0.00,0.00,0.00 ,,2098.17,91.87,1861.78,101.03,1633.21,104.40,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.081,0.044,0.015,0.015,0.000,0.000, ,151.10,155.75,146.75,0.00,0.00,0.00 ,,2123.57,91.87,1869.60,101.06,1642.98,104.32,8000.00,0.00,8000.00,0.00,1279.61,42.34,
0.051,0.015,0.037,0.029,0.000,0.000, ,151.84,154.06,146.75,0.00,0.00,0.00 ,,2111.84,92.01,1857.88,101.06,1652.75,104.47,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.073,0.037,0.051,0.015,0.000,0.000, ,151.29,152.55,147.65,0.00,0.00,0.00 ,,2117.70,91.87,1777.78,100.99,1664.47,104.36,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.051,0.007,0.051,0.000,0.000,0.000, ,151.29,153.68,147.47,0.00,0.00,0.00 ,,2135.29,91.83,1721.12,101.14,1684.00,104.36,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.088,0.044,0.051,0.022,0.000,0.007, ,151.66,155.00,146.57,0.00,0.00,0.00 ,,2141.15,91.98,1680.10,101.21,1691.82,104.32,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.088,0.029,0.044,0.000,0.000,0.000, ,151.66,153.68,146.93,0.00,0.00,0.00 ,,2141.15,91.79,1607.81,101.17,1684.00,104.18,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.051,0.029,0.037,0.029,0.000,0.000, ,151.10,154.24,147.11,0.00,0.00,0.00 ,,2156.78,91.83,1560.93,101.17,1648.84,104.14,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.081,0.022,0.022,0.007,0.000,0.000, ,152.95,155.00,146.75,0.00,0.00,0.00 ,,2166.54,91.94,1566.79,101.36,1607.81,104.25,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.044,0.022,0.037,0.007,0.000,0.000, ,152.02,154.06,146.39,0.00,0.00,0.00 ,,2131.38,92.01,1543.35,101.21,1566.79,104.21,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.022,0.051,0.000,0.007,0.000, ,152.02,153.87,147.29,0.00,0.00,0.00 ,,2105.98,91.83,1508.18,101.21,1512.09,104.29,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.022,0.044,0.000,0.000,0.000, ,152.02,154.81,146.57,0.00,0.00,0.00 ,,2066.91,91.90,1566.79,101.43,1469.11,104.51,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.095,0.044,0.059,0.007,0.000,0.000, ,152.21,153.68,146.57,0.00,0.00,0.00 ,,2029.79,91.79,1558.97,101.28,1439.80,104.40,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.029,0.051,0.000,0.000,0.000, ,152.21,153.68,146.93,0.00,0.00,0.00 ,,2043.47,91.94,1551.16,101.28,1461.29,104.43,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.081,0.022,0.044,0.029,0.000,0.000, ,151.84,154.81,146.75,0.00,0.00,0.00 ,,2057.14,91.87,1592.19,101.25,1435.90,104.51,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.044,0.022,0.029,0.000,0.000,0.000, ,153.32,154.24,146.57,0.00,0.00,0.00 ,,2074.73,91.94,1637.12,101.28,1402.69,104.65,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.088,0.000,0.044,0.000,0.000,0.000, ,152.39,155.94,146.75,0.00,0.00,0.00 ,,2123.57,91.79,1717.22,101.03,1451.53,104.36,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.022,0.051,0.000,0.000,0.000, ,152.02,154.06,147.47,0.00,0.00,0.00 ,,2104.03,91.90,1752.38,101.14,1447.62,104.62,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.000,0.000,0.044,0.000,0.000, ,151.84,154.43,147.29,0.00,0.00,0.00 ,,2080.59,92.01,1773.87,101.28,1476.92,104.51,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.051,0.022,0.044,0.000,0.000,0.000, ,152.58,154.24,146.75,0.00,0.00,0.00 ,,2039.56,91.94,1762.15,101.10,1474.97,104.65,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.007,0.051,0.022,0.000,0.000, ,151.84,153.30,147.83,0.00,0.00,0.00 ,,1977.05,92.01,1779.73,101.21,1482.78,104.58,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.073,0.037,0.051,0.015,0.000,0.000, ,152.95,155.37,146.75,0.00,0.00,0.00 ,,1947.74,91.94,1760.20,101.17,1474.97,104.47,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.007,0.037,0.059,0.000,0.000, ,152.02,153.87,146.57,0.00,0.00,0.00 ,,1951.65,91.87,1732.84,101.14,1473.02,104.47,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.029,0.059,0.000,0.000,0.000, ,151.47,153.87,147.11,0.00,0.00,0.00 ,,1922.34,92.09,1723.08,101.03,1471.06,104.40,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.044,0.007,0.044,0.029,0.000,0.000, ,151.84,154.62,147.65,0.00,0.00,0.00 ,,1889.13,92.12,1701.59,101.25,1449.57,104.58,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.029,0.051,0.073,0.000,0.000, ,151.47,154.43,146.75,0.00,0.00,0.00 ,,1836.39,92.09,1607.81,101.28,1443.71,104.40,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.015,0.015,0.015,0.000,0.000, ,152.21,154.43,147.47,0.00,0.00,0.00 ,,1814.90,92.16,1461.29,101.28,1414.41,104.65,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.022,0.051,0.029,0.000,0.000, ,151.84,154.43,147.29,0.00,0.00,0.00 ,,1787.55,92.09,1392.92,101.47,1412.45,104.54,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.022,0.044,0.022,0.000,0.000, ,151.84,153.87,147.11,0.00,0.00,0.00 ,,1795.36,92.05,1324.54,101.50,1408.55,104.69,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.059,0.015,0.022,0.029,0.000,0.000, ,151.10,153.30,146.75,0.00,0.00,0.00 ,,1842.25,92.23,1291.33,101.50,1420.27,104.62,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.029,0.051,0.029,0.000,0.000, ,152.02,154.43,147.47,0.00,0.00,0.00 ,,1902.81,91.90,1324.54,101.39,1398.78,104.51,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.095,0.044,0.044,0.022,0.000,0.000, ,152.02,155.56,148.37,0.00,0.00,0.00 ,,1959.46,92.12,1326.50,101.58,1381.20,104.65,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.022,0.007,0.029,0.015,0.000,0.000, ,151.66,153.87,146.75,0.00,0.00,0.00 ,,2008.30,91.90,1279.61,101.28,1351.89,104.54,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.029,0.044,0.000,0.000,0.000, ,151.47,153.68,147.83,0.00,0.00,0.00 ,,2027.84,92.01,1267.89,101.47,1332.36,104.54,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.037,0.015,0.037,0.007,0.000,0.000, ,151.47,153.87,147.65,0.00,0.00,0.00 ,,2041.51,91.83,1238.58,101.50,1332.36,104.43,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.044,0.022,0.037,0.000,0.000,0.000, ,152.02,154.81,147.65,0.00,0.00,0.00 ,,2031.75,92.01,1303.05,101.39,1336.26,104.43,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.066,0.022,0.037,0.022,0.007,0.015, ,151.29,152.74,147.83,0.00,0.00,0.00 ,,2055.19,91.87,1514.04,101.28,1357.75,104.47,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.000,0.022,0.000,0.000,0.000, ,151.47,154.43,146.93,0.00,0.00,0.00 ,,2027.84,91.79,1639.07,101.25,1385.10,104.54,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.088,0.044,0.059,0.007,0.000,0.000, ,152.76,154.81,146.93,0.00,0.00,0.00 ,,1990.72,91.87,1654.70,101.14,1402.69,104.43,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.029,0.000,0.015,0.007,0.007,0.029, ,152.02,154.24,146.93,0.00,0.00,0.00 ,,1941.88,91.90,1660.56,101.06,1390.96,104.54,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.007,0.037,0.000,0.000,0.000, ,151.66,154.24,147.29,0.00,0.00,0.00 ,,1904.76,92.16,1687.91,101.17,1404.64,104.54,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.022,0.029,0.015,0.000,0.000, ,152.21,155.56,146.57,0.00,0.00,0.00 ,,1859.83,91.90,1680.10,101.03,1416.36,104.47,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.000,0.015,0.000,0.000,0.000, ,152.95,155.18,147.65,0.00,0.00,0.00 ,,1816.85,92.23,1644.93,101.03,1433.94,104.65,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.059,0.007,0.029,0.029,0.000,0.000, ,151.29,153.49,147.47,0.00,0.00,0.00 ,,1799.27,92.16,1676.19,101.06,1428.08,104.62,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.059,0.007,0.029,0.000,0.000,0.000, ,151.66,154.06,148.01,0.00,0.00,0.00 ,,1805.13,92.23,1666.42,101.25,1408.55,104.65,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.044,0.007,0.037,0.015,0.000,0.000, ,151.47,154.81,147.47,0.00,0.00,0.00 ,,1822.71,92.16,1678.14,100.92,1404.64,104.58,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.044,0.007,0.000,0.000,0.000, ,151.47,155.75,146.57,0.00,0.00,0.00 ,,1885.23,92.20,1715.26,101.17,1418.32,104.62,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.015,0.044,0.044,0.000,0.000, ,151.84,154.81,147.11,0.00,0.00,0.00 ,,1891.09,92.16,1728.94,101.14,1437.85,104.58,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.037,0.059,0.022,0.000,0.000, ,152.76,155.00,146.39,0.00,0.00,0.00 ,,1865.69,92.09,1678.14,101.10,1488.64,104.54,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.066,0.029,0.051,0.007,0.000,0.000, ,152.02,153.87,146.57,0.00,0.00,0.00 ,,1838.34,92.27,1709.40,100.99,1502.32,104.62,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.007,0.037,0.044,0.000,0.000, ,151.66,153.30,147.83,0.00,0.00,0.00 ,,1822.71,91.94,1697.68,101.10,1500.37,104.51,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.015,0.037,0.029,0.000,0.000, ,152.76,154.81,146.93,0.00,0.00,0.00 ,,1838.34,92.16,1656.65,100.99,1517.95,104.51,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.059,0.007,0.029,0.037,0.000,0.000, ,152.39,155.37,146.21,0.00,0.00,0.00 ,,1898.90,92.01,1641.03,101.03,1517.95,104.51,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.103,0.051,0.051,0.000,0.000,0.000, ,152.58,153.49,146.57,0.00,0.00,0.00 ,,1920.39,92.01,1623.44,101.28,1531.62,104.43,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.015,0.029,0.051,0.000,0.000, ,152.21,154.81,147.65,0.00,0.00,0.00 ,,1941.88,92.05,1588.28,101.10,1504.27,104.58,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.037,0.000,0.029,0.000,0.000,0.000, ,152.39,155.00,146.75,0.00,0.00,0.00 ,,2002.44,92.09,1545.30,101.25,1514.04,104.47,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.029,0.044,0.029,0.000,0.000, ,152.58,154.81,147.11,0.00,0.00,0.00 ,,2074.73,91.83,1562.88,101.28,1500.37,104.51,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.029,0.000,0.022,0.000,0.000,0.000, ,151.47,153.30,147.29,0.00,0.00,0.00 ,,2102.08,91.83,1516.00,101.25,1492.55,104.25,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.037,0.059,0.059,0.000,0.000, ,152.39,154.81,147.11,0.00,0.00,0.00 ,,2127.47,91.98,1490.60,101.21,1484.74,104.40,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.022,0.051,0.029,0.000,0.000, ,152.39,153.68,146.93,0.00,0.00,0.00 ,,2084.49,91.76,1535.53,101.28,1473.02,104.47,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.066,0.029,0.051,0.000,0.000,0.000, ,152.39,154.43,147.65,0.00,0.00,0.00 ,,2057.14,91.87,1592.19,101.21,1453.48,104.58,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.073,0.037,0.051,0.015,0.000,0.000, ,152.02,154.62,147.29,0.00,0.00,0.00 ,,2004.40,91.94,1609.77,101.03,1428.08,104.51,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.015,0.037,0.029,0.000,0.000, ,152.39,154.62,146.03,0.00,0.00,0.00 ,,1967.28,92.01,1648.84,101.14,1416.36,104.51,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.051,0.000,0.000,0.000, ,152.21,153.87,146.57,0.00,0.00,0.00 ,,1900.85,91.90,1646.89,101.21,1387.06,104.40,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.044,0.051,0.029,0.000,0.000, ,152.02,153.30,147.47,0.00,0.00,0.00 ,,1879.37,92.01,1598.05,101.10,1402.69,104.40,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.044,0.015,0.044,0.037,0.022,0.007, ,152.58,154.81,147.29,0.00,0.00,0.00 ,,1861.78,91.94,1582.42,101.17,1410.50,104.43,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.015,0.022,0.029,0.000,0.000, ,152.21,153.49,146.75,0.00,0.00,0.00 ,,1844.20,92.01,1572.65,101.21,1414.41,104.58,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.029,0.051,0.000,0.000,0.000, ,152.39,154.24,146.75,0.00,0.00,0.00 ,,1826.62,92.12,1539.44,101.03,1428.08,104.40,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.044,0.059,0.000,0.000,0.000, ,153.87,153.11,146.03,0.00,0.00,0.00 ,,1824.66,91.90,1521.86,101.14,1455.43,104.43,8000.00,0.00,8000.00,0.00,1301.10,42.56,
0.051,0.000,0.022,0.029,0.000,0.000, ,152.21,152.93,146.75,0.00,0.00,0.00 ,,1797.31,92.16,1588.28,101.25,1476.92,104.43,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.051,0.015,0.037,0.000,0.000,0.007, ,152.39,154.43,146.75,0.00,0.00,0.00 ,,1799.27,92.01,1613.68,100.99,1482.78,104.32,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.022,0.022,0.000,0.000,0.000, ,152.58,154.43,146.57,0.00,0.00,0.00 ,,1812.94,91.98,1623.44,100.92,1484.74,104.36,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.022,0.000,0.051,0.081,0.007,0.000, ,153.13,154.81,146.57,0.00,0.00,0.00 ,,1826.62,91.72,1674.24,101.03,1500.37,104.14,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.051,0.015,0.029,0.007,0.000,0.000, ,152.21,154.24,146.57,0.00,0.00,0.00 ,,1850.06,91.76,1709.40,100.95,1490.60,104.14,8000.00,0.00,8000.00,0.00,1336.26,42.56,
0.088,0.037,0.059,0.000,0.000,0.000, ,151.47,154.06,146.93,0.00,0.00,0.00 ,,1850.06,91.72,1682.05,100.70,1488.64,103.96,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.007,0.029,0.037,0.000,0.000, ,152.39,154.81,146.93,0.00,0.00,0.00 ,,1842.25,91.65,1685.96,100.84,1478.88,104.18,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.037,0.029,0.000,0.000,0.007, ,152.02,154.43,147.11,0.00,0.00,0.00 ,,1828.57,91.79,1631.26,100.92,1463.25,104.10,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.000,0.015,0.029,0.000,0.000, ,152.21,154.81,147.29,0.00,0.00,0.00 ,,1820.76,91.61,1560.93,100.62,1443.71,104.07,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.015,0.037,0.000,0.000,0.000, ,152.58,154.24,146.57,0.00,0.00,0.00 ,,1809.04,91.87,1555.07,100.77,1428.08,104.10,8000.00,0.00,8000.00,0.00,1308.91,42.56,
0.051,0.000,0.029,0.015,0.000,0.000, ,152.76,153.68,146.93,0.00,0.00,0.00 ,,1781.68,91.65,1531.62,101.06,1410.50,104.14,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.015,0.044,0.059,0.000,0.000, ,151.84,154.06,147.11,0.00,0.00,0.00 ,,1785.59,91.87,1496.46,100.88,1387.06,104.18,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.066,0.022,0.037,0.022,0.000,0.015, ,152.21,154.81,146.57,0.00,0.00,0.00 ,,1764.10,91.68,1469.11,100.88,1377.29,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.015,0.029,0.007,0.000,0.000, ,152.58,155.18,146.57,0.00,0.00,0.00 ,,1740.66,91.79,1486.69,101.14,1342.12,104.14,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.095,0.029,0.044,0.022,0.007,0.000, ,151.84,151.80,146.75,0.00,0.00,0.00 ,,1676.19,91.79,1473.02,100.88,1346.03,104.03,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.059,0.015,0.044,0.000,0.000,0.000, ,152.39,154.24,147.47,0.00,0.00,0.00 ,,1646.89,91.87,1498.41,100.92,1353.85,104.14,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.044,0.015,0.044,0.037,0.000,0.000, ,152.21,154.43,147.11,0.00,0.00,0.00 ,,1615.63,91.94,1482.78,101.14,1363.61,104.25,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.007,0.022,0.015,0.015,0.000, ,152.58,154.43,146.93,0.00,0.00,0.00 ,,1609.77,92.16,1430.04,101.21,1344.08,104.62,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.037,0.000,0.044,0.037,0.000,0.000, ,152.02,154.24,147.29,0.00,0.00,0.00 ,,1637.12,92.23,1332.36,101.25,1365.57,104.51,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.022,0.037,0.000,0.000,0.000, ,153.50,155.75,146.57,0.00,0.00,0.00 ,,1627.35,92.16,1279.61,101.43,1373.38,104.62,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.044,0.015,0.037,0.015,0.000,0.000, ,152.21,153.87,147.29,0.00,0.00,0.00 ,,1613.68,92.23,1240.54,101.39,1390.96,104.43,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.029,0.037,0.059,0.000,0.000,0.000, ,151.84,154.24,147.29,0.00,0.00,0.00 ,,1588.28,92.27,1318.68,101.32,1385.10,104.54,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.007,0.059,0.000,0.000,0.000, ,152.21,154.24,147.29,0.00,0.00,0.00 ,,1551.16,92.23,1437.85,101.47,1389.01,104.65,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.029,0.037,0.029,0.000,0.000, ,152.58,154.62,146.03,0.00,0.00,0.00 ,,1543.35,92.09,1461.29,101.43,1375.34,104.47,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.007,0.029,0.000,0.000,0.000, ,152.58,154.62,147.29,0.00,0.00,0.00 ,,1562.88,92.31,1455.43,101.25,1369.47,104.62,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.029,0.051,0.022,0.000,0.000, ,151.84,153.11,147.29,0.00,0.00,0.00 ,,1603.91,92.09,1453.48,101.21,1377.29,104.43,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.000,0.044,0.000,0.000,0.000, ,152.76,155.37,146.39,0.00,0.00,0.00 ,,1648.84,92.20,1447.62,101.36,1361.66,104.65,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.029,0.037,0.022,0.000,0.000, ,152.58,154.62,146.75,0.00,0.00,0.00 ,,1658.61,92.27,1389.01,101.21,1371.43,104.54,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.007,0.007,0.000,0.000,0.000, ,152.21,154.06,147.29,0.00,0.00,0.00 ,,1668.38,92.16,1394.87,101.28,1355.80,104.58,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.081,0.051,0.073,0.059,0.000,0.000, ,152.95,154.43,146.21,0.00,0.00,0.00 ,,1668.38,92.23,1396.83,101.39,1355.80,104.62,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.022,0.044,0.007,0.000,0.007, ,152.39,154.43,146.39,0.00,0.00,0.00 ,,1635.16,92.16,1400.73,101.32,1355.80,104.65,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.066,0.022,0.051,0.066,0.015,0.000, ,152.02,155.18,147.83,0.00,0.00,0.00 ,,1590.23,92.31,1457.39,101.32,1404.64,104.69,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.037,0.044,0.007,0.000,0.000, ,152.76,154.81,146.75,0.00,0.00,0.00 ,,1529.67,92.16,1539.44,101.28,1430.04,104.54,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.022,0.044,0.000,0.007, ,152.76,154.24,146.03,0.00,0.00,0.00 ,,1484.74,92.38,1558.97,101.28,1463.25,104.51,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.029,0.029,0.044,0.000,0.000, ,152.21,154.81,146.75,0.00,0.00,0.00 ,,1463.25,92.34,1566.79,101.21,1478.88,104.40,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.088,0.029,0.051,0.000,0.000,0.000, ,152.21,152.93,147.29,0.00,0.00,0.00 ,,1474.97,92.38,1641.03,101.21,1461.29,104.65,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.022,0.044,0.044,0.000,0.000, ,152.21,154.24,147.83,0.00,0.00,0.00 ,,1496.46,92.23,1648.84,101.14,1445.67,104.54,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.029,0.044,0.037,0.000,0.000, ,151.84,154.43,146.57,0.00,0.00,0.00 ,,1533.58,92.45,1637.12,101.14,1404.64,104.58,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.088,0.037,0.059,0.015,0.000,0.000, ,152.21,154.62,146.93,0.00,0.00,0.00 ,,1586.32,92.23,1676.19,101.06,1347.99,104.58,8000.00,0.00,8000.00,0.00,1308.91,42.56,
0.073,0.029,0.051,0.029,0.000,0.000, ,152.39,153.68,146.39,0.00,0.00,0.00 ,,1627.35,92.20,1656.65,101.14,1305.01,104.40,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.044,0.037,0.000,0.000, ,152.21,153.49,145.85,0.00,0.00,0.00 ,,1666.42,92.34,1598.05,101.06,1295.24,104.47,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.051,0.015,0.059,0.029,0.000,0.000, ,152.21,154.06,146.75,0.00,0.00,0.00 ,,1695.73,92.09,1576.56,101.10,1289.38,104.51,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.022,0.044,0.007,0.000,0.000, ,152.21,154.62,146.93,0.00,0.00,0.00 ,,1695.73,92.23,1533.58,101.25,1301.10,104.54,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.000,0.007,0.051,0.015,0.029, ,152.76,155.00,146.93,0.00,0.00,0.00 ,,1687.91,92.20,1453.48,101.21,1310.87,104.65,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.029,0.044,0.000,0.000,0.000, ,153.32,152.74,146.39,0.00,0.00,0.00 ,,1652.75,92.20,1435.90,101.28,1353.85,104.54,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.095,0.022,0.051,0.029,0.007,0.007, ,151.84,155.18,147.11,0.00,0.00,0.00 ,,1654.70,92.23,1439.80,101.39,1351.89,104.65,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.037,0.044,0.007,0.000,0.000, ,152.21,154.24,146.93,0.00,0.00,0.00 ,,1685.96,92.16,1379.24,101.39,1363.61,104.65,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.059,0.022,0.051,0.044,0.000,0.015, ,152.76,154.43,146.03,0.00,0.00,0.00 ,,1721.12,92.09,1355.80,101.21,1373.38,104.58,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.029,0.022,0.007,0.007,0.000,0.000, ,152.02,155.75,146.57,0.00,0.00,0.00 ,,1728.94,92.16,1424.18,101.43,1375.34,104.62,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.022,0.059,0.000,0.000,0.000, ,152.58,154.81,146.75,0.00,0.00,0.00 ,,1721.12,92.27,1476.92,101.25,1367.52,104.58,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.000,0.015,0.022,0.000,0.000, ,152.21,154.24,146.93,0.00,0.00,0.00 ,,1732.84,92.16,1488.64,101.25,1365.57,104.73,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.037,0.000,0.037,0.000,0.000,0.000, ,152.21,153.68,147.47,0.00,0.00,0.00 ,,1732.84,92.16,1539.44,101.28,1373.38,104.73,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.037,0.059,0.000,0.000,0.000, ,151.47,155.18,147.65,0.00,0.00,0.00 ,,1730.89,92.09,1549.21,101.17,1346.03,104.73,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.073,0.015,0.022,0.000,0.000,0.000, ,152.39,154.06,146.93,0.00,0.00,0.00 ,,1707.45,92.20,1508.18,101.21,1359.71,104.54,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.015,0.029,0.007,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1670.33,92.09,1523.81,101.28,1338.22,104.62,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.007,0.044,0.000,0.000,0.000, ,152.58,152.93,147.83,0.00,0.00,0.00 ,,1652.75,92.23,1496.46,101.25,1340.17,104.76,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.015,0.051,0.044,0.000,0.000, ,152.58,154.81,146.57,0.00,0.00,0.00 ,,1662.52,92.05,1447.62,101.21,1344.08,104.58,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.066,0.022,0.037,0.000,0.000,0.000, ,152.58,154.43,146.75,0.00,0.00,0.00 ,,1644.93,92.12,1441.76,101.39,1347.99,104.62,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.059,0.037,0.037,0.029,0.000,0.000, ,152.02,154.24,146.57,0.00,0.00,0.00 ,,1646.89,92.20,1402.69,101.32,1361.66,104.62,8000.00,0.00,8000.00,0.00,1299.15,42.38,
