SAP ID,109003054744,
0.051,0.000,0.015,0.007,0.000,0.000, ,153.68,155.75,147.11,0.00,0.00,0.00 ,,1652.75,92.20,1320.63,101.39,1349.94,104.69,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.029,0.037,0.059,0.000,0.000, ,152.21,154.24,146.57,0.00,0.00,0.00 ,,1654.70,92.27,1316.73,101.43,1334.31,104.73,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.007,0.037,0.015,0.000,0.000, ,152.21,154.06,147.29,0.00,0.00,0.00 ,,1662.52,92.16,1275.70,101.54,1312.82,104.62,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.037,0.044,0.000,0.000,0.000, ,152.21,154.24,147.11,0.00,0.00,0.00 ,,1697.68,92.16,1217.09,101.43,1308.91,104.73,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.059,0.000,0.037,0.022,0.000,0.000, ,153.13,154.81,145.85,0.00,0.00,0.00 ,,1699.63,92.05,1193.65,101.39,1310.87,104.62,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.044,0.000,0.051,0.015,0.000,0.000, ,152.39,154.81,146.93,0.00,0.00,0.00 ,,1695.73,92.12,1221.00,101.50,1312.82,104.62,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.088,0.037,0.044,0.037,0.007,0.000, ,151.47,152.93,147.29,0.00,0.00,0.00 ,,1689.87,92.12,1258.12,101.39,1283.52,104.54,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.029,0.000,0.029,0.015,0.000,0.000, ,153.32,155.18,146.75,0.00,0.00,0.00 ,,1648.84,92.20,1297.19,101.50,1246.40,104.62,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.081,0.037,0.029,0.029,0.000,0.000, ,152.02,153.87,146.75,0.00,0.00,0.00 ,,1633.21,92.20,1361.66,101.39,1230.77,104.58,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.081,0.022,0.059,0.000,0.000,0.000, ,152.02,153.30,147.83,0.00,0.00,0.00 ,,1637.12,92.05,1381.20,101.36,1209.28,104.65,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.029,0.066,0.037,0.000,0.000, ,152.02,153.11,146.75,0.00,0.00,0.00 ,,1631.26,92.31,1416.36,101.21,1189.74,104.69,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.037,0.000,0.000,0.000, ,152.58,154.06,146.21,0.00,0.00,0.00 ,,1639.07,92.09,1461.29,101.28,1191.70,104.73,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.029,0.037,0.022,0.000,0.000, ,151.84,153.87,146.75,0.00,0.00,0.00 ,,1652.75,92.16,1502.32,101.21,1178.02,104.69,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.029,0.044,0.007,0.000,0.007, ,152.95,154.62,146.93,0.00,0.00,0.00 ,,1672.28,92.12,1517.95,101.10,1166.30,104.54,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.029,0.015,0.029,0.015,0.000,0.000, ,152.39,155.37,146.21,0.00,0.00,0.00 ,,1685.96,92.16,1572.65,101.14,1140.90,104.76,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.088,0.051,0.066,0.044,0.007,0.022, ,152.21,153.11,146.21,0.00,0.00,0.00 ,,1699.63,92.09,1535.53,101.10,1137.00,104.65,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.066,0.022,0.044,0.000,0.000,0.000, ,152.39,154.81,147.29,0.00,0.00,0.00 ,,1666.42,92.27,1465.20,101.17,1123.32,104.87,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.081,0.037,0.051,0.007,0.000,0.000, ,151.10,153.49,146.93,0.00,0.00,0.00 ,,1633.21,92.09,1449.57,101.28,1121.37,104.84,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.029,0.007,0.029,0.000,0.022,0.015, ,152.58,154.62,146.57,0.00,0.00,0.00 ,,1607.81,92.20,1420.27,101.28,1152.63,104.76,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.117,0.059,0.037,0.000,0.000,0.000, ,152.21,155.37,147.11,0.00,0.00,0.00 ,,1625.40,92.31,1394.87,101.21,1148.72,104.87,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.044,0.007,0.022,0.000,0.000,0.000, ,151.84,153.68,147.11,0.00,0.00,0.00 ,,1670.33,92.09,1416.36,101.21,1152.63,104.80,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.029,0.044,0.000,0.000,0.000, ,151.84,153.87,146.03,0.00,0.00,0.00 ,,1709.40,92.20,1439.80,101.32,1140.90,104.80,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.007,0.044,0.044,0.000,0.000, ,151.66,153.30,146.93,0.00,0.00,0.00 ,,1693.77,92.05,1431.99,101.14,1127.23,104.84,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.088,0.022,0.044,0.022,0.000,0.000, ,152.02,154.43,147.11,0.00,0.00,0.00 ,,1682.05,92.20,1447.62,101.28,1135.04,104.91,8000.00,0.00,8000.00,0.00,1349.94,42.34,
0.066,0.051,0.059,0.029,0.000,0.000, ,151.66,153.87,146.39,0.00,0.00,0.00 ,,1641.03,92.16,1467.16,101.21,1156.53,104.73,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.051,0.007,0.044,0.044,0.000,0.000, ,152.02,153.68,146.03,0.00,0.00,0.00 ,,1613.68,92.09,1467.16,101.28,1160.44,104.84,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.029,0.059,0.007,0.000,0.000, ,151.10,152.74,147.47,0.00,0.00,0.00 ,,1560.93,92.20,1461.29,101.10,1176.07,104.69,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.044,0.007,0.044,0.059,0.000,0.000, ,152.39,154.43,146.57,0.00,0.00,0.00 ,,1525.76,92.16,1486.69,101.28,1174.11,104.62,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.015,0.037,0.022,0.007,0.000, ,151.84,152.17,146.39,0.00,0.00,0.00 ,,1504.27,92.16,1465.20,101.21,1156.53,104.69,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.073,0.015,0.022,0.022,0.000,0.000, ,151.84,153.87,146.39,0.00,0.00,0.00 ,,1484.74,92.31,1441.76,101.17,1148.72,104.76,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.000,0.051,0.044,0.000,0.000, ,152.76,154.62,146.57,0.00,0.00,0.00 ,,1498.41,92.31,1498.41,101.10,1127.23,104.80,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.029,0.029,0.051,0.022,0.000,0.000, ,152.21,153.68,146.93,0.00,0.00,0.00 ,,1508.18,92.09,1490.60,101.21,1111.60,104.73,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.059,0.022,0.037,0.029,0.000,0.000, ,151.29,153.68,146.21,0.00,0.00,0.00 ,,1504.27,92.34,1443.71,101.25,1105.74,104.73,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.081,0.022,0.059,0.037,0.000,0.000, ,151.84,153.68,147.11,0.00,0.00,0.00 ,,1494.51,92.31,1433.94,101.14,1119.41,104.76,8000.00,0.00,8000.00,0.00,1279.61,42.38,
0.000,0.007,0.022,0.015,0.000,0.000, ,151.84,155.56,146.39,0.00,0.00,0.00 ,,1492.55,92.27,1392.92,101.47,1166.30,104.69,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.022,0.037,0.059,0.000,0.000, ,151.47,153.30,146.21,0.00,0.00,0.00 ,,1451.53,92.23,1326.50,101.21,1203.42,104.76,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.47,152.93,146.57,0.00,0.00,0.00 ,,1453.48,92.31,1312.82,101.32,1234.68,104.69,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.081,0.015,0.051,0.044,0.000,0.000, ,151.47,153.68,146.93,0.00,0.00,0.00 ,,1461.29,92.23,1267.89,101.43,1293.28,104.62,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.007,0.022,0.029,0.000,0.000,0.000, ,151.84,153.49,146.75,0.00,0.00,0.00 ,,1461.29,92.31,1222.95,101.39,1306.96,104.76,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.088,0.037,0.051,0.029,0.000,0.000, ,151.66,153.49,146.75,0.00,0.00,0.00 ,,1471.06,92.38,1258.12,101.28,1314.77,104.58,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.029,0.051,0.007,0.000,0.000, ,151.47,154.06,146.03,0.00,0.00,0.00 ,,1500.37,92.23,1328.45,101.50,1305.01,104.65,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.088,0.044,0.059,0.015,0.000,0.000, ,152.39,153.49,145.85,0.00,0.00,0.00 ,,1516.00,92.23,1402.69,101.32,1299.15,104.62,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.015,0.044,0.015,0.000,0.007, ,151.66,153.30,146.93,0.00,0.00,0.00 ,,1535.53,92.12,1474.97,101.17,1277.66,104.58,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.044,0.000,0.029,0.015,0.000,0.000, ,152.21,153.30,146.39,0.00,0.00,0.00 ,,1586.32,92.23,1555.07,101.21,1269.84,104.47,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.015,0.037,0.059,0.015,0.022, ,152.39,155.37,146.03,0.00,0.00,0.00 ,,1611.72,91.83,1596.09,100.95,1250.31,104.51,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.073,0.029,0.022,0.000,0.000,0.000, ,152.39,152.93,145.85,0.00,0.00,0.00 ,,1596.09,91.98,1586.32,100.81,1232.72,104.40,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.073,0.022,0.044,0.015,0.000,0.000, ,151.84,154.06,146.93,0.00,0.00,0.00 ,,1596.09,91.76,1611.72,100.88,1205.37,104.29,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.073,0.007,0.029,0.000,0.000,0.000, ,151.47,154.62,147.11,0.00,0.00,0.00 ,,1584.37,91.90,1564.84,100.95,1181.93,104.40,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.044,0.029,0.051,0.015,0.000,0.000, ,151.29,153.87,146.75,0.00,0.00,0.00 ,,1553.11,91.87,1512.09,100.81,1207.33,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.029,0.000,0.000,0.000,0.000, ,150.55,154.24,147.29,0.00,0.00,0.00 ,,1555.07,91.94,1506.23,100.95,1252.26,104.32,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.022,0.059,0.029,0.000,0.000, ,151.47,153.68,146.39,0.00,0.00,0.00 ,,1568.74,91.94,1473.02,101.06,1289.38,104.32,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.051,0.022,0.000,0.000, ,152.02,153.30,146.57,0.00,0.00,0.00 ,,1584.37,91.87,1383.15,100.92,1308.91,104.14,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.088,0.015,0.051,0.000,0.000,0.000, ,150.55,153.68,147.11,0.00,0.00,0.00 ,,1615.63,91.83,1389.01,100.99,1322.59,104.18,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.037,0.000,0.051,0.000,0.000,0.000, ,150.73,153.87,147.11,0.00,0.00,0.00 ,,1625.40,91.76,1369.47,101.03,1324.54,104.18,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.015,0.029,0.029,0.000,0.000, ,152.39,154.62,146.75,0.00,0.00,0.00 ,,1646.89,91.79,1314.77,100.99,1332.36,104.21,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.029,0.015,0.029,0.007,0.000,0.000, ,151.47,153.68,146.21,0.00,0.00,0.00 ,,1633.21,91.87,1314.77,100.99,1322.59,104.18,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.103,0.037,0.044,0.029,0.000,0.000, ,152.02,152.55,146.39,0.00,0.00,0.00 ,,1625.40,91.94,1349.94,101.21,1338.22,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.022,0.051,0.007,0.000,0.000, ,150.92,154.24,146.57,0.00,0.00,0.00 ,,1594.14,91.90,1365.57,101.14,1308.91,104.40,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.066,0.015,0.037,0.029,0.000,0.000, ,152.02,153.87,146.03,0.00,0.00,0.00 ,,1557.02,92.23,1377.29,101.21,1275.70,104.47,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.037,0.051,0.022,0.000,0.000, ,151.84,153.30,145.85,0.00,0.00,0.00 ,,1549.21,92.16,1455.43,101.25,1244.44,104.58,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.007,0.000,0.015,0.022,0.000,0.000, ,150.73,154.43,146.39,0.00,0.00,0.00 ,,1578.51,92.12,1502.32,101.25,1224.91,104.54,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.015,0.037,0.022,0.000,0.000, ,152.02,154.81,145.67,0.00,0.00,0.00 ,,1594.14,92.23,1531.62,101.17,1209.28,104.51,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.022,0.044,0.037,0.007,0.000, ,151.29,153.11,146.39,0.00,0.00,0.00 ,,1619.54,92.09,1584.37,101.17,1176.07,104.58,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.081,0.029,0.037,0.015,0.000,0.000, ,151.66,153.30,146.75,0.00,0.00,0.00 ,,1627.35,92.23,1637.12,101.10,1166.30,104.76,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.037,0.059,0.044,0.051,0.051,0.000, ,151.10,155.56,146.21,0.00,0.00,0.00 ,,1629.30,92.23,1684.00,101.06,1160.44,104.73,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.022,0.029,0.000,0.000,0.000, ,152.02,154.62,146.03,0.00,0.00,0.00 ,,1635.16,92.16,1785.59,100.92,1176.07,104.65,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.088,0.044,0.066,0.015,0.000,0.000, ,150.92,152.55,146.39,0.00,0.00,0.00 ,,1644.93,91.94,1787.55,101.03,1211.23,104.58,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.051,0.022,0.044,0.000,0.000,0.000, ,151.47,153.49,146.93,0.00,0.00,0.00 ,,1629.30,92.09,1750.43,100.95,1248.35,104.69,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.066,0.029,0.051,0.029,0.000,0.000, ,150.73,152.74,145.85,0.00,0.00,0.00 ,,1635.16,92.12,1758.24,100.84,1271.79,104.54,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.015,0.022,0.000,0.000,0.000, ,151.47,154.24,146.57,0.00,0.00,0.00 ,,1644.93,91.94,1744.57,100.99,1289.38,104.47,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.051,0.015,0.051,0.007,0.007,0.000, ,152.02,154.06,146.21,0.00,0.00,0.00 ,,1656.65,92.16,1711.36,101.03,1299.15,104.43,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.029,0.044,0.000,0.000,0.000, ,152.21,153.49,145.85,0.00,0.00,0.00 ,,1680.10,92.09,1689.87,101.10,1310.87,104.58,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.029,0.029,0.000,0.000,0.000, ,151.66,153.68,146.93,0.00,0.00,0.00 ,,1705.49,92.12,1685.96,100.95,1340.17,104.58,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.059,0.022,0.051,0.022,0.000,0.000, ,151.10,153.49,146.93,0.00,0.00,0.00 ,,1715.26,91.90,1627.35,101.06,1351.89,104.51,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.066,0.029,0.029,0.000,0.000,0.000, ,151.84,154.81,146.21,0.00,0.00,0.00 ,,1750.43,92.09,1615.63,101.03,1359.71,104.54,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.037,0.000,0.022,0.051,0.015,0.000, ,151.47,152.93,145.85,0.00,0.00,0.00 ,,1762.15,91.79,1635.16,101.03,1365.57,104.47,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.051,0.007,0.029,0.000,0.000,0.000, ,151.66,154.06,146.93,0.00,0.00,0.00 ,,1789.50,92.01,1711.36,101.06,1367.52,104.58,8000.00,0.00,8000.00,0.00,1285.47,42.42,
0.081,0.029,0.059,0.029,0.000,0.000, ,151.29,154.24,147.29,0.00,0.00,0.00 ,,1820.76,91.90,1750.43,100.95,1377.29,104.43,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.007,0.000,0.000,0.022,0.000,0.000, ,152.21,153.87,146.93,0.00,0.00,0.00 ,,1836.39,91.94,1803.17,100.95,1394.87,104.36,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.103,0.051,0.029,0.059,0.000,0.000, ,151.47,154.06,146.93,0.00,0.00,0.00 ,,1889.13,91.79,1791.45,100.95,1392.92,104.40,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.007,0.029,0.007,0.000,0.000, ,151.29,154.43,146.75,0.00,0.00,0.00 ,,1881.32,91.87,1711.36,100.88,1392.92,104.40,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.022,0.037,0.059,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1906.72,92.05,1709.40,100.99,1387.06,104.40,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.044,0.000,0.037,0.037,0.000,0.000, ,150.92,152.36,147.29,0.00,0.00,0.00 ,,1930.16,91.72,1721.12,100.99,1357.75,104.51,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.051,0.015,0.037,0.022,0.000,0.000, ,151.29,154.06,146.57,0.00,0.00,0.00 ,,1941.88,91.90,1646.89,100.92,1371.43,104.47,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.029,0.044,0.044,0.000,0.000, ,152.02,155.00,146.93,0.00,0.00,0.00 ,,1949.69,91.87,1582.42,101.06,1392.92,104.36,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.029,0.000,0.000,0.059,0.000,0.000, ,151.47,154.62,146.21,0.00,0.00,0.00 ,,1959.46,91.79,1564.84,101.17,1400.73,104.36,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.088,0.037,0.044,0.000,0.000,0.000, ,151.10,152.93,146.39,0.00,0.00,0.00 ,,1971.18,91.83,1525.76,100.99,1387.06,104.43,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.044,0.015,0.037,0.029,0.000,0.000, ,152.02,154.81,146.39,0.00,0.00,0.00 ,,2006.35,91.83,1529.67,101.10,1371.43,104.47,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.015,0.044,0.022,0.000,0.000, ,151.84,154.62,146.93,0.00,0.00,0.00 ,,1998.53,91.83,1541.39,101.14,1381.20,104.36,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.007,0.022,0.000,0.000,0.000, ,151.29,152.55,147.47,0.00,0.00,0.00 ,,1992.67,91.76,1500.37,101.14,1369.47,104.65,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.037,0.000,0.044,0.037,0.000,0.000, ,152.02,154.81,146.39,0.00,0.00,0.00 ,,1969.23,91.94,1463.25,101.17,1371.43,104.54,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.066,0.022,0.037,0.037,0.007,0.015, ,151.47,153.87,146.39,0.00,0.00,0.00 ,,1998.53,91.79,1482.78,101.14,1353.85,104.58,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.059,0.022,0.044,0.000,0.000,0.000, ,151.29,153.30,146.57,0.00,0.00,0.00 ,,2018.07,91.79,1439.80,101.21,1347.99,104.51,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.029,0.029,0.059,0.022,0.015,0.007, ,151.10,153.87,146.75,0.00,0.00,0.00 ,,2020.02,91.72,1437.85,101.14,1346.03,104.51,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.088,0.000,0.007,0.000,0.000,0.000, ,152.02,155.37,145.49,0.00,0.00,0.00 ,,2020.02,91.72,1539.44,101.21,1367.52,104.40,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.037,0.059,0.029,0.000,0.000, ,151.84,154.24,146.03,0.00,0.00,0.00 ,,2045.42,91.72,1631.26,101.10,1365.57,104.25,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.066,0.007,0.029,0.022,0.000,0.000, ,151.29,152.55,146.93,0.00,0.00,0.00 ,,2092.31,91.87,1697.68,101.03,1353.85,104.51,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.044,0.059,0.000,0.000,0.000, ,151.10,152.93,146.57,0.00,0.00,0.00 ,,2139.19,91.61,1760.20,100.92,1338.22,104.29,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.051,0.000,0.029,0.051,0.000,0.000, ,151.29,153.68,146.03,0.00,0.00,0.00 ,,2152.87,91.72,1793.41,101.03,1299.15,104.62,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.088,0.029,0.051,0.000,0.000,0.000, ,151.29,154.24,146.39,0.00,0.00,0.00 ,,2133.33,91.76,1771.92,100.88,1297.19,104.36,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.007,0.029,0.007,0.000,0.000, ,152.02,154.62,146.93,0.00,0.00,0.00 ,,2078.63,91.65,1810.99,100.99,1316.73,104.58,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.066,0.037,0.066,0.000,0.000,0.000, ,152.76,153.87,145.31,0.00,0.00,0.00 ,,2016.12,91.76,1832.48,100.92,1371.43,104.32,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.059,0.022,0.044,0.000,0.000,0.000, ,151.47,154.06,146.75,0.00,0.00,0.00 ,,1971.18,91.68,1818.80,100.73,1367.52,104.40,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.051,0.015,0.044,0.007,0.000,0.000, ,150.73,154.06,147.11,0.00,0.00,0.00 ,,1977.05,91.94,1768.01,100.81,1402.69,104.40,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.051,0.051,0.015,0.022, ,151.84,154.81,146.57,0.00,0.00,0.00 ,,1998.53,91.79,1769.96,100.88,1447.62,104.43,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.015,0.015,0.029,0.029,0.000,0.000, ,151.29,153.11,146.03,0.00,0.00,0.00 ,,2027.84,91.79,1752.38,100.88,1484.74,104.25,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.022,0.044,0.015,0.000,0.000, ,151.29,154.81,147.65,0.00,0.00,0.00 ,,2057.14,91.76,1783.64,100.73,1465.20,104.43,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.073,0.022,0.037,0.015,0.000,0.000, ,152.21,154.24,147.11,0.00,0.00,0.00 ,,2063.00,91.76,1916.48,100.81,1459.34,104.43,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.007,0.029,0.073,0.000,0.022, ,151.47,153.87,146.03,0.00,0.00,0.00 ,,2059.10,91.76,2225.15,100.59,1463.25,104.36,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.073,0.029,0.037,0.007,0.000,0.000, ,151.29,154.81,146.93,0.00,0.00,0.00 ,,2020.02,91.79,2320.88,100.48,1406.59,104.43,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.081,0.029,0.044,0.029,0.000,0.000, ,151.47,154.43,146.93,0.00,0.00,0.00 ,,1996.58,91.76,2232.97,100.40,1365.57,104.47,8000.00,0.00,8000.00,0.00,1320.63,42.60,
0.029,0.000,0.029,0.044,0.000,0.000, ,152.58,154.62,146.75,0.00,0.00,0.00 ,,1969.23,91.79,2078.63,100.51,1334.31,104.51,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.007,0.044,0.015,0.000,0.000, ,151.29,152.36,147.47,0.00,0.00,0.00 ,,1957.51,91.90,1900.85,100.62,1322.59,104.54,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.022,0.066,0.015,0.000,0.000, ,152.02,154.24,147.11,0.00,0.00,0.00 ,,1945.79,91.72,1836.39,100.70,1289.38,104.51,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.022,0.044,0.007,0.000,0.000, ,152.58,154.06,146.75,0.00,0.00,0.00 ,,1924.30,91.87,1795.36,100.84,1275.70,104.58,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.000,0.022,0.037,0.015,0.000, ,152.21,153.87,146.57,0.00,0.00,0.00 ,,1910.62,91.87,1760.20,100.84,1250.31,104.73,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.066,0.022,0.029,0.000,0.000,0.000, ,152.95,153.11,147.65,0.00,0.00,0.00 ,,1920.39,91.90,1742.61,100.95,1256.17,104.58,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.029,0.044,0.029,0.000,0.007, ,152.02,154.81,146.57,0.00,0.00,0.00 ,,1975.09,91.79,1717.22,100.88,1283.52,104.54,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.022,0.000,0.022,0.000,0.000,0.000, ,152.58,155.18,147.11,0.00,0.00,0.00 ,,2004.40,91.94,1637.12,100.95,1310.87,104.58,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.081,0.029,0.051,0.037,0.000,0.000, ,152.58,154.06,147.29,0.00,0.00,0.00 ,,2006.35,91.90,1596.09,100.99,1351.89,104.65,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.022,0.007,0.000,0.000,0.000, ,151.84,156.88,147.47,0.00,0.00,0.00 ,,1986.81,91.76,1562.88,101.06,1377.29,104.54,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.022,0.051,0.029,0.000,0.000, ,152.02,154.43,146.93,0.00,0.00,0.00 ,,1967.28,91.87,1517.95,100.92,1396.83,104.51,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.015,0.051,0.000,0.000,0.015, ,151.29,153.30,147.65,0.00,0.00,0.00 ,,1959.46,91.68,1484.74,101.03,1387.06,104.36,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.037,0.000,0.022,0.000,0.000,0.000, ,152.76,154.81,148.01,0.00,0.00,0.00 ,,1963.37,91.79,1494.51,101.03,1389.01,104.36,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.088,0.029,0.029,0.000,0.000,0.000, ,152.76,155.75,146.93,0.00,0.00,0.00 ,,1984.86,91.68,1531.62,101.03,1377.29,104.32,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.029,0.007,0.022,0.022,0.022,0.022, ,152.76,154.62,146.93,0.00,0.00,0.00 ,,1988.77,91.79,1603.91,101.06,1377.29,104.32,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.015,0.051,0.015,0.000,0.000, ,151.47,153.30,147.29,0.00,0.00,0.00 ,,1961.42,91.76,1738.71,100.95,1347.99,104.51,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.073,0.007,0.037,0.000,0.000,0.000, ,152.21,154.43,147.47,0.00,0.00,0.00 ,,1939.93,91.87,1769.96,100.95,1361.66,104.40,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.000,0.037,0.000,0.000,0.000, ,151.84,154.43,147.11,0.00,0.00,0.00 ,,1906.72,91.87,1771.92,100.77,1347.99,104.32,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.015,0.015,0.029,0.000,0.000, ,152.39,153.87,147.11,0.00,0.00,0.00 ,,1906.72,91.79,1799.27,100.81,1347.99,104.36,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.022,0.044,0.015,0.000,0.000, ,152.21,154.62,146.57,0.00,0.00,0.00 ,,1930.16,91.87,1779.73,100.92,1344.08,104.47,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.007,0.015,0.000,0.000,0.000, ,153.50,154.62,146.21,0.00,0.00,0.00 ,,1939.93,91.87,1695.73,100.88,1338.22,104.40,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.037,0.029,0.000,0.000,0.000, ,152.21,154.06,146.57,0.00,0.00,0.00 ,,1930.16,92.01,1656.65,100.88,1318.68,104.47,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.015,0.037,0.051,0.007,0.022, ,151.84,154.24,147.11,0.00,0.00,0.00 ,,1920.39,91.87,1584.37,101.03,1316.73,104.40,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.022,0.029,0.029,0.000,0.000, ,153.50,155.94,146.03,0.00,0.00,0.00 ,,1910.62,91.90,1535.53,100.99,1332.36,104.62,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.029,0.000,0.037,0.044,0.015,0.000, ,152.39,153.68,146.39,0.00,0.00,0.00 ,,1859.83,91.87,1494.51,100.95,1373.38,104.36,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.029,0.051,0.000,0.000,0.000, ,152.39,154.43,147.11,0.00,0.00,0.00 ,,1822.71,91.79,1486.69,101.17,1387.06,104.43,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.095,0.022,0.066,0.029,0.000,0.000, ,151.84,153.87,146.75,0.00,0.00,0.00 ,,1771.92,91.79,1430.04,100.99,1385.10,104.32,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.000,0.037,0.022,0.000,0.000, ,152.02,153.87,146.21,0.00,0.00,0.00 ,,1715.26,92.05,1387.06,101.17,1383.15,104.25,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.095,0.051,0.066,0.000,0.000,0.000, ,151.66,154.43,146.57,0.00,0.00,0.00 ,,1676.19,91.94,1453.48,101.06,1361.66,104.32,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.007,0.022,0.000,0.000,0.000, ,152.02,154.06,146.57,0.00,0.00,0.00 ,,1646.89,91.87,1510.13,101.06,1359.71,104.36,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.022,0.051,0.029,0.000,0.000, ,152.76,154.81,145.49,0.00,0.00,0.00 ,,1601.95,92.16,1521.86,101.14,1365.57,104.43,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.022,0.051,0.007,0.000,0.000, ,151.66,153.30,146.75,0.00,0.00,0.00 ,,1584.37,91.94,1496.46,101.10,1398.78,104.32,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.015,0.051,0.022,0.000,0.000, ,151.84,153.30,147.29,0.00,0.00,0.00 ,,1564.84,91.94,1441.76,100.99,1414.41,104.25,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.022,0.059,0.022,0.007,0.000, ,152.58,155.56,146.75,0.00,0.00,0.00 ,,1539.44,91.72,1349.94,100.73,1416.36,104.14,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.015,0.029,0.000,0.000,0.000, ,152.58,155.75,146.39,0.00,0.00,0.00 ,,1527.72,91.83,1308.91,100.95,1426.13,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.095,0.022,0.073,0.015,0.000,0.000, ,153.50,154.81,147.47,0.00,0.00,0.00 ,,1516.00,91.65,1314.77,100.99,1439.80,103.81,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.015,0.044,0.000,0.000,0.000, ,152.95,154.81,146.75,0.00,0.00,0.00 ,,1484.74,91.94,1375.34,100.81,1430.04,104.03,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.015,0.029,0.051,0.007,0.000, ,152.58,155.18,147.29,0.00,0.00,0.00 ,,1480.83,91.83,1461.29,100.84,1408.55,103.77,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.015,0.037,0.000,0.000,0.000, ,152.58,155.18,147.29,0.00,0.00,0.00 ,,1469.11,91.90,1537.48,100.84,1371.43,103.92,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.095,0.051,0.037,0.000,0.000,0.000, ,152.39,156.69,147.29,0.00,0.00,0.00 ,,1465.20,91.79,1568.74,100.66,1363.61,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.029,0.051,0.044,0.015,0.015, ,152.58,155.18,147.83,0.00,0.00,0.00 ,,1441.76,91.87,1570.70,100.70,1383.15,103.99,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.022,0.044,0.007,0.000,0.000, ,152.02,154.24,146.57,0.00,0.00,0.00 ,,1461.29,91.90,1601.95,100.84,1420.27,103.92,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.051,0.015,0.059,0.007,0.000,0.000, ,152.02,155.37,148.55,0.00,0.00,0.00 ,,1486.69,91.68,1635.16,100.59,1433.94,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.088,0.037,0.044,0.000,0.000,0.000, ,152.76,156.50,147.11,0.00,0.00,0.00 ,,1504.27,91.90,1668.38,100.59,1443.71,103.96,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.066,0.029,0.037,0.029,0.000,0.000, ,153.50,156.50,146.21,0.00,0.00,0.00 ,,1529.67,91.76,1744.57,100.62,1453.48,103.77,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.000,0.029,0.000,0.000,0.000, ,152.21,154.81,147.29,0.00,0.00,0.00 ,,1576.56,91.79,1758.24,100.55,1465.20,103.96,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.095,0.044,0.059,0.000,0.000,0.000, ,152.58,154.62,147.83,0.00,0.00,0.00 ,,1607.81,91.68,1723.08,100.48,1465.20,103.77,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.015,0.007,0.007,0.051,0.000,0.000, ,153.32,155.94,147.65,0.00,0.00,0.00 ,,1646.89,91.94,1742.61,100.73,1445.67,104.21,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.051,0.022,0.044,0.022,0.000,0.000, ,152.76,154.24,147.11,0.00,0.00,0.00 ,,1666.42,91.94,1723.08,100.81,1476.92,104.10,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.007,0.037,0.029,0.000,0.000, ,152.39,155.75,146.57,0.00,0.00,0.00 ,,1684.00,92.05,1703.54,100.95,1490.60,104.36,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.007,0.051,0.059,0.022,0.000, ,153.50,154.81,146.57,0.00,0.00,0.00 ,,1682.05,92.01,1713.31,100.88,1510.13,104.25,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.015,0.037,0.029,0.000,0.015, ,152.76,154.62,147.29,0.00,0.00,0.00 ,,1676.19,91.90,1648.84,100.95,1529.67,104.18,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.007,0.037,0.037,0.000,0.000, ,152.39,154.06,147.11,0.00,0.00,0.00 ,,1670.33,92.09,1564.84,100.99,1543.35,104.40,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.022,0.044,0.000,0.000,0.007, ,152.76,155.37,147.47,0.00,0.00,0.00 ,,1646.89,91.94,1523.81,100.95,1549.21,104.36,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.015,0.037,0.000,0.000, ,152.58,154.62,147.29,0.00,0.00,0.00 ,,1646.89,92.01,1494.51,101.17,1586.32,104.32,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.037,0.044,0.022,0.000,0.007, ,152.21,154.06,147.83,0.00,0.00,0.00 ,,1621.49,91.94,1494.51,100.99,1601.95,104.32,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.081,0.037,0.044,0.000,0.000,0.000, ,152.39,154.06,147.83,0.00,0.00,0.00 ,,1637.12,92.05,1578.51,101.17,1598.05,104.36,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.088,0.029,0.051,0.015,0.000,0.000, ,151.47,153.11,147.65,0.00,0.00,0.00 ,,1670.33,91.94,1670.33,101.06,1598.05,104.14,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.044,0.000,0.015,0.022,0.000,0.000, ,151.84,153.30,148.37,0.00,0.00,0.00 ,,1719.17,91.87,1685.96,100.99,1570.70,104.10,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.022,0.066,0.007,0.000,0.000, ,152.76,153.87,146.93,0.00,0.00,0.00 ,,1732.84,92.16,1672.28,100.99,1553.11,104.29,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.015,0.059,0.044,0.000,0.000, ,153.13,155.18,146.39,0.00,0.00,0.00 ,,1752.38,91.94,1646.89,101.03,1529.67,104.36,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.044,0.051,0.000,0.000,0.000, ,152.02,152.55,147.11,0.00,0.00,0.00 ,,1769.96,92.09,1560.93,100.99,1519.90,104.36,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.022,0.044,0.029,0.000,0.000, ,152.02,153.11,146.75,0.00,0.00,0.00 ,,1816.85,91.79,1449.57,101.06,1478.88,104.21,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.044,0.000,0.022,0.000,0.000,0.000, ,153.32,155.75,147.29,0.00,0.00,0.00 ,,1842.25,91.94,1431.99,101.14,1433.94,104.21,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.022,0.044,0.015,0.000,0.000, ,152.58,154.81,146.57,0.00,0.00,0.00 ,,1834.43,91.72,1439.80,101.10,1387.06,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.029,0.029,0.000,0.000,0.000, ,153.13,153.68,147.29,0.00,0.00,0.00 ,,1809.04,91.87,1467.16,101.10,1383.15,104.29,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.037,0.051,0.000,0.000,0.015, ,152.76,154.81,146.57,0.00,0.00,0.00 ,,1797.31,91.79,1578.51,100.99,1357.75,104.21,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.037,0.007,0.022,0.000,0.000,0.000, ,153.32,155.37,146.39,0.00,0.00,0.00 ,,1789.50,91.90,1613.68,101.03,1402.69,104.47,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.037,0.000,0.051,0.007,0.000,0.000, ,152.58,154.81,146.75,0.00,0.00,0.00 ,,1768.01,91.79,1609.77,100.84,1437.85,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.088,0.037,0.007,0.000,0.000,0.000, ,152.02,155.18,147.11,0.00,0.00,0.00 ,,1779.73,91.90,1635.16,101.03,1420.27,104.43,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.015,0.044,0.000,0.000,0.000, ,153.87,156.88,146.03,0.00,0.00,0.00 ,,1787.55,91.94,1627.35,100.99,1422.22,104.25,8000.00,0.00,8000.00,0.00,1314.77,42.56,
0.066,0.029,0.044,0.022,0.000,0.000, ,152.39,153.68,147.11,0.00,0.00,0.00 ,,1789.50,91.87,1600.00,100.95,1387.06,104.40,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.015,0.022,0.000,0.000,0.000, ,152.58,154.43,147.65,0.00,0.00,0.00 ,,1781.68,92.09,1607.81,100.99,1410.50,104.43,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.095,0.051,0.066,0.059,0.007,0.007, ,152.39,155.18,146.57,0.00,0.00,0.00 ,,1775.82,91.94,1631.26,100.99,1437.85,104.40,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.015,0.037,0.015,0.000,0.007, ,153.32,155.37,146.03,0.00,0.00,0.00 ,,1797.31,91.94,1642.98,100.95,1459.34,104.36,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.088,0.029,0.051,0.037,0.000,0.000, ,152.58,154.06,146.21,0.00,0.00,0.00 ,,1785.59,91.87,1682.05,100.92,1461.29,104.47,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.029,0.044,0.000,0.000,0.000, ,153.13,154.43,146.57,0.00,0.00,0.00 ,,1785.59,92.05,1680.10,100.99,1480.83,104.47,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.007,0.044,0.059,0.000,0.007, ,152.95,154.43,146.03,0.00,0.00,0.00 ,,1801.22,91.79,1689.87,100.92,1467.16,104.47,8000.00,0.00,8000.00,0.00,1344.08,42.27,
0.037,0.007,0.022,0.007,0.000,0.000, ,152.76,154.43,146.57,0.00,0.00,0.00 ,,1783.64,91.98,1703.54,100.95,1478.88,104.47,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.088,0.044,0.037,0.022,0.000,0.000, ,152.95,155.56,146.75,0.00,0.00,0.00 ,,1795.36,92.01,1748.47,100.92,1488.64,104.36,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.000,0.000,0.029,0.029,0.000,0.000, ,152.58,154.62,146.57,0.00,0.00,0.00 ,,1807.08,91.90,1689.87,100.88,1498.41,104.47,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.015,0.051,0.037,0.007,0.000, ,152.58,154.62,146.03,0.00,0.00,0.00 ,,1791.45,92.09,1642.98,100.95,1500.37,104.43,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.029,0.059,0.000,0.000,0.000, ,152.21,154.24,147.11,0.00,0.00,0.00 ,,1771.92,91.98,1590.23,100.95,1471.06,104.40,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.029,0.059,0.015,0.000,0.000, ,153.32,154.62,146.21,0.00,0.00,0.00 ,,1730.89,92.05,1502.32,101.06,1461.29,104.47,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.015,0.000,0.007,0.007,0.000,0.000, ,151.29,154.24,145.67,0.00,0.00,0.00 ,,1707.45,91.94,1467.16,101.03,1437.85,104.32,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.015,0.037,0.029,0.000,0.000, ,152.39,154.43,146.39,0.00,0.00,0.00 ,,1697.68,92.01,1531.62,100.99,1390.96,104.43,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.073,0.029,0.066,0.029,0.000,0.000, ,152.02,153.68,146.93,0.00,0.00,0.00 ,,1666.42,91.94,1590.23,100.95,1359.71,104.47,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.081,0.037,0.044,0.000,0.000,0.000, ,151.29,153.11,146.75,0.00,0.00,0.00 ,,1609.77,92.09,1629.30,100.92,1349.94,104.47,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.066,0.022,0.059,0.059,0.000,0.000, ,151.66,154.43,146.39,0.00,0.00,0.00 ,,1557.02,92.23,1748.47,100.92,1347.99,104.58,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.081,0.044,0.044,0.000,0.029,0.000, ,151.66,154.43,146.75,0.00,0.00,0.00 ,,1514.04,92.09,1814.90,100.88,1365.57,104.43,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.007,0.044,0.000,0.000,0.000, ,152.21,154.81,145.85,0.00,0.00,0.00 ,,1486.69,92.23,1846.15,100.66,1365.57,104.51,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.10,152.55,146.93,0.00,0.00,0.00 ,,1478.88,92.16,1844.20,100.73,1353.85,104.51,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.073,0.029,0.029,0.022,0.007,0.007, ,151.47,154.06,145.85,0.00,0.00,0.00 ,,1445.67,92.27,1842.25,100.73,1338.22,104.51,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.044,0.022,0.044,0.015,0.000,0.000, ,152.58,156.50,146.57,0.00,0.00,0.00 ,,1422.22,92.05,1795.36,100.70,1322.59,104.43,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.015,0.000,0.007,0.037,0.000,0.000, ,152.21,154.81,146.03,0.00,0.00,0.00 ,,1426.13,92.20,1781.68,100.70,1299.15,104.73,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.066,0.029,0.029,0.000,0.000,0.000, ,152.39,154.43,145.49,0.00,0.00,0.00 ,,1488.64,92.16,1717.22,100.88,1291.33,104.40,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.007,0.029,0.059,0.000,0.000, ,151.66,155.00,146.39,0.00,0.00,0.00 ,,1555.07,92.01,1607.81,100.84,1263.98,104.58,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.051,0.015,0.037,0.037,0.000,0.000, ,152.21,155.18,146.39,0.00,0.00,0.00 ,,1590.23,92.12,1463.25,100.95,1250.31,104.54,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.022,0.000,0.022,0.000,0.000,0.000, ,152.02,154.43,146.75,0.00,0.00,0.00 ,,1570.70,92.16,1375.34,101.03,1217.09,104.65,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.088,0.044,0.029,0.015,0.000,0.000, ,151.29,154.81,145.85,0.00,0.00,0.00 ,,1529.67,91.98,1279.61,101.03,1176.07,104.47,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.015,0.029,0.007,0.000,0.000, ,151.84,155.56,146.21,0.00,0.00,0.00 ,,1476.92,92.01,1273.75,101.06,1174.11,104.51,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.029,0.000,0.044,0.000,0.000,0.000, ,152.21,154.43,145.67,0.00,0.00,0.00 ,,1455.43,92.16,1320.63,101.25,1189.74,104.69,8000.00,0.00,8000.00,0.00,1353.85,42.42,
0.051,0.015,0.037,0.037,0.000,0.000, ,151.10,153.68,146.75,0.00,0.00,0.00 ,,1408.55,92.01,1299.15,101.21,1248.35,104.40,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.029,0.037,0.007,0.000,0.000, ,151.84,155.56,145.13,0.00,0.00,0.00 ,,1379.24,92.16,1314.77,101.17,1295.24,104.51,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.037,0.059,0.059,0.000,0.000, ,152.76,155.37,145.31,0.00,0.00,0.00 ,,1344.08,92.23,1373.38,101.21,1353.85,104.58,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.022,0.000,0.000,0.029,0.000,0.000, ,152.21,154.24,146.75,0.00,0.00,0.00 ,,1328.45,92.23,1420.27,101.28,1410.50,104.54,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.088,0.037,0.037,0.007,0.000,0.000, ,152.21,153.30,145.49,0.00,0.00,0.00 ,,1336.26,92.16,1449.57,100.88,1443.71,104.40,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.044,0.007,0.022,0.007,0.000,0.000, ,152.95,155.56,145.67,0.00,0.00,0.00 ,,1406.59,92.27,1516.00,101.10,1435.90,104.54,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.095,0.044,0.059,0.044,0.000,0.000, ,152.39,154.24,145.49,0.00,0.00,0.00 ,,1490.60,92.16,1551.16,101.06,1437.85,104.36,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.015,0.022,0.000,0.000,0.000, ,152.58,155.18,146.39,0.00,0.00,0.00 ,,1543.35,92.05,1580.46,100.81,1400.73,104.54,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.022,0.044,0.029,0.000,0.000, ,152.39,156.88,145.31,0.00,0.00,0.00 ,,1566.79,92.16,1646.89,100.92,1369.47,104.43,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.022,0.051,0.037,0.000,0.000, ,152.21,154.81,146.03,0.00,0.00,0.00 ,,1558.97,91.94,1684.00,100.95,1318.68,104.47,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.022,0.037,0.000,0.000,0.000, ,151.47,152.74,146.93,0.00,0.00,0.00 ,,1549.21,92.09,1715.26,100.92,1260.07,104.47,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.037,0.066,0.051,0.022,0.000, ,152.02,154.24,146.03,0.00,0.00,0.00 ,,1555.07,91.94,1748.47,100.77,1228.82,104.51,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.088,0.044,0.015,0.000,0.000,0.000, ,152.58,156.12,145.49,0.00,0.00,0.00 ,,1570.70,92.01,1779.73,100.92,1217.09,104.54,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.081,0.037,0.051,0.000,0.000,0.000, ,151.66,154.06,146.57,0.00,0.00,0.00 ,,1586.32,91.94,1736.75,100.70,1228.82,104.47,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.051,0.015,0.029,0.000,0.000,0.000, ,152.21,154.06,146.75,0.00,0.00,0.00 ,,1601.95,92.01,1705.49,100.81,1258.12,104.54,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.029,0.051,0.015,0.000,0.000, ,152.39,154.06,146.03,0.00,0.00,0.00 ,,1611.72,91.98,1705.49,100.88,1305.01,104.47,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.051,0.015,0.037,0.007,0.000,0.000, ,152.02,154.81,146.39,0.00,0.00,0.00 ,,1605.86,92.12,1656.65,100.84,1330.40,104.62,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.103,0.044,0.059,0.007,0.000,0.000, ,152.21,154.06,146.03,0.00,0.00,0.00 ,,1633.21,92.09,1572.65,100.81,1377.29,104.47,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.051,0.037,0.059,0.029,0.000,0.000, ,152.21,154.81,146.03,0.00,0.00,0.00 ,,1666.42,92.01,1523.81,100.99,1359.71,104.54,8000.00,0.00,8000.00,0.00,1332.36,42.23,
0.066,0.029,0.037,0.000,0.000,0.000, ,151.47,152.55,145.85,0.00,0.00,0.00 ,,1685.96,92.12,1431.99,101.06,1379.24,104.47,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.044,0.059,0.000,0.000,0.000, ,151.66,153.49,146.03,0.00,0.00,0.00 ,,1707.45,91.87,1390.96,100.95,1375.34,104.40,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.015,0.044,0.022,0.000,0.000, ,151.47,155.37,145.85,0.00,0.00,0.00 ,,1719.17,92.05,1422.22,101.17,1385.10,104.47,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.029,0.037,0.000,0.000,0.000, ,152.58,155.56,145.13,0.00,0.00,0.00 ,,1719.17,91.87,1426.13,101.06,1392.92,104.36,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.007,0.000,0.037,0.059,0.000,0.000, ,151.84,154.81,145.67,0.00,0.00,0.00 ,,1742.61,91.94,1387.06,100.99,1408.55,104.43,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.044,0.037,0.007,0.000,0.000, ,151.29,154.43,145.67,0.00,0.00,0.00 ,,1764.10,91.87,1375.34,101.06,1435.90,104.43,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.037,0.000,0.051,0.073,0.000,0.007, ,151.29,155.00,146.03,0.00,0.00,0.00 ,,1783.64,91.98,1342.12,101.28,1467.16,104.25,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.037,0.015,0.037,0.051,0.000,0.000, ,151.84,154.81,146.21,0.00,0.00,0.00 ,,1801.22,91.79,1254.21,100.99,1500.37,104.25,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.088,0.044,0.037,0.000,0.000,0.000, ,150.73,154.62,146.03,0.00,0.00,0.00 ,,1822.71,91.79,1207.33,101.28,1519.90,104.32,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.47,154.81,145.31,0.00,0.00,0.00 ,,1801.22,91.94,1238.58,101.25,1525.76,104.32,8000.00,0.00,8000.00,0.00,1342.12,42.56,
0.059,0.022,0.051,0.022,0.000,0.000, ,150.55,152.74,145.67,0.00,0.00,0.00 ,,1762.15,91.83,1279.61,101.21,1537.48,104.21,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.000,0.029,0.000,0.000,0.000, ,150.73,153.68,146.57,0.00,0.00,0.00 ,,1734.80,91.90,1361.66,100.99,1555.07,104.21,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.066,0.029,0.059,0.022,0.000,0.000, ,150.36,154.06,146.21,0.00,0.00,0.00 ,,1713.31,91.65,1451.53,100.95,1539.44,104.10,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.073,0.029,0.029,0.022,0.000,0.000, ,151.10,154.62,145.67,0.00,0.00,0.00 ,,1717.22,91.79,1457.39,100.99,1535.53,103.96,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.059,0.022,0.037,0.000,0.000,0.000, ,151.10,155.00,145.67,0.00,0.00,0.00 ,,1701.59,91.61,1389.01,100.62,1514.04,103.99,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.081,0.044,0.051,0.007,0.000,0.000, ,151.29,153.11,145.67,0.00,0.00,0.00 ,,1637.12,91.79,1340.17,101.03,1490.60,104.03,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.037,0.051,0.000,0.000,0.007, ,151.29,154.43,145.85,0.00,0.00,0.00 ,,1611.72,91.61,1283.52,100.92,1459.34,103.81,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.037,0.000,0.007,0.022,0.000,0.000, ,150.55,153.11,145.67,0.00,0.00,0.00 ,,1605.86,91.61,1332.36,100.88,1424.18,103.88,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.073,0.015,0.029,0.000,0.000,0.000, ,151.29,155.00,146.03,0.00,0.00,0.00 ,,1611.72,91.79,1492.55,100.88,1371.43,104.10,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.015,0.000,0.022,0.059,0.000,0.000, ,150.92,155.18,146.57,0.00,0.00,0.00 ,,1607.81,91.72,1601.95,100.84,1344.08,104.03,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.022,0.000,0.015,0.022,0.000,0.000, ,151.10,153.87,145.85,0.00,0.00,0.00 ,,1578.51,91.90,1662.52,100.48,1347.99,103.96,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.081,0.044,0.051,0.022,0.007,0.000, ,150.73,153.11,146.93,0.00,0.00,0.00 ,,1545.30,91.65,1703.54,100.62,1334.31,104.07,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.037,0.000,0.037,0.000,0.000,0.000, ,150.55,154.06,146.03,0.00,0.00,0.00 ,,1506.23,91.79,1721.12,100.62,1332.36,104.10,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.088,0.051,0.015,0.022,0.000,0.037, ,150.55,155.37,146.03,0.00,0.00,0.00 ,,1494.51,91.79,1687.91,100.48,1342.12,104.10,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.000,0.037,0.000,0.000,0.000, ,150.55,153.11,146.93,0.00,0.00,0.00 ,,1486.69,91.90,1680.10,100.66,1363.61,104.18,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.029,0.044,0.007,0.000,0.000, ,151.10,153.87,145.67,0.00,0.00,0.00 ,,1514.04,91.79,1699.63,100.66,1353.85,104.18,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.015,0.037,0.000,0.000,0.000, ,151.10,154.24,146.75,0.00,0.00,0.00 ,,1529.67,91.94,1648.84,100.73,1353.85,104.14,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.029,0.015,0.029,0.037,0.000,0.000, ,151.29,154.24,146.39,0.00,0.00,0.00 ,,1570.70,91.94,1662.52,100.81,1306.96,104.29,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.015,0.015,0.000,0.000,0.000, ,150.92,153.30,146.93,0.00,0.00,0.00 ,,1631.26,91.94,1654.70,100.95,1240.54,104.40,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.037,0.007,0.037,0.029,0.000,0.000, ,151.66,155.75,146.03,0.00,0.00,0.00 ,,1678.14,91.98,1598.05,100.99,1195.60,104.58,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.022,0.044,0.022,0.000,0.000, ,151.47,153.11,146.93,0.00,0.00,0.00 ,,1687.91,91.87,1533.58,100.84,1195.60,104.58,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.029,0.000,0.029,0.000,0.000,0.000, ,151.10,153.11,147.29,0.00,0.00,0.00 ,,1682.05,92.01,1537.48,101.06,1215.14,104.58,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.007,0.051,0.000,0.000,0.000, ,151.29,154.43,146.75,0.00,0.00,0.00 ,,1664.47,91.90,1512.09,101.10,1228.82,104.47,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.015,0.029,0.007,0.000,0.000, ,151.66,154.43,146.21,0.00,0.00,0.00 ,,1672.28,91.87,1471.06,100.95,1252.26,104.58,8000.00,0.00,8000.00,0.00,1295.24,42.53,
0.029,0.007,0.044,0.044,0.000,0.000, ,151.10,155.00,146.03,0.00,0.00,0.00 ,,1650.79,91.98,1457.39,101.10,1267.89,104.54,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.044,0.015,0.029,0.037,0.000,0.000, ,151.47,153.87,146.57,0.00,0.00,0.00 ,,1652.75,92.01,1408.55,101.17,1295.24,104.47,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.029,0.029,0.022,0.000,0.000, ,152.02,155.18,146.39,0.00,0.00,0.00 ,,1670.33,91.94,1340.17,101.03,1342.12,104.40,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.000,0.029,0.000,0.000,0.000, ,151.29,153.87,147.29,0.00,0.00,0.00 ,,1662.52,91.87,1310.87,101.21,1373.38,104.36,8000.00,0.00,8000.00,0.00,1283.52,42.45,
0.081,0.051,0.051,0.059,0.007,0.007, ,150.73,153.49,147.29,0.00,0.00,0.00 ,,1648.84,91.90,1320.63,101.17,1377.29,104.43,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.051,0.029,0.044,0.007,0.000,0.000, ,151.10,153.87,147.11,0.00,0.00,0.00 ,,1633.21,92.01,1306.96,101.10,1398.78,104.36,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.081,0.029,0.037,0.022,0.000,0.000, ,151.10,152.55,146.03,0.00,0.00,0.00 ,,1633.21,91.87,1369.47,101.25,1414.41,104.36,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.081,0.037,0.066,0.000,0.000,0.000, ,150.73,153.30,147.29,0.00,0.00,0.00 ,,1607.81,91.90,1443.71,101.03,1420.27,104.43,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.066,0.029,0.044,0.015,0.000,0.000, ,151.47,153.87,147.11,0.00,0.00,0.00 ,,1633.21,91.87,1471.06,101.03,1410.50,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.037,0.015,0.059,0.022,0.000,0.000, ,151.29,154.43,145.49,0.00,0.00,0.00 ,,1639.07,91.68,1473.02,101.03,1389.01,104.21,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.015,0.029,0.029,0.000,0.000, ,151.47,154.81,146.57,0.00,0.00,0.00 ,,1648.84,91.87,1523.81,101.10,1359.71,104.54,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.044,0.073,0.007,0.000,0.000, ,151.47,152.36,146.75,0.00,0.00,0.00 ,,1642.98,91.83,1519.90,101.03,1349.94,104.36,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.022,0.037,0.022,0.000,0.000, ,151.10,154.06,147.11,0.00,0.00,0.00 ,,1625.40,91.79,1506.23,100.95,1340.17,104.36,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.022,0.051,0.007,0.000,0.000, ,151.29,153.68,146.03,0.00,0.00,0.00 ,,1588.28,91.87,1547.25,100.99,1326.50,104.32,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.081,0.037,0.044,0.007,0.000,0.000, ,151.10,154.24,147.65,0.00,0.00,0.00 ,,1566.79,91.87,1527.72,100.95,1320.63,104.47,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.022,0.015,0.000,0.000,0.000, ,151.29,155.18,146.57,0.00,0.00,0.00 ,,1519.90,91.98,1457.39,100.95,1310.87,104.40,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.044,0.015,0.051,0.029,0.000,0.000, ,151.29,153.49,145.67,0.00,0.00,0.00 ,,1457.39,91.90,1420.27,100.95,1283.52,104.40,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.022,0.037,0.000,0.000,0.000, ,150.92,152.93,146.75,0.00,0.00,0.00 ,,1414.41,92.16,1430.04,101.21,1263.98,104.32,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.022,0.059,0.000,0.000,0.000, ,151.29,154.43,147.29,0.00,0.00,0.00 ,,1396.83,91.90,1431.99,100.88,1277.66,104.43,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.044,0.000,0.015,0.007,0.000,0.000, ,151.47,155.18,147.47,0.00,0.00,0.00 ,,1365.57,92.09,1459.34,101.03,1324.54,104.43,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.051,0.022,0.044,0.029,0.000,0.000, ,150.55,152.36,146.75,0.00,0.00,0.00 ,,1349.94,92.09,1449.57,101.06,1338.22,104.43,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.007,0.051,0.000,0.000,0.000, ,150.92,153.11,147.11,0.00,0.00,0.00 ,,1351.89,92.16,1396.83,101.06,1347.99,104.32,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.095,0.044,0.059,0.000,0.000,0.000, ,151.29,152.93,146.57,0.00,0.00,0.00 ,,1357.75,91.90,1338.22,100.99,1338.22,104.21,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.044,0.007,0.015,0.044,0.000,0.000, ,151.47,153.11,146.93,0.00,0.00,0.00 ,,1342.12,92.16,1324.54,101.17,1326.50,104.51,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.037,0.044,0.015,0.000,0.007, ,151.66,153.68,146.57,0.00,0.00,0.00 ,,1351.89,92.12,1254.21,101.21,1318.68,104.29,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.007,0.044,0.037,0.000,0.000, ,151.29,154.24,146.75,0.00,0.00,0.00 ,,1312.82,92.16,1228.82,101.17,1277.66,104.62,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.007,0.015,0.029,0.000,0.000, ,151.84,152.55,146.39,0.00,0.00,0.00 ,,1324.54,92.20,1254.21,101.21,1275.70,104.47,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.029,0.051,0.059,0.000,0.000, ,151.47,152.36,146.39,0.00,0.00,0.00 ,,1351.89,92.09,1248.35,101.21,1267.89,104.51,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.000,0.044,0.000,0.000,0.000, ,151.10,154.06,147.47,0.00,0.00,0.00 ,,1385.10,92.23,1221.00,101.25,1271.79,104.54,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.088,0.029,0.051,0.029,0.000,0.000, ,151.47,153.87,146.21,0.00,0.00,0.00 ,,1387.06,92.09,1273.75,101.06,1287.42,104.47,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.022,0.022,0.059,0.000,0.007, ,150.92,154.81,147.11,0.00,0.00,0.00 ,,1428.08,92.16,1293.28,101.25,1273.75,104.51,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.022,0.037,0.007,0.000,0.000, ,151.10,153.68,147.47,0.00,0.00,0.00 ,,1494.51,91.90,1297.19,100.95,1238.58,104.29,8000.00,0.00,8000.00,0.00,1324.54,42.27,
