SAP ID,109003054744,
0.037,0.022,0.029,0.000,0.000,0.000, ,151.66,153.87,147.11,0.00,0.00,0.00 ,,1551.16,92.16,1353.85,101.14,1205.37,104.58,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.007,0.007,0.051,0.000,0.007, ,150.92,153.11,147.29,0.00,0.00,0.00 ,,1594.14,91.94,1385.10,101.14,1211.23,104.47,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.029,0.029,0.000,0.000,0.000, ,150.92,152.55,147.29,0.00,0.00,0.00 ,,1635.16,91.94,1349.94,100.99,1164.35,104.65,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.015,0.037,0.029,0.000,0.000, ,151.10,154.43,147.11,0.00,0.00,0.00 ,,1627.35,92.16,1326.50,101.17,1193.65,104.58,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.015,0.037,0.007,0.000,0.007, ,151.10,152.17,147.11,0.00,0.00,0.00 ,,1605.86,91.94,1371.43,101.10,1213.19,104.54,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.029,0.037,0.007,0.000,0.000, ,150.55,151.23,147.29,0.00,0.00,0.00 ,,1588.28,92.05,1355.80,100.99,1258.12,104.58,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.022,0.044,0.000,0.000,0.015, ,150.92,153.11,147.65,0.00,0.00,0.00 ,,1586.32,92.01,1338.22,101.10,1312.82,104.47,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.044,0.015,0.029,0.022,0.000,0.000, ,151.47,153.49,147.47,0.00,0.00,0.00 ,,1596.09,92.01,1367.52,100.99,1357.75,104.47,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.007,0.022,0.029,0.000,0.000, ,151.29,154.43,146.39,0.00,0.00,0.00 ,,1603.91,91.87,1375.34,101.03,1387.06,104.36,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.073,0.000,0.022,0.022,0.007,0.000, ,151.47,152.55,146.93,0.00,0.00,0.00 ,,1633.21,91.87,1340.17,100.99,1414.41,104.40,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.051,0.015,0.044,0.000,0.000,0.000, ,151.84,154.24,146.75,0.00,0.00,0.00 ,,1680.10,91.87,1330.40,101.06,1412.45,104.36,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.029,0.007,0.015,0.029,0.000,0.000, ,151.10,153.87,146.93,0.00,0.00,0.00 ,,1719.17,91.87,1338.22,101.17,1408.55,104.21,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.081,0.029,0.059,0.000,0.000,0.000, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1750.43,91.87,1506.23,100.84,1418.32,104.36,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.081,0.029,0.022,0.000,0.000,0.000, ,151.10,154.81,146.57,0.00,0.00,0.00 ,,1766.06,91.79,1725.03,100.92,1437.85,104.32,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.051,0.000,0.051,0.015,0.000,0.000, ,150.73,153.30,146.57,0.00,0.00,0.00 ,,1766.06,91.76,1826.62,100.77,1443.71,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.059,0.044,0.051,0.000,0.000,0.000, ,151.10,152.74,147.11,0.00,0.00,0.00 ,,1768.01,91.61,1838.34,100.62,1439.80,104.14,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.044,0.000,0.022,0.022,0.000,0.000, ,150.55,152.74,147.65,0.00,0.00,0.00 ,,1771.92,91.79,1863.74,100.59,1445.67,104.32,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.044,0.059,0.029,0.000,0.000, ,151.47,154.81,146.21,0.00,0.00,0.00 ,,1787.55,91.76,1865.69,100.70,1443.71,104.29,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.000,0.022,0.059,0.000,0.000, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,1795.36,91.68,1836.39,100.51,1453.48,104.21,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.029,0.007,0.029,0.007,0.000,0.000, ,150.36,152.55,146.93,0.00,0.00,0.00 ,,1801.22,91.72,1826.62,100.59,1455.43,104.25,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.088,0.037,0.059,0.000,0.000,0.000, ,151.66,152.93,146.75,0.00,0.00,0.00 ,,1803.17,91.83,1844.20,100.70,1469.11,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.022,0.044,0.029,0.000,0.000, ,151.47,154.24,146.21,0.00,0.00,0.00 ,,1791.45,91.76,1816.85,100.62,1463.25,104.40,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.015,0.037,0.000,0.000,0.000, ,151.47,153.87,147.47,0.00,0.00,0.00 ,,1803.17,91.87,1754.33,100.70,1508.18,104.32,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.022,0.037,0.000,0.000,0.000, ,151.47,154.24,146.21,0.00,0.00,0.00 ,,1838.34,91.79,1766.06,100.77,1510.13,104.21,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.037,0.029,0.066,0.000,0.000, ,152.39,152.36,146.39,0.00,0.00,0.00 ,,1828.57,91.65,1725.03,100.73,1498.41,104.21,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.051,0.015,0.029,0.015,0.000,0.000, ,151.10,152.36,146.39,0.00,0.00,0.00 ,,1805.13,91.87,1693.77,100.66,1492.55,104.21,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.037,0.051,0.015,0.000,0.000, ,150.73,153.30,147.83,0.00,0.00,0.00 ,,1777.78,91.65,1705.49,100.73,1486.69,104.14,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.081,0.029,0.044,0.015,0.000,0.000, ,151.66,153.11,147.47,0.00,0.00,0.00 ,,1762.15,91.79,1680.10,100.81,1482.78,104.32,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.000,0.022,0.073,0.007,0.022, ,150.73,153.87,145.67,0.00,0.00,0.00 ,,1773.87,91.83,1648.84,100.62,1486.69,104.29,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.051,0.000,0.000,0.000, ,151.29,153.68,147.29,0.00,0.00,0.00 ,,1810.99,91.79,1738.71,100.62,1494.51,104.32,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.037,0.066,0.029,0.000,0.000, ,151.29,152.74,147.11,0.00,0.00,0.00 ,,1807.08,91.79,1807.08,100.66,1496.46,104.32,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.022,0.029,0.029,0.000,0.000, ,151.84,153.87,146.57,0.00,0.00,0.00 ,,1807.08,91.79,1822.71,100.66,1510.13,104.14,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.029,0.051,0.022,0.000,0.000, ,150.73,152.74,146.93,0.00,0.00,0.00 ,,1832.48,91.83,1791.45,100.62,1519.90,104.14,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.022,0.037,0.007,0.000,0.000, ,151.47,154.06,147.11,0.00,0.00,0.00 ,,1822.71,91.79,1730.89,100.73,1514.04,104.18,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.022,0.000,0.000,0.029,0.000,0.000, ,151.47,153.11,146.75,0.00,0.00,0.00 ,,1810.99,91.94,1644.93,100.62,1498.41,104.25,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.037,0.044,0.022,0.022,0.000, ,151.29,152.17,147.29,0.00,0.00,0.00 ,,1787.55,91.79,1588.28,100.73,1488.64,104.18,8000.00,0.00,8000.00,0.00,1277.66,42.45,
0.051,0.000,0.044,0.007,0.000,0.000, ,150.55,153.30,147.11,0.00,0.00,0.00 ,,1760.20,91.87,1615.63,100.84,1476.92,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.022,0.051,0.029,0.000,0.000, ,151.47,153.11,146.39,0.00,0.00,0.00 ,,1715.26,91.79,1598.05,100.84,1502.32,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.007,0.029,0.007,0.000,0.000, ,151.29,152.93,146.39,0.00,0.00,0.00 ,,1662.52,91.79,1617.58,100.73,1527.72,103.99,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.073,0.000,0.029,0.007,0.000,0.000, ,151.66,153.49,146.03,0.00,0.00,0.00 ,,1592.19,91.87,1697.68,100.77,1537.48,104.10,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.022,0.037,0.007,0.000,0.000, ,151.47,154.24,147.29,0.00,0.00,0.00 ,,1535.53,91.94,1748.47,100.73,1547.25,104.14,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.037,0.000,0.015,0.015,0.000,0.000, ,151.29,153.87,146.93,0.00,0.00,0.00 ,,1504.27,91.94,1785.59,100.59,1555.07,103.96,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.015,0.022,0.029,0.000,0.000, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1482.78,91.87,1894.99,100.66,1551.16,104.14,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.095,0.059,0.015,0.007,0.000,0.007, ,150.18,154.43,147.65,0.00,0.00,0.00 ,,1433.94,91.94,1891.09,100.59,1547.25,104.10,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.088,0.022,0.059,0.000,0.000,0.000, ,151.10,153.87,146.75,0.00,0.00,0.00 ,,1437.85,91.87,1814.90,100.44,1558.97,103.96,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.015,0.022,0.066,0.007,0.000, ,150.92,152.55,148.01,0.00,0.00,0.00 ,,1521.86,91.79,1826.62,100.48,1551.16,103.92,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.000,0.059,0.000,0.000,0.000, ,150.36,152.55,146.75,0.00,0.00,0.00 ,,1637.12,91.65,1803.17,100.48,1543.35,103.81,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.022,0.015,0.059,0.000,0.000, ,151.29,154.81,146.75,0.00,0.00,0.00 ,,1732.84,91.54,1773.87,100.29,1539.44,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.044,0.059,0.000,0.000,0.000, ,150.55,152.36,146.75,0.00,0.00,0.00 ,,1779.73,91.39,1752.38,100.33,1539.44,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.015,0.022,0.022,0.000,0.000, ,150.92,153.49,146.39,0.00,0.00,0.00 ,,1863.74,91.39,1740.66,100.51,1541.39,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.095,0.037,0.044,0.022,0.000,0.000, ,151.47,153.49,146.75,0.00,0.00,0.00 ,,1965.32,91.28,1685.96,100.33,1504.27,103.77,8000.00,0.00,8000.00,0.00,1349.94,42.31,
0.044,0.029,0.051,0.029,0.000,0.000, ,151.10,153.49,146.75,0.00,0.00,0.00 ,,2033.70,91.32,1682.05,100.40,1474.97,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.000,0.037,0.000,0.000,0.000, ,151.10,152.74,147.29,0.00,0.00,0.00 ,,2074.73,91.25,1680.10,100.48,1437.85,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.029,0.022,0.051,0.037,0.000,0.000, ,151.10,153.87,146.57,0.00,0.00,0.00 ,,2090.35,91.25,1652.75,100.48,1428.08,103.88,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.081,0.015,0.051,0.000,0.000,0.000, ,152.21,154.24,145.49,0.00,0.00,0.00 ,,2092.31,91.28,1609.77,100.48,1445.67,103.85,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.029,0.007,0.051,0.000,0.000,0.000, ,151.47,152.74,146.57,0.00,0.00,0.00 ,,2088.40,91.21,1644.93,100.48,1420.27,103.81,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.059,0.007,0.022,0.007,0.000,0.000, ,150.55,152.74,147.83,0.00,0.00,0.00 ,,2100.12,91.36,1666.42,100.59,1387.06,103.88,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.029,0.022,0.051,0.015,0.000,0.000, ,152.21,154.81,146.03,0.00,0.00,0.00 ,,2098.17,91.17,1652.75,100.33,1373.38,103.88,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.081,0.015,0.029,0.007,0.000,0.000, ,151.66,154.43,146.75,0.00,0.00,0.00 ,,2086.45,91.28,1713.31,100.55,1355.80,104.03,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.044,0.051,0.000,0.000,0.000, ,150.92,152.17,147.47,0.00,0.00,0.00 ,,2084.49,91.21,1723.08,100.55,1355.80,103.92,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.059,0.037,0.044,0.000,0.000,0.000, ,151.66,152.93,146.57,0.00,0.00,0.00 ,,2070.82,91.43,1695.73,100.59,1390.96,104.10,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.029,0.051,0.007,0.000,0.000, ,151.29,152.74,147.47,0.00,0.00,0.00 ,,2064.96,91.36,1711.36,100.51,1447.62,104.07,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.088,0.015,0.037,0.000,0.000,0.000, ,151.47,153.49,146.39,0.00,0.00,0.00 ,,2041.51,91.58,1699.63,100.73,1465.20,104.25,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.066,0.029,0.051,0.000,0.000,0.000, ,151.84,153.68,146.57,0.00,0.00,0.00 ,,2010.26,91.58,1633.21,100.70,1492.55,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.000,0.044,0.022,0.007,0.000, ,152.02,154.81,146.21,0.00,0.00,0.00 ,,1973.14,91.50,1564.84,100.81,1500.37,104.25,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.066,0.022,0.037,0.007,0.000,0.000, ,151.29,152.17,146.75,0.00,0.00,0.00 ,,1926.25,91.72,1508.18,100.99,1529.67,104.25,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.066,0.029,0.066,0.044,0.000,0.000, ,151.29,153.87,147.11,0.00,0.00,0.00 ,,1910.62,91.54,1463.25,100.88,1531.62,104.25,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.015,0.044,0.015,0.015,0.007, ,151.10,153.30,146.75,0.00,0.00,0.00 ,,1963.37,91.65,1594.14,100.88,1562.88,104.25,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.037,0.029,0.015,0.000,0.000, ,152.21,154.43,146.39,0.00,0.00,0.00 ,,2029.79,91.39,1740.66,100.70,1568.74,104.25,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.022,0.007,0.037,0.000,0.000,0.000, ,152.39,153.11,147.29,0.00,0.00,0.00 ,,2070.82,91.58,1785.59,100.81,1576.56,104.21,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.037,0.044,0.044,0.000,0.000, ,152.39,154.24,146.57,0.00,0.00,0.00 ,,2049.33,91.50,1787.55,100.62,1594.14,104.25,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.000,0.037,0.037,0.000,0.000, ,151.66,152.55,146.57,0.00,0.00,0.00 ,,1998.53,91.79,1826.62,100.73,1601.95,104.29,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.037,0.044,0.029,0.007,0.007, ,152.39,154.24,146.93,0.00,0.00,0.00 ,,1994.63,91.68,1848.11,100.70,1566.79,104.14,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.088,0.029,0.022,0.015,0.000,0.000, ,152.02,154.06,148.19,0.00,0.00,0.00 ,,1980.95,91.68,1824.66,100.59,1519.90,104.25,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.051,0.037,0.051,0.044,0.000,0.000, ,151.47,153.49,146.75,0.00,0.00,0.00 ,,1969.23,91.68,1799.27,100.70,1478.88,104.18,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.081,0.029,0.066,0.015,0.000,0.000, ,152.02,153.87,146.75,0.00,0.00,0.00 ,,1926.25,91.58,1769.96,100.70,1412.45,104.36,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.029,0.044,0.037,0.000,0.000, ,151.47,152.17,148.01,0.00,0.00,0.00 ,,1883.27,91.68,1676.19,100.70,1369.47,104.18,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.081,0.029,0.059,0.015,0.000,0.000, ,151.66,154.43,146.93,0.00,0.00,0.00 ,,1797.31,91.65,1644.93,100.70,1322.59,104.43,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.007,0.007,0.029,0.000,0.000, ,151.66,152.55,147.11,0.00,0.00,0.00 ,,1713.31,91.83,1600.00,100.95,1346.03,104.47,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.022,0.037,0.066,0.007,0.000, ,151.84,153.30,146.57,0.00,0.00,0.00 ,,1662.52,91.79,1547.25,100.73,1379.24,104.47,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.073,0.037,0.051,0.000,0.000,0.000, ,153.50,153.87,147.47,0.00,0.00,0.00 ,,1635.16,91.94,1508.18,100.99,1418.32,104.36,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.037,0.000,0.059,0.088,0.007,0.007, ,152.39,153.11,147.29,0.00,0.00,0.00 ,,1637.12,91.87,1478.88,100.88,1441.76,104.21,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.015,0.029,0.015,0.000,0.000, ,152.39,152.93,146.93,0.00,0.00,0.00 ,,1639.07,91.87,1369.47,101.03,1457.39,104.21,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.059,0.029,0.044,0.029,0.000,0.000, ,151.84,154.06,146.93,0.00,0.00,0.00 ,,1617.58,92.01,1279.61,100.99,1467.16,104.21,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.000,0.044,0.007,0.000,0.000, ,152.76,154.24,147.11,0.00,0.00,0.00 ,,1637.12,91.87,1232.72,101.10,1422.22,104.21,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.007,0.022,0.022,0.000,0.007, ,151.84,152.74,147.29,0.00,0.00,0.00 ,,1644.93,91.90,1219.05,101.17,1400.73,104.32,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.088,0.029,0.037,0.029,0.000,0.000, ,151.10,152.93,147.65,0.00,0.00,0.00 ,,1664.47,91.72,1222.95,101.06,1367.52,104.32,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.007,0.037,0.044,0.000,0.000, ,151.84,154.24,147.65,0.00,0.00,0.00 ,,1637.12,91.87,1277.66,101.17,1400.73,104.25,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.022,0.029,0.000,0.000,0.007, ,151.10,154.62,146.93,0.00,0.00,0.00 ,,1613.68,91.87,1310.87,101.06,1420.27,104.40,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.051,0.007,0.022,0.015,0.000,0.000, ,151.29,153.30,148.19,0.00,0.00,0.00 ,,1566.79,92.01,1306.96,101.10,1457.39,104.36,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.088,0.037,0.051,0.000,0.000,0.000, ,151.29,154.24,147.11,0.00,0.00,0.00 ,,1603.91,91.87,1324.54,101.06,1471.06,104.25,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.029,0.059,0.000,0.000,0.000, ,151.66,153.87,147.11,0.00,0.00,0.00 ,,1709.40,91.90,1252.26,101.14,1482.78,104.21,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.000,0.029,0.029,0.000,0.000, ,151.47,154.43,147.65,0.00,0.00,0.00 ,,1807.08,91.79,1185.84,101.03,1486.69,104.29,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.000,0.015,0.000,0.000,0.000, ,152.39,154.24,146.57,0.00,0.00,0.00 ,,1850.06,91.83,1185.84,101.10,1502.32,104.32,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.015,0.022,0.015,0.000,0.000, ,152.21,155.75,146.39,0.00,0.00,0.00 ,,1889.13,91.87,1238.58,101.21,1514.04,104.36,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.088,0.029,0.051,0.000,0.000,0.000, ,152.02,153.11,146.57,0.00,0.00,0.00 ,,1893.04,91.65,1316.73,101.03,1476.92,104.36,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.007,0.044,0.029,0.000,0.000, ,151.47,154.43,147.83,0.00,0.00,0.00 ,,1881.32,91.76,1457.39,100.95,1463.25,104.36,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.015,0.044,0.022,0.000,0.000, ,151.47,154.43,148.37,0.00,0.00,0.00 ,,1873.50,91.65,1510.13,100.95,1439.80,104.40,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.015,0.044,0.037,0.000,0.000, ,152.02,154.62,147.29,0.00,0.00,0.00 ,,1891.09,91.72,1498.41,100.88,1428.08,104.43,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.015,0.007,0.022,0.044,0.015,0.007, ,151.29,153.30,147.83,0.00,0.00,0.00 ,,1846.15,91.76,1512.09,100.92,1412.45,104.29,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.029,0.037,0.029,0.000,0.000, ,152.21,154.43,147.29,0.00,0.00,0.00 ,,1740.66,91.87,1539.44,100.88,1377.29,104.47,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.066,0.022,0.044,0.029,0.000,0.007, ,152.02,153.87,147.11,0.00,0.00,0.00 ,,1676.19,91.90,1516.00,100.92,1373.38,104.32,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.029,0.037,0.015,0.000,0.000, ,152.58,154.24,147.29,0.00,0.00,0.00 ,,1672.28,91.87,1516.00,100.88,1342.12,104.43,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.029,0.044,0.037,0.000,0.000, ,152.21,154.81,147.65,0.00,0.00,0.00 ,,1738.71,91.83,1539.44,100.84,1299.15,104.47,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.044,0.015,0.044,0.015,0.000,0.000, ,152.95,155.00,146.39,0.00,0.00,0.00 ,,1797.31,91.79,1502.32,100.84,1281.56,104.54,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.073,0.022,0.044,0.059,0.000,0.000, ,152.02,153.87,146.93,0.00,0.00,0.00 ,,1853.97,91.87,1459.34,100.84,1301.10,104.51,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.081,0.037,0.051,0.007,0.000,0.000, ,150.92,152.17,148.01,0.00,0.00,0.00 ,,1844.20,91.72,1469.11,100.92,1334.31,104.36,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.022,0.022,0.059,0.029,0.000,0.000, ,151.47,154.24,148.37,0.00,0.00,0.00 ,,1822.71,91.76,1461.29,100.92,1326.50,104.54,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.037,0.044,0.037,0.000,0.000, ,152.21,152.93,146.93,0.00,0.00,0.00 ,,1768.01,91.68,1424.18,100.84,1342.12,104.18,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.022,0.029,0.000,0.000,0.000, ,152.21,153.87,147.11,0.00,0.00,0.00 ,,1717.22,91.76,1445.67,100.92,1373.38,104.36,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.081,0.044,0.051,0.037,0.000,0.000, ,152.76,153.30,147.11,0.00,0.00,0.00 ,,1685.96,91.79,1428.08,100.95,1439.80,104.21,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.015,0.044,0.029,0.000,0.000, ,152.95,154.06,146.39,0.00,0.00,0.00 ,,1660.56,91.79,1381.20,100.84,1449.57,104.32,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.022,0.044,0.029,0.000,0.000, ,152.58,154.06,147.29,0.00,0.00,0.00 ,,1631.26,91.94,1359.71,100.92,1492.55,104.29,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.037,0.029,0.000,0.000,0.000, ,152.02,154.62,147.65,0.00,0.00,0.00 ,,1619.54,91.76,1303.05,101.03,1488.64,104.14,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.022,0.000,0.029,0.022,0.000,0.000, ,153.50,154.81,146.75,0.00,0.00,0.00 ,,1613.68,91.94,1199.51,101.06,1451.53,104.40,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.015,0.037,0.037,0.000,0.000, ,152.58,155.18,147.29,0.00,0.00,0.00 ,,1658.61,91.83,1144.81,101.10,1461.29,104.14,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.022,0.051,0.000,0.000,0.007, ,152.02,152.93,147.47,0.00,0.00,0.00 ,,1723.08,91.83,1189.74,101.03,1445.67,104.25,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.022,0.066,0.022,0.000,0.000, ,152.21,154.24,147.11,0.00,0.00,0.00 ,,1820.76,91.76,1187.79,101.14,1445.67,104.21,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.059,0.029,0.000,0.007,0.000,0.000, ,151.47,153.68,147.47,0.00,0.00,0.00 ,,1887.18,91.76,1228.82,101.14,1404.64,104.36,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.022,0.037,0.000,0.000,0.000, ,152.02,154.24,148.01,0.00,0.00,0.00 ,,1902.81,91.65,1334.31,101.03,1379.24,104.36,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.081,0.029,0.037,0.029,0.000,0.000, ,152.39,154.43,147.11,0.00,0.00,0.00 ,,1928.21,91.65,1523.81,101.10,1322.59,104.51,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.095,0.044,0.066,0.044,0.000,0.000, ,152.21,153.87,147.11,0.00,0.00,0.00 ,,1924.30,91.65,1660.56,100.77,1275.70,104.47,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.029,0.000,0.044,0.000,0.000,0.000, ,152.02,153.30,147.29,0.00,0.00,0.00 ,,1894.99,91.72,1730.89,100.77,1240.54,104.47,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.081,0.022,0.066,0.022,0.000,0.000, ,152.02,154.24,147.47,0.00,0.00,0.00 ,,1875.46,91.72,1725.03,100.77,1230.77,104.36,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.029,0.044,0.022,0.000,0.007, ,152.58,155.56,147.11,0.00,0.00,0.00 ,,1852.01,91.58,1713.31,100.59,1240.54,104.40,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.081,0.029,0.029,0.037,0.000,0.000, ,152.21,152.93,146.57,0.00,0.00,0.00 ,,1834.43,91.68,1715.26,100.66,1263.98,104.40,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.022,0.037,0.022,0.000,0.000, ,152.39,155.18,147.83,0.00,0.00,0.00 ,,1766.06,91.61,1687.91,100.66,1279.61,104.43,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.066,0.015,0.037,0.007,0.000,0.000, ,152.02,154.62,148.37,0.00,0.00,0.00 ,,1680.10,91.72,1658.61,100.66,1312.82,104.40,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.022,0.007,0.059,0.000,0.000, ,152.58,154.62,146.93,0.00,0.00,0.00 ,,1615.63,91.79,1635.16,100.70,1367.52,104.32,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.066,0.000,0.022,0.022,0.000,0.000, ,151.84,154.43,147.47,0.00,0.00,0.00 ,,1635.16,91.79,1617.58,100.88,1416.36,104.25,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.015,0.051,0.015,0.000,0.000, ,151.47,154.81,147.83,0.00,0.00,0.00 ,,1635.16,91.72,1600.00,100.73,1449.57,104.25,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.066,0.015,0.015,0.037,0.000,0.000, ,152.39,154.24,147.83,0.00,0.00,0.00 ,,1666.42,91.94,1625.40,100.77,1467.16,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.029,0.051,0.000,0.000,0.000, ,151.66,153.30,148.19,0.00,0.00,0.00 ,,1717.22,91.79,1613.68,100.77,1514.04,104.18,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.081,0.015,0.029,0.007,0.000,0.000, ,151.84,154.62,147.47,0.00,0.00,0.00 ,,1725.03,91.76,1568.74,100.66,1529.67,104.25,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.037,0.044,0.007,0.000,0.000, ,152.21,154.81,147.47,0.00,0.00,0.00 ,,1709.40,92.01,1533.58,100.84,1516.00,104.21,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.044,0.000,0.022,0.044,0.015,0.007, ,152.21,154.43,147.29,0.00,0.00,0.00 ,,1709.40,91.76,1516.00,100.77,1492.55,104.21,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.022,0.044,0.007,0.000,0.000, ,150.92,152.55,148.37,0.00,0.00,0.00 ,,1685.96,91.90,1433.94,100.77,1474.97,104.25,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.007,0.051,0.044,0.007,0.000, ,152.21,155.37,146.93,0.00,0.00,0.00 ,,1670.33,91.79,1371.43,100.84,1435.90,104.10,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.015,0.037,0.000,0.000,0.000, ,152.39,154.81,147.83,0.00,0.00,0.00 ,,1662.52,91.79,1373.38,100.95,1412.45,104.14,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.022,0.029,0.022,0.000,0.000, ,152.02,153.11,147.65,0.00,0.00,0.00 ,,1693.77,91.65,1346.03,100.95,1400.73,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.022,0.044,0.000,0.000,0.000, ,153.32,154.24,147.29,0.00,0.00,0.00 ,,1680.10,91.72,1365.57,100.92,1367.52,104.36,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.022,0.044,0.029,0.000,0.000, ,152.21,154.43,146.75,0.00,0.00,0.00 ,,1648.84,91.76,1346.03,100.99,1400.73,104.32,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.022,0.015,0.022,0.022,0.000,0.000, ,152.21,154.43,147.47,0.00,0.00,0.00 ,,1603.91,91.76,1285.47,101.03,1465.20,104.21,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.073,0.022,0.029,0.000,0.000,0.000, ,152.39,154.43,146.93,0.00,0.00,0.00 ,,1574.60,91.94,1205.37,100.88,1496.46,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.007,0.007,0.044,0.051,0.007,0.000, ,152.58,155.56,146.39,0.00,0.00,0.00 ,,1576.56,91.79,1183.88,101.06,1498.41,104.18,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.022,0.044,0.022,0.000,0.000, ,152.21,154.81,147.47,0.00,0.00,0.00 ,,1562.88,91.87,1219.05,100.99,1480.83,104.10,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.073,0.022,0.044,0.000,0.000,0.000, ,151.66,152.55,148.19,0.00,0.00,0.00 ,,1557.02,91.65,1267.89,100.73,1439.80,104.18,8000.00,0.00,8000.00,0.00,1351.89,42.27,
0.029,0.000,0.051,0.007,0.000,0.000, ,152.02,153.87,148.19,0.00,0.00,0.00 ,,1574.60,91.79,1332.36,100.77,1416.36,104.03,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.103,0.037,0.037,0.000,0.000,0.000, ,152.02,154.81,146.93,0.00,0.00,0.00 ,,1588.28,91.50,1396.83,100.73,1369.47,103.99,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.015,0.051,0.000,0.000,0.000, ,152.58,154.62,148.01,0.00,0.00,0.00 ,,1568.74,91.68,1365.57,100.62,1344.08,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.029,0.059,0.022,0.000,0.000, ,152.76,153.68,147.11,0.00,0.00,0.00 ,,1543.35,91.54,1336.26,100.70,1332.36,103.96,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.073,0.022,0.037,0.000,0.000,0.000, ,153.32,154.24,146.93,0.00,0.00,0.00 ,,1469.11,91.76,1326.50,100.77,1332.36,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.007,0.044,0.066,0.000,0.000, ,152.21,153.87,148.01,0.00,0.00,0.00 ,,1379.24,91.72,1267.89,100.59,1320.63,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.029,0.022,0.000,0.000,0.000, ,152.58,154.06,147.65,0.00,0.00,0.00 ,,1447.62,91.72,1215.14,100.88,1306.96,104.07,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.022,0.044,0.081,0.000,0.000, ,152.58,154.24,147.83,0.00,0.00,0.00 ,,1523.81,91.68,1222.95,100.84,1322.59,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.037,0.059,0.000,0.000,0.000, ,152.95,152.74,146.57,0.00,0.00,0.00 ,,1578.51,91.50,1213.19,100.77,1314.77,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.015,0.051,0.022,0.000,0.000, ,152.58,154.06,147.83,0.00,0.00,0.00 ,,1621.49,91.61,1250.31,100.84,1291.33,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.022,0.044,0.059,0.000,0.000, ,152.58,154.43,148.01,0.00,0.00,0.00 ,,1627.35,91.61,1322.59,100.84,1248.35,104.03,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.059,0.015,0.037,0.007,0.000,0.000, ,153.32,155.56,146.57,0.00,0.00,0.00 ,,1637.12,91.65,1373.38,100.73,1222.95,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.022,0.007,0.037,0.022,0.000,0.000, ,152.02,155.18,147.11,0.00,0.00,0.00 ,,1660.56,91.58,1433.94,100.59,1176.07,104.14,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.059,0.029,0.051,0.000,0.000,0.000, ,152.39,154.62,148.01,0.00,0.00,0.00 ,,1670.33,91.79,1492.55,100.88,1179.98,104.29,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.103,0.029,0.029,0.059,0.007,0.000, ,152.76,154.81,148.19,0.00,0.00,0.00 ,,1639.07,91.72,1512.09,100.81,1187.79,104.32,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.022,0.015,0.037,0.022,0.000,0.000, ,152.02,153.30,147.83,0.00,0.00,0.00 ,,1586.32,91.79,1461.29,100.81,1203.42,104.47,8000.00,0.00,8000.00,0.00,1285.47,42.42,
0.095,0.059,0.059,0.007,0.000,0.000, ,152.39,154.81,147.47,0.00,0.00,0.00 ,,1498.41,91.90,1461.29,100.88,1209.28,104.36,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.081,0.022,0.029,0.000,0.000,0.000, ,152.76,153.68,147.29,0.00,0.00,0.00 ,,1439.80,91.83,1435.90,100.95,1213.19,104.51,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.037,0.007,0.037,0.037,0.000,0.000, ,152.58,152.93,146.39,0.00,0.00,0.00 ,,1433.94,92.01,1402.69,100.88,1221.00,104.43,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.095,0.029,0.066,0.000,0.000,0.000, ,151.84,153.49,147.65,0.00,0.00,0.00 ,,1431.99,91.90,1404.64,101.03,1215.14,104.47,8000.00,0.00,8000.00,0.00,1277.66,42.42,
0.037,0.022,0.059,0.007,0.000,0.000, ,151.84,154.62,147.47,0.00,0.00,0.00 ,,1420.27,91.98,1404.64,100.95,1226.86,104.40,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.051,0.015,0.022,0.037,0.022,0.015, ,152.21,154.62,147.29,0.00,0.00,0.00 ,,1433.94,91.94,1338.22,100.92,1242.49,104.47,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.029,0.029,0.000,0.000,0.000, ,152.39,154.43,147.11,0.00,0.00,0.00 ,,1428.08,91.98,1303.05,100.99,1277.66,104.32,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.103,0.044,0.066,0.007,0.000,0.000, ,152.39,154.24,147.11,0.00,0.00,0.00 ,,1455.43,91.79,1234.68,101.06,1263.98,104.36,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.022,0.029,0.037,0.015,0.007, ,152.39,154.24,147.29,0.00,0.00,0.00 ,,1482.78,91.87,1133.09,101.10,1244.44,104.36,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.037,0.007,0.029,0.029,0.000,0.000, ,151.84,154.24,147.65,0.00,0.00,0.00 ,,1516.00,91.83,1099.88,101.17,1181.93,104.36,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.015,0.029,0.022,0.000,0.000, ,152.58,154.24,147.29,0.00,0.00,0.00 ,,1496.46,91.79,1099.88,101.21,1133.09,104.54,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.022,0.000,0.000,0.000, ,152.39,155.75,146.21,0.00,0.00,0.00 ,,1480.83,92.01,1082.30,101.25,1127.23,104.58,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.029,0.037,0.051,0.037,0.000,0.000, ,152.39,155.00,147.11,0.00,0.00,0.00 ,,1457.39,91.87,1088.16,101.21,1135.04,104.54,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.037,0.044,0.007,0.000,0.000, ,151.47,152.93,146.93,0.00,0.00,0.00 ,,1463.25,91.98,1117.46,101.25,1166.30,104.54,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.022,0.044,0.029,0.000,0.000, ,151.84,154.43,149.09,0.00,0.00,0.00 ,,1455.43,91.87,1119.41,101.10,1181.93,104.54,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.066,0.029,0.037,0.000,0.000,0.000, ,151.84,154.62,147.65,0.00,0.00,0.00 ,,1508.18,91.87,1146.76,101.14,1193.65,104.51,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.015,0.029,0.037,0.007,0.000, ,151.47,153.68,147.65,0.00,0.00,0.00 ,,1545.30,91.79,1191.70,101.10,1207.33,104.40,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.015,0.051,0.007,0.000,0.000, ,152.39,154.06,147.29,0.00,0.00,0.00 ,,1588.28,91.83,1211.23,101.14,1234.68,104.47,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.095,0.037,0.059,0.007,0.000,0.000, ,152.39,153.68,147.11,0.00,0.00,0.00 ,,1592.19,91.65,1222.95,101.10,1271.79,104.40,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.029,0.000,0.022,0.059,0.000,0.000, ,152.76,154.81,147.29,0.00,0.00,0.00 ,,1609.77,91.79,1242.49,101.14,1295.24,104.32,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.073,0.029,0.051,0.059,0.000,0.000, ,151.84,154.06,147.29,0.00,0.00,0.00 ,,1596.09,91.76,1240.54,101.14,1297.19,104.18,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.007,0.044,0.007,0.000,0.000, ,152.58,156.50,147.29,0.00,0.00,0.00 ,,1578.51,91.72,1183.88,100.99,1285.47,104.36,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.029,0.044,0.000,0.000,0.000, ,152.95,152.55,147.11,0.00,0.00,0.00 ,,1580.46,91.94,1183.88,101.21,1285.47,104.40,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.037,0.051,0.000,0.000,0.000, ,152.02,154.24,147.65,0.00,0.00,0.00 ,,1572.65,91.68,1168.25,101.03,1283.52,104.32,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.059,0.022,0.015,0.000,0.000,0.000, ,152.21,154.62,147.83,0.00,0.00,0.00 ,,1615.63,91.65,1101.83,101.14,1295.24,104.25,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.022,0.059,0.066,0.000,0.000, ,152.58,154.43,147.11,0.00,0.00,0.00 ,,1664.47,91.68,1080.34,101.10,1301.10,104.29,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.022,0.007,0.000,0.000,0.000, ,152.21,156.50,147.65,0.00,0.00,0.00 ,,1703.54,91.72,1101.83,101.14,1299.15,104.36,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.073,0.022,0.044,0.059,0.007,0.000, ,152.02,153.68,147.47,0.00,0.00,0.00 ,,1738.71,91.72,1080.34,101.14,1318.68,104.29,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.066,0.022,0.044,0.015,0.000,0.000, ,152.76,155.18,147.11,0.00,0.00,0.00 ,,1748.47,91.68,1113.55,101.10,1306.96,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.007,0.059,0.015,0.000,0.000, ,152.58,154.06,147.47,0.00,0.00,0.00 ,,1736.75,91.79,1205.37,101.06,1318.68,104.21,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.022,0.015,0.022,0.029,0.000,0.000, ,151.66,153.30,148.01,0.00,0.00,0.00 ,,1732.84,91.68,1287.42,101.06,1305.01,104.36,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.088,0.037,0.051,0.022,0.000,0.000, ,152.21,153.68,147.83,0.00,0.00,0.00 ,,1725.03,91.72,1346.03,101.03,1308.91,104.36,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.037,0.007,0.051,0.000,0.000,0.000, ,152.58,154.81,146.75,0.00,0.00,0.00 ,,1709.40,91.58,1389.01,100.99,1301.10,104.47,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.095,0.022,0.051,0.000,0.000,0.000, ,152.58,152.93,148.55,0.00,0.00,0.00 ,,1695.73,91.76,1379.24,100.92,1320.63,104.36,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.037,0.022,0.059,0.022,0.015,0.000, ,152.02,154.81,146.75,0.00,0.00,0.00 ,,1691.82,91.61,1357.75,100.84,1308.91,104.40,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.066,0.015,0.029,0.029,0.000,0.000, ,153.50,154.06,146.93,0.00,0.00,0.00 ,,1685.96,91.79,1351.89,101.03,1318.68,104.47,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.037,0.029,0.022,0.000,0.000, ,152.02,154.43,147.11,0.00,0.00,0.00 ,,1697.68,91.61,1340.17,100.84,1306.96,104.21,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.000,0.029,0.000,0.000,0.000, ,153.32,154.24,147.47,0.00,0.00,0.00 ,,1691.82,91.76,1291.33,100.92,1305.01,104.36,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.037,0.051,0.029,0.000,0.000, ,152.39,154.06,147.47,0.00,0.00,0.00 ,,1697.68,91.65,1285.47,100.95,1305.01,104.18,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.007,0.022,0.037,0.000,0.000, ,152.02,154.43,147.29,0.00,0.00,0.00 ,,1685.96,91.72,1293.28,100.99,1303.05,104.29,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.088,0.037,0.051,0.000,0.000,0.000, ,152.02,154.43,147.29,0.00,0.00,0.00 ,,1674.24,91.87,1252.26,100.92,1322.59,104.32,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.029,0.000,0.044,0.022,0.007,0.015, ,152.76,155.56,146.75,0.00,0.00,0.00 ,,1615.63,91.65,1256.17,100.99,1295.24,104.36,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.081,0.015,0.037,0.051,0.007,0.007, ,152.21,154.81,146.57,0.00,0.00,0.00 ,,1537.48,91.87,1242.49,101.17,1299.15,104.21,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.081,0.044,0.059,0.007,0.000,0.000, ,151.47,153.30,147.29,0.00,0.00,0.00 ,,1445.67,91.79,1217.09,100.92,1271.79,104.36,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.007,0.037,0.037,0.000,0.000, ,150.92,154.62,148.37,0.00,0.00,0.00 ,,1422.22,91.90,1187.79,100.95,1265.93,104.40,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.029,0.007,0.044,0.000,0.007, ,151.66,154.06,147.29,0.00,0.00,0.00 ,,1408.55,91.90,1179.98,101.06,1240.54,104.43,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.015,0.037,0.029,0.000,0.000, ,151.66,153.87,148.01,0.00,0.00,0.00 ,,1389.01,92.01,1129.18,100.99,1252.26,104.32,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.088,0.029,0.059,0.007,0.000,0.000, ,151.10,153.87,147.11,0.00,0.00,0.00 ,,1410.50,91.87,1107.69,101.06,1234.68,104.36,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.073,0.029,0.051,0.000,0.000,0.000, ,152.02,153.30,146.39,0.00,0.00,0.00 ,,1447.62,91.90,1095.97,101.14,1240.54,104.43,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.029,0.007,0.037,0.037,0.000,0.000, ,151.10,154.43,147.29,0.00,0.00,0.00 ,,1529.67,91.79,1082.30,100.95,1244.44,104.40,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.015,0.029,0.022,0.000,0.000, ,151.84,154.43,146.75,0.00,0.00,0.00 ,,1584.37,91.79,1082.30,101.03,1232.72,104.36,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.022,0.037,0.000,0.000,0.000, ,151.47,155.75,147.11,0.00,0.00,0.00 ,,1611.72,91.83,1099.88,101.17,1219.05,104.51,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.007,0.037,0.037,0.007,0.015, ,151.84,153.30,146.93,0.00,0.00,0.00 ,,1642.98,91.72,1092.06,101.14,1207.33,104.14,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.022,0.029,0.029,0.000,0.000, ,151.10,153.68,147.83,0.00,0.00,0.00 ,,1674.24,91.76,1078.39,101.10,1178.02,104.43,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.088,0.037,0.073,0.022,0.000,0.000, ,150.55,153.87,148.01,0.00,0.00,0.00 ,,1697.68,91.68,1103.79,101.21,1174.11,104.58,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.059,0.007,0.044,0.000,0.000,0.000, ,151.66,154.24,146.93,0.00,0.00,0.00 ,,1699.63,91.76,1107.69,101.14,1211.23,104.51,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.037,0.015,0.059,0.000,0.000, ,151.29,155.18,147.11,0.00,0.00,0.00 ,,1719.17,91.68,1094.02,100.99,1238.58,104.32,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.037,0.007,0.029,0.000,0.000,0.000, ,151.29,153.30,147.83,0.00,0.00,0.00 ,,1715.26,91.79,1115.51,101.14,1254.21,104.40,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.029,0.051,0.000,0.000,0.000, ,151.84,154.62,147.11,0.00,0.00,0.00 ,,1725.03,91.76,1127.23,101.10,1256.17,104.58,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.022,0.000,0.022,0.000,0.000,0.000, ,151.10,153.11,147.29,0.00,0.00,0.00 ,,1703.54,91.68,1090.11,100.99,1277.66,104.40,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.015,0.051,0.007,0.000,0.000, ,150.92,153.49,147.65,0.00,0.00,0.00 ,,1652.75,91.79,1127.23,100.95,1254.21,104.47,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.007,0.029,0.000,0.000,0.000, ,151.66,155.37,147.11,0.00,0.00,0.00 ,,1598.05,91.90,1148.72,101.21,1260.07,104.36,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.007,0.029,0.000,0.000,0.000, ,151.47,154.24,146.75,0.00,0.00,0.00 ,,1558.97,91.90,1166.30,100.95,1271.79,104.40,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.081,0.029,0.066,0.000,0.000,0.000, ,151.47,152.17,148.55,0.00,0.00,0.00 ,,1543.35,91.72,1201.47,101.03,1271.79,104.43,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.007,0.059,0.000,0.000,0.000, ,151.29,153.87,147.47,0.00,0.00,0.00 ,,1512.09,91.90,1254.21,101.10,1271.79,104.43,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.029,0.037,0.022,0.000,0.000, ,151.84,154.62,146.75,0.00,0.00,0.00 ,,1517.95,91.72,1275.70,100.92,1263.98,104.14,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.037,0.000,0.000,0.000,0.000,0.000, ,152.02,155.37,146.75,0.00,0.00,0.00 ,,1545.30,91.83,1314.77,100.92,1246.40,104.14,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.022,0.000,0.044,0.059,0.007,0.000, ,151.29,154.43,147.29,0.00,0.00,0.00 ,,1584.37,91.76,1381.20,100.99,1226.86,104.43,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.000,0.037,0.000,0.000,0.000, ,152.76,155.94,147.83,0.00,0.00,0.00 ,,1641.03,91.79,1404.64,100.81,1242.49,104.25,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.015,0.037,0.059,0.000,0.000, ,152.02,154.43,147.11,0.00,0.00,0.00 ,,1695.73,91.76,1369.47,100.81,1224.91,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.015,0.029,0.000,0.000,0.000, ,151.84,153.87,147.83,0.00,0.00,0.00 ,,1736.75,91.79,1365.57,100.84,1189.74,104.51,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.015,0.029,0.044,0.044,0.000,0.000, ,151.47,155.75,146.57,0.00,0.00,0.00 ,,1787.55,91.83,1312.82,100.92,1162.39,104.43,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.037,0.007,0.037,0.022,0.000,0.000, ,152.21,155.56,147.11,0.00,0.00,0.00 ,,1801.22,91.61,1240.54,100.88,1137.00,104.47,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.051,0.037,0.066,0.029,0.000,0.000, ,151.84,152.93,146.75,0.00,0.00,0.00 ,,1810.99,91.72,1236.63,100.99,1135.04,104.54,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.015,0.044,0.007,0.000,0.000, ,150.92,153.49,148.01,0.00,0.00,0.00 ,,1789.50,91.72,1197.56,101.03,1150.67,104.40,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.029,0.044,0.022,0.000,0.000, ,152.02,154.81,146.75,0.00,0.00,0.00 ,,1750.43,91.61,1176.07,100.95,1179.98,104.47,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.022,0.037,0.000,0.000,0.000, ,151.29,154.06,147.11,0.00,0.00,0.00 ,,1678.14,91.68,1166.30,100.95,1221.00,104.36,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.029,0.051,0.029,0.000,0.000, ,151.66,153.30,147.29,0.00,0.00,0.00 ,,1635.16,91.79,1179.98,101.10,1250.31,104.25,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.103,0.044,0.059,0.037,0.000,0.000, ,151.66,152.93,146.93,0.00,0.00,0.00 ,,1615.63,91.61,1142.86,100.99,1297.19,104.18,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.007,0.029,0.029,0.000,0.000, ,152.58,155.37,146.75,0.00,0.00,0.00 ,,1605.86,91.65,1199.51,100.88,1316.73,104.32,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.022,0.066,0.007,0.000,0.000, ,152.02,153.68,147.11,0.00,0.00,0.00 ,,1598.05,91.83,1226.86,100.99,1338.22,104.29,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.066,0.029,0.029,0.007,0.000,0.000, ,152.02,155.00,147.11,0.00,0.00,0.00 ,,1570.70,91.65,1222.95,100.88,1332.36,104.07,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.015,0.029,0.007,0.000,0.000, ,152.58,154.24,145.49,0.00,0.00,0.00 ,,1558.97,91.72,1234.68,100.70,1316.73,104.10,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.029,0.051,0.051,0.029,0.000, ,151.66,154.43,147.47,0.00,0.00,0.00 ,,1560.93,91.61,1273.75,100.81,1295.24,104.10,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.081,0.029,0.051,0.007,0.000,0.000, ,150.92,153.68,148.01,0.00,0.00,0.00 ,,1572.65,91.65,1318.68,100.70,1260.07,103.92,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.029,0.037,0.073,0.015,0.000,0.000, ,151.29,153.87,146.75,0.00,0.00,0.00 ,,1580.46,91.39,1289.38,100.44,1224.91,103.88,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.081,0.029,0.015,0.000,0.000,0.000, ,150.92,155.37,147.47,0.00,0.00,0.00 ,,1627.35,91.50,1344.08,100.66,1183.88,103.96,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.051,0.000,0.000,0.000, ,150.55,153.68,148.01,0.00,0.00,0.00 ,,1662.52,91.36,1371.43,100.59,1168.25,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.029,0.037,0.007,0.000,0.000, ,151.84,154.24,147.29,0.00,0.00,0.00 ,,1693.77,91.39,1406.59,100.44,1164.35,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.000,0.044,0.000,0.000,0.000, ,150.55,153.30,147.29,0.00,0.00,0.00 ,,1725.03,91.39,1514.04,100.51,1166.30,103.99,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.037,0.000,0.037,0.029,0.000,0.000, ,150.92,154.24,146.93,0.00,0.00,0.00 ,,1750.43,91.39,1600.00,100.51,1156.53,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.081,0.044,0.059,0.000,0.000,0.000, ,152.02,155.18,147.47,0.00,0.00,0.00 ,,1766.06,91.39,1623.44,100.18,1176.07,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.007,0.015,0.029,0.022,0.000,0.000, ,151.47,154.43,146.75,0.00,0.00,0.00 ,,1777.78,91.28,1656.65,100.26,1201.47,104.10,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.088,0.029,0.037,0.007,0.000,0.000, ,151.29,153.30,146.57,0.00,0.00,0.00 ,,1773.87,91.36,1662.52,100.51,1234.68,103.92,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.051,0.015,0.059,0.059,0.000,0.000, ,150.73,154.62,147.11,0.00,0.00,0.00 ,,1771.92,91.17,1639.07,100.15,1260.07,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.007,0.037,0.037,0.000,0.000, ,151.84,155.00,147.11,0.00,0.00,0.00 ,,1769.96,91.36,1639.07,100.33,1295.24,103.92,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.022,0.029,0.051,0.000,0.007, ,152.02,153.49,146.39,0.00,0.00,0.00 ,,1740.66,91.39,1678.14,100.37,1324.54,103.92,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.015,0.000,0.022,0.029,0.000,0.000, ,150.92,154.62,146.39,0.00,0.00,0.00 ,,1744.57,91.54,1687.91,100.51,1351.89,104.10,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.022,0.044,0.059,0.000,0.000, ,150.92,154.43,147.29,0.00,0.00,0.00 ,,1744.57,91.50,1715.26,100.40,1326.50,104.10,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.022,0.000,0.007,0.007,0.000,0.000, ,150.92,154.43,146.93,0.00,0.00,0.00 ,,1754.33,91.68,1783.64,100.73,1291.33,104.21,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.037,0.037,0.000,0.000, ,150.92,153.87,146.93,0.00,0.00,0.00 ,,1746.52,91.65,1807.08,100.59,1267.89,104.25,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.081,0.000,0.051,0.007,0.000,0.000, ,150.73,155.75,146.57,0.00,0.00,0.00 ,,1762.15,91.61,1771.92,100.51,1267.89,104.29,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.029,0.051,0.007,0.000,0.000, ,151.10,155.18,147.11,0.00,0.00,0.00 ,,1756.29,91.79,1785.59,100.48,1295.24,104.36,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.007,0.044,0.015,0.000,0.000, ,150.92,152.93,147.47,0.00,0.00,0.00 ,,1758.24,91.50,1732.84,100.59,1310.87,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.015,0.022,0.000,0.000,0.000, ,151.10,153.30,147.29,0.00,0.00,0.00 ,,1738.71,91.68,1637.12,100.59,1367.52,104.29,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.081,0.022,0.037,0.015,0.000,0.000, ,151.29,154.81,146.39,0.00,0.00,0.00 ,,1719.17,91.72,1596.09,100.59,1383.15,104.40,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.022,0.037,0.000,0.000,0.000, ,151.29,154.06,146.93,0.00,0.00,0.00 ,,1689.87,91.72,1555.07,100.77,1400.73,104.21,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.022,0.044,0.051,0.000,0.000, ,151.29,153.87,147.11,0.00,0.00,0.00 ,,1701.59,91.76,1502.32,100.70,1404.64,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.029,0.044,0.000,0.000,0.000, ,152.02,154.06,146.39,0.00,0.00,0.00 ,,1726.98,91.65,1494.51,100.81,1404.64,104.10,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.022,0.029,0.022,0.000,0.000, ,151.29,154.81,147.11,0.00,0.00,0.00 ,,1781.68,91.61,1502.32,100.84,1381.20,104.14,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.037,0.007,0.037,0.000,0.000,0.000, ,150.73,153.30,147.47,0.00,0.00,0.00 ,,1803.17,91.61,1516.00,100.73,1377.29,104.32,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.081,0.022,0.044,0.015,0.000,0.000, ,151.47,154.81,147.11,0.00,0.00,0.00 ,,1830.53,91.68,1543.35,100.70,1396.83,104.32,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.000,0.037,0.029,0.000,0.000, ,152.39,155.00,145.85,0.00,0.00,0.00 ,,1834.43,91.54,1494.51,100.81,1396.83,104.32,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.081,0.029,0.051,0.000,0.000,0.000, ,150.92,154.06,146.75,0.00,0.00,0.00 ,,1826.62,91.61,1437.85,100.73,1404.64,104.25,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.059,0.029,0.037,0.015,0.000,0.000, ,151.29,154.43,148.19,0.00,0.00,0.00 ,,1793.41,91.54,1463.25,100.77,1412.45,104.36,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.037,0.015,0.037,0.044,0.015,0.007, ,152.58,155.18,146.39,0.00,0.00,0.00 ,,1777.78,91.65,1568.74,100.88,1437.85,104.32,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.088,0.044,0.015,0.000,0.000,0.000, ,151.29,155.56,146.75,0.00,0.00,0.00 ,,1807.08,91.58,1641.03,100.73,1428.08,104.25,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.029,0.044,0.007,0.000,0.000, ,151.10,153.68,147.11,0.00,0.00,0.00 ,,1846.15,91.72,1650.79,100.62,1443.71,104.32,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.081,0.044,0.066,0.000,0.000,0.000, ,151.47,154.62,147.29,0.00,0.00,0.00 ,,1869.60,91.58,1705.49,100.70,1453.48,104.07,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.007,0.029,0.044,0.000,0.000, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1883.27,91.61,1719.17,100.62,1445.67,104.18,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.022,0.051,0.007,0.000,0.000, ,151.10,154.24,146.75,0.00,0.00,0.00 ,,1924.30,91.50,1703.54,100.48,1453.48,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.000,0.015,0.015,0.000,0.000, ,151.66,154.81,147.29,0.00,0.00,0.00 ,,1975.09,91.50,1719.17,100.62,1435.90,104.14,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.007,0.044,0.037,0.000,0.000, ,152.02,155.56,145.67,0.00,0.00,0.00 ,,2012.21,91.58,1760.20,100.55,1420.27,104.18,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.088,0.037,0.051,0.015,0.000,0.007, ,151.84,153.49,146.57,0.00,0.00,0.00 ,,2023.93,91.50,1697.68,100.48,1422.22,104.07,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.029,0.044,0.000,0.000,0.000, ,151.10,153.87,146.93,0.00,0.00,0.00 ,,2016.12,91.54,1641.03,100.59,1410.50,104.32,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.037,0.051,0.051,0.007,0.000, ,151.84,155.00,147.11,0.00,0.00,0.00 ,,1971.18,91.58,1598.05,100.62,1394.87,104.18,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.051,0.015,0.029,0.015,0.000,0.000, ,151.84,154.81,146.57,0.00,0.00,0.00 ,,1961.42,91.58,1576.56,100.73,1375.34,104.25,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.000,0.059,0.029,0.000,0.000, ,151.66,154.06,146.75,0.00,0.00,0.00 ,,1953.60,91.39,1617.58,100.55,1336.26,104.32,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.022,0.044,0.007,0.000,0.000, ,151.66,154.81,146.75,0.00,0.00,0.00 ,,1924.30,91.50,1717.22,100.70,1310.87,104.21,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.037,0.037,0.000,0.007, ,151.29,153.68,147.11,0.00,0.00,0.00 ,,1887.18,91.50,1812.94,100.59,1279.61,104.18,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.037,0.022,0.029,0.007,0.000,0.000, ,151.47,154.24,147.29,0.00,0.00,0.00 ,,1846.15,91.61,1750.43,100.44,1256.17,104.43,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.110,0.007,0.029,0.000,0.000,0.000, ,151.29,155.75,146.75,0.00,0.00,0.00 ,,1840.29,91.68,1664.47,100.73,1224.91,104.47,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.037,0.059,0.059,0.000,0.000, ,151.47,154.62,146.75,0.00,0.00,0.00 ,,1863.74,91.50,1525.76,100.62,1221.00,104.32,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.015,0.037,0.007,0.000,0.000, ,151.47,154.06,146.39,0.00,0.00,0.00 ,,1896.95,91.72,1400.73,100.66,1297.19,104.36,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.081,0.051,0.081,0.029,0.000,0.000, ,150.73,153.30,147.47,0.00,0.00,0.00 ,,1887.18,91.58,1363.61,100.84,1385.10,104.29,8000.00,0.00,8000.00,0.00,1291.33,42.45,
