SAP ID,109003054744,
0.059,0.000,0.051,0.000,0.000,0.000, ,151.29,154.24,147.29,0.00,0.00,0.00 ,,1887.18,91.61,1387.06,100.77,1424.18,104.36,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.022,0.037,0.029,0.000,0.007, ,151.10,153.87,146.93,0.00,0.00,0.00 ,,1881.32,91.58,1353.85,100.81,1449.57,104.18,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.000,0.022,0.029,0.000,0.000, ,152.39,155.56,147.29,0.00,0.00,0.00 ,,1842.25,91.65,1338.22,100.95,1428.08,104.47,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.088,0.044,0.066,0.022,0.000,0.015, ,152.58,153.87,146.75,0.00,0.00,0.00 ,,1795.36,91.58,1279.61,101.06,1437.85,104.36,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.059,0.000,0.000,0.015,0.000,0.000, ,152.39,154.81,147.11,0.00,0.00,0.00 ,,1740.66,91.72,1295.24,100.84,1437.85,104.36,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.059,0.022,0.051,0.015,0.000,0.000, ,151.47,153.30,147.29,0.00,0.00,0.00 ,,1734.80,91.68,1426.13,100.84,1422.22,104.21,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.007,0.029,0.000,0.000,0.000, ,152.39,156.69,146.93,0.00,0.00,0.00 ,,1725.03,91.72,1506.23,100.84,1385.10,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.015,0.015,0.022,0.044,0.000,0.000, ,152.58,154.24,146.39,0.00,0.00,0.00 ,,1717.22,91.83,1502.32,100.62,1377.29,104.29,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.044,0.029,0.044,0.007,0.000,0.000, ,151.84,153.68,147.83,0.00,0.00,0.00 ,,1717.22,91.65,1502.32,100.66,1359.71,104.36,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.081,0.029,0.037,0.000,0.000,0.000, ,152.21,154.43,146.93,0.00,0.00,0.00 ,,1726.98,91.79,1525.76,100.81,1347.99,104.51,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.029,0.007,0.044,0.037,0.000,0.000, ,152.39,154.43,147.83,0.00,0.00,0.00 ,,1709.40,91.68,1510.13,100.66,1347.99,104.29,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.015,0.000,0.029,0.000,0.007, ,152.21,155.75,147.29,0.00,0.00,0.00 ,,1701.59,91.76,1519.90,100.62,1332.36,104.43,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.022,0.037,0.044,0.000,0.000, ,151.29,153.30,147.47,0.00,0.00,0.00 ,,1654.70,91.68,1564.84,100.77,1328.45,104.14,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.007,0.044,0.022,0.000,0.000, ,152.95,155.18,146.93,0.00,0.00,0.00 ,,1635.16,91.79,1615.63,100.66,1293.28,104.40,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.037,0.007,0.044,0.000,0.000,0.000, ,151.84,153.49,148.19,0.00,0.00,0.00 ,,1682.05,91.68,1605.86,100.55,1301.10,104.25,8000.00,0.00,8000.00,0.00,1349.94,42.34,
0.037,0.000,0.015,0.029,0.000,0.000, ,152.02,152.55,148.01,0.00,0.00,0.00 ,,1728.94,91.72,1670.33,100.55,1303.05,104.40,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.073,0.029,0.051,0.051,0.007,0.000, ,152.95,154.43,147.29,0.00,0.00,0.00 ,,1744.57,91.76,1726.98,100.66,1312.82,104.25,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.007,0.037,0.015,0.000,0.000, ,152.58,154.81,146.57,0.00,0.00,0.00 ,,1721.12,91.61,1703.54,100.40,1328.45,104.07,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.044,0.051,0.051,0.007,0.000, ,153.13,152.55,147.11,0.00,0.00,0.00 ,,1728.94,91.72,1684.00,100.55,1324.54,104.25,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.022,0.051,0.029,0.000,0.000, ,152.02,153.87,146.93,0.00,0.00,0.00 ,,1701.59,91.65,1621.49,100.51,1320.63,104.32,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.037,0.015,0.029,0.037,0.000,0.000, ,152.58,154.62,146.75,0.00,0.00,0.00 ,,1705.49,91.72,1529.67,100.62,1359.71,104.36,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.037,0.051,0.007,0.000,0.000, ,152.21,153.87,147.29,0.00,0.00,0.00 ,,1734.80,91.54,1514.04,100.66,1402.69,104.07,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.022,0.015,0.007,0.029,0.000,0.000, ,151.10,154.24,147.83,0.00,0.00,0.00 ,,1754.33,91.68,1523.81,100.73,1404.64,104.36,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.029,0.059,0.007,0.000,0.000, ,151.47,153.87,147.83,0.00,0.00,0.00 ,,1766.06,91.58,1494.51,100.59,1412.45,104.18,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.066,0.015,0.037,0.015,0.000,0.000, ,151.47,153.87,147.11,0.00,0.00,0.00 ,,1787.55,91.61,1488.64,100.73,1396.83,104.25,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.073,0.037,0.066,0.015,0.000,0.000, ,152.39,154.43,147.83,0.00,0.00,0.00 ,,1785.59,91.61,1451.53,100.81,1367.52,104.29,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.081,0.044,0.022,0.007,0.007,0.000, ,152.02,154.81,147.29,0.00,0.00,0.00 ,,1793.41,91.50,1353.85,100.81,1338.22,104.21,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.066,0.022,0.044,0.007,0.007,0.000, ,151.84,155.18,146.39,0.00,0.00,0.00 ,,1779.73,91.83,1301.10,100.73,1289.38,104.36,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.044,0.029,0.059,0.044,0.000,0.000, ,151.47,153.30,147.11,0.00,0.00,0.00 ,,1777.78,91.50,1312.82,100.92,1291.33,104.14,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.037,0.059,0.000,0.000,0.000, ,151.29,153.49,148.19,0.00,0.00,0.00 ,,1756.29,91.76,1281.56,100.88,1265.93,104.40,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.022,0.044,0.059,0.022,0.000,0.000, ,151.10,154.24,147.29,0.00,0.00,0.00 ,,1740.66,91.54,1221.00,100.77,1267.89,104.18,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.051,0.022,0.037,0.000,0.000,0.000, ,151.84,154.62,146.75,0.00,0.00,0.00 ,,1703.54,91.68,1217.09,101.06,1283.52,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.029,0.059,0.000,0.000,0.000, ,151.47,155.00,147.47,0.00,0.00,0.00 ,,1680.10,91.58,1305.01,100.88,1312.82,104.25,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.051,0.000,0.029,0.000,0.000,0.000, ,152.95,154.81,146.39,0.00,0.00,0.00 ,,1650.79,91.72,1353.85,100.84,1369.47,104.25,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.037,0.022,0.000,0.000, ,152.39,155.75,145.67,0.00,0.00,0.00 ,,1623.44,91.65,1428.08,100.77,1431.99,104.21,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.000,0.000,0.015,0.000,0.000, ,151.66,154.81,146.39,0.00,0.00,0.00 ,,1580.46,91.83,1478.88,100.88,1445.67,104.40,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.081,0.037,0.059,0.000,0.000,0.000, ,152.02,155.75,146.75,0.00,0.00,0.00 ,,1564.84,91.90,1469.11,100.73,1484.74,104.18,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.007,0.000,0.051,0.044,0.022,0.022, ,152.76,156.12,146.39,0.00,0.00,0.00 ,,1531.62,91.65,1498.41,100.70,1482.78,104.10,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.059,0.022,0.051,0.015,0.000,0.000, ,152.02,154.24,145.85,0.00,0.00,0.00 ,,1517.95,91.87,1469.11,100.77,1471.06,104.14,8000.00,0.00,8000.00,0.00,1336.26,42.56,
0.088,0.051,0.073,0.007,0.000,0.000, ,152.21,154.43,146.75,0.00,0.00,0.00 ,,1519.90,91.72,1453.48,100.55,1467.16,104.25,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.007,0.044,0.000,0.000,0.000, ,151.66,154.81,146.39,0.00,0.00,0.00 ,,1578.51,91.76,1480.83,100.73,1471.06,104.14,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.037,0.051,0.073,0.000,0.007, ,152.39,155.94,145.67,0.00,0.00,0.00 ,,1617.58,91.68,1521.86,100.77,1439.80,104.18,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.007,0.029,0.000,0.000,0.000, ,152.39,154.81,146.93,0.00,0.00,0.00 ,,1658.61,91.72,1519.90,100.70,1412.45,104.18,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.081,0.022,0.059,0.015,0.000,0.000, ,152.58,155.18,147.11,0.00,0.00,0.00 ,,1660.56,91.61,1580.46,100.48,1375.34,104.18,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.022,0.007,0.007,0.029,0.000,0.015, ,152.21,154.24,147.47,0.00,0.00,0.00 ,,1644.93,91.76,1605.86,100.77,1381.20,104.21,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.029,0.051,0.044,0.007,0.007, ,152.39,154.62,146.75,0.00,0.00,0.00 ,,1637.12,91.65,1584.37,100.66,1385.10,104.14,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.081,0.029,0.051,0.000,0.000,0.000, ,152.39,154.81,147.83,0.00,0.00,0.00 ,,1598.05,91.65,1549.21,100.66,1379.24,104.14,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.015,0.029,0.044,0.000,0.000, ,152.21,154.43,147.29,0.00,0.00,0.00 ,,1580.46,91.76,1549.21,100.62,1375.34,104.21,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.029,0.044,0.029,0.000,0.000, ,152.95,152.93,147.83,0.00,0.00,0.00 ,,1553.11,91.50,1525.76,100.59,1357.75,103.96,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.059,0.007,0.029,0.007,0.000,0.000, ,152.76,153.11,148.19,0.00,0.00,0.00 ,,1549.21,91.50,1506.23,100.26,1344.08,103.99,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.044,0.022,0.037,0.007,0.000,0.007, ,152.39,154.81,147.83,0.00,0.00,0.00 ,,1564.84,91.39,1512.09,100.44,1328.45,103.92,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.022,0.059,0.044,0.000,0.000, ,152.95,154.43,148.01,0.00,0.00,0.00 ,,1629.30,91.58,1574.60,100.44,1330.40,103.99,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.088,0.037,0.022,0.029,0.000,0.000, ,151.84,154.62,146.75,0.00,0.00,0.00 ,,1664.47,91.36,1623.44,100.18,1346.03,103.81,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.051,0.015,0.044,0.015,0.000,0.000, ,152.39,154.81,149.27,0.00,0.00,0.00 ,,1639.07,91.50,1670.33,100.22,1344.08,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.037,0.059,0.007,0.000,0.000, ,152.39,153.49,147.83,0.00,0.00,0.00 ,,1594.14,91.39,1648.84,100.29,1338.22,104.03,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.007,0.029,0.007,0.007,0.000, ,152.02,152.93,149.27,0.00,0.00,0.00 ,,1529.67,91.39,1555.07,100.29,1375.34,103.81,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.095,0.044,0.037,0.000,0.000,0.000, ,152.58,154.81,148.19,0.00,0.00,0.00 ,,1498.41,91.58,1527.72,100.33,1390.96,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.022,0.044,0.000,0.000,0.000, ,152.76,154.43,148.19,0.00,0.00,0.00 ,,1498.41,91.50,1482.78,100.44,1394.87,103.77,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.015,0.000,0.000,0.051,0.037,0.022, ,152.58,154.81,147.29,0.00,0.00,0.00 ,,1539.44,91.58,1426.13,100.33,1392.92,103.74,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.088,0.029,0.051,0.000,0.000,0.000, ,151.66,152.36,147.65,0.00,0.00,0.00 ,,1580.46,91.39,1369.47,100.33,1389.01,103.85,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.022,0.000,0.029,0.007,0.000,0.000, ,152.21,156.12,148.19,0.00,0.00,0.00 ,,1646.89,91.50,1365.57,100.66,1414.41,103.81,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.029,0.037,0.000,0.000,0.000, ,152.21,154.43,147.11,0.00,0.00,0.00 ,,1713.31,91.32,1363.61,100.55,1410.50,103.70,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.015,0.022,0.015,0.000,0.000, ,152.21,154.62,147.83,0.00,0.00,0.00 ,,1764.10,91.54,1363.61,100.62,1447.62,104.10,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.059,0.000,0.029,0.007,0.000,0.000, ,152.95,154.43,146.57,0.00,0.00,0.00 ,,1807.08,91.50,1371.43,100.62,1490.60,103.96,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.037,0.007,0.029,0.000,0.000,0.000, ,152.95,155.75,146.39,0.00,0.00,0.00 ,,1832.48,91.50,1332.36,100.88,1521.86,103.96,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.073,0.037,0.044,0.015,0.000,0.000, ,152.02,154.43,146.93,0.00,0.00,0.00 ,,1842.25,91.61,1369.47,100.81,1541.39,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.029,0.015,0.000,0.000, ,152.76,155.18,146.39,0.00,0.00,0.00 ,,1832.48,91.47,1474.97,100.73,1568.74,104.03,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.022,0.000,0.029,0.029,0.000,0.000, ,153.32,156.31,145.13,0.00,0.00,0.00 ,,1810.99,91.61,1551.16,100.88,1584.37,104.10,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.051,0.015,0.037,0.022,0.000,0.000, ,152.39,154.24,146.57,0.00,0.00,0.00 ,,1771.92,91.58,1537.48,100.62,1580.46,104.07,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.059,0.000,0.022,0.000,0.000,0.000, ,152.21,153.30,146.57,0.00,0.00,0.00 ,,1725.03,91.61,1568.74,100.66,1541.39,103.99,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.022,0.044,0.066,0.000,0.000, ,151.66,153.68,146.93,0.00,0.00,0.00 ,,1713.31,91.65,1537.48,100.70,1471.06,104.03,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.066,0.015,0.037,0.000,0.000,0.000, ,152.39,155.37,146.39,0.00,0.00,0.00 ,,1693.77,91.50,1478.88,100.62,1387.06,104.14,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.095,0.044,0.044,0.029,0.000,0.000, ,152.21,154.06,146.57,0.00,0.00,0.00 ,,1676.19,91.43,1453.48,100.66,1342.12,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.044,0.007,0.037,0.000,0.000,0.000, ,152.76,154.06,146.57,0.00,0.00,0.00 ,,1676.19,91.61,1482.78,100.84,1328.45,104.36,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.081,0.037,0.059,0.059,0.000,0.000, ,152.39,153.87,146.03,0.00,0.00,0.00 ,,1670.33,91.54,1455.43,100.73,1346.03,104.07,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.007,0.029,0.029,0.000,0.000, ,152.21,153.68,146.21,0.00,0.00,0.00 ,,1693.77,91.36,1488.64,100.73,1346.03,104.10,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.081,0.029,0.066,0.000,0.000,0.000, ,152.58,154.24,147.47,0.00,0.00,0.00 ,,1701.59,91.58,1543.35,100.81,1361.66,104.21,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.073,0.037,0.044,0.015,0.000,0.000, ,152.21,154.24,146.75,0.00,0.00,0.00 ,,1664.47,91.54,1547.25,100.70,1359.71,104.25,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.037,0.051,0.007,0.000,0.000, ,152.58,152.93,146.57,0.00,0.00,0.00 ,,1639.07,91.58,1502.32,100.66,1394.87,104.18,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.088,0.037,0.059,0.015,0.000,0.000, ,151.84,153.11,147.11,0.00,0.00,0.00 ,,1586.32,91.65,1461.29,100.73,1404.64,104.25,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.051,0.007,0.029,0.007,0.000,0.000, ,152.39,154.81,146.93,0.00,0.00,0.00 ,,1568.74,91.72,1406.59,100.84,1406.59,104.03,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.022,0.059,0.081,0.007,0.000, ,152.58,154.81,146.39,0.00,0.00,0.00 ,,1600.00,91.58,1349.94,100.77,1410.50,104.07,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.095,0.029,0.015,0.000,0.000,0.000, ,151.84,154.24,147.11,0.00,0.00,0.00 ,,1641.03,91.65,1406.59,100.81,1426.13,104.21,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.073,0.029,0.044,0.029,0.000,0.000, ,152.21,154.24,146.93,0.00,0.00,0.00 ,,1684.00,91.58,1469.11,100.73,1441.76,104.25,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.037,0.059,0.029,0.015,0.022, ,152.21,153.30,146.93,0.00,0.00,0.00 ,,1691.82,91.65,1484.74,100.66,1443.71,104.14,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.007,0.044,0.022,0.000,0.000, ,151.66,153.68,146.93,0.00,0.00,0.00 ,,1705.49,91.58,1500.37,100.62,1445.67,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.088,0.037,0.044,0.007,0.000,0.000, ,150.92,154.81,147.83,0.00,0.00,0.00 ,,1672.28,91.65,1525.76,100.66,1420.27,104.18,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.073,0.029,0.051,0.051,0.022,0.000, ,152.02,154.62,145.85,0.00,0.00,0.00 ,,1660.56,91.79,1488.64,100.77,1412.45,104.10,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.037,0.007,0.037,0.029,0.000,0.000, ,151.66,153.87,146.39,0.00,0.00,0.00 ,,1656.65,91.58,1453.48,100.66,1390.96,104.21,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.088,0.029,0.044,0.007,0.000,0.000, ,151.84,153.30,146.03,0.00,0.00,0.00 ,,1674.24,91.58,1453.48,100.84,1381.20,104.03,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.037,0.007,0.044,0.000,0.000,0.000, ,151.47,155.18,146.57,0.00,0.00,0.00 ,,1652.75,91.50,1396.83,100.73,1349.94,104.03,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.037,0.000,0.022,0.066,0.007,0.000, ,152.39,154.62,145.85,0.00,0.00,0.00 ,,1601.95,91.61,1351.89,100.73,1326.50,104.21,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.015,0.037,0.015,0.000,0.000, ,151.10,154.43,146.39,0.00,0.00,0.00 ,,1562.88,91.65,1342.12,100.84,1308.91,104.10,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.015,0.000,0.037,0.007,0.000,0.000, ,151.29,155.18,146.75,0.00,0.00,0.00 ,,1592.19,91.65,1316.73,100.84,1240.54,104.40,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.073,0.029,0.059,0.007,0.000,0.000, ,151.47,154.43,146.39,0.00,0.00,0.00 ,,1621.49,91.61,1283.52,100.70,1203.42,104.14,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.029,0.000,0.007,0.029,0.000,0.007, ,151.47,154.43,147.11,0.00,0.00,0.00 ,,1623.44,91.68,1342.12,100.88,1205.37,104.36,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.059,0.007,0.037,0.015,0.000,0.000, ,152.21,154.06,146.21,0.00,0.00,0.00 ,,1623.44,91.68,1404.64,100.77,1281.56,104.25,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.044,0.022,0.015,0.044,0.000,0.007, ,151.66,156.69,146.21,0.00,0.00,0.00 ,,1625.40,91.58,1396.83,100.77,1328.45,104.32,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.051,0.029,0.029,0.000,0.000,0.000, ,151.47,153.68,145.85,0.00,0.00,0.00 ,,1619.54,91.68,1406.59,100.77,1361.66,104.18,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.029,0.059,0.029,0.000,0.000, ,151.29,153.30,146.93,0.00,0.00,0.00 ,,1621.49,91.61,1390.96,100.84,1326.50,104.43,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.051,0.007,0.037,0.007,0.000,0.000, ,151.29,154.06,146.75,0.00,0.00,0.00 ,,1594.14,91.76,1328.45,100.84,1324.54,104.36,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.081,0.037,0.051,0.007,0.000,0.000, ,151.10,154.81,146.39,0.00,0.00,0.00 ,,1560.93,91.58,1263.98,100.70,1289.38,104.25,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.015,0.029,0.007,0.000,0.000, ,151.10,152.93,147.29,0.00,0.00,0.00 ,,1512.09,91.72,1234.68,100.92,1265.93,104.36,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.044,0.059,0.007,0.000,0.000, ,151.66,153.87,146.57,0.00,0.00,0.00 ,,1525.76,91.61,1222.95,100.84,1269.84,104.14,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.073,0.015,0.022,0.000,0.000,0.000, ,152.02,152.74,146.57,0.00,0.00,0.00 ,,1557.02,91.65,1289.38,100.84,1265.93,104.18,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.066,0.007,0.015,0.037,0.000,0.000, ,151.47,153.30,146.21,0.00,0.00,0.00 ,,1617.58,91.72,1443.71,100.88,1263.98,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.022,0.000,0.022,0.029,0.000,0.000, ,151.84,154.24,146.93,0.00,0.00,0.00 ,,1666.42,91.65,1551.16,100.73,1248.35,104.29,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.059,0.022,0.029,0.007,0.000,0.000, ,152.39,154.81,146.03,0.00,0.00,0.00 ,,1689.87,91.76,1562.88,100.48,1263.98,104.32,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.022,0.044,0.059,0.000,0.000, ,152.95,153.87,145.85,0.00,0.00,0.00 ,,1689.87,91.58,1600.00,100.70,1275.70,104.32,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.84,153.11,146.75,0.00,0.00,0.00 ,,1658.61,91.54,1617.58,100.55,1291.33,104.18,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.029,0.044,0.081,0.022,0.000, ,151.84,154.62,146.75,0.00,0.00,0.00 ,,1641.03,91.43,1590.23,100.48,1299.15,104.14,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.022,0.000,0.029,0.000,0.000,0.000, ,152.02,154.43,146.75,0.00,0.00,0.00 ,,1582.42,91.68,1580.46,100.48,1324.54,104.21,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.088,0.044,0.044,0.000,0.000,0.000, ,151.10,153.87,146.21,0.00,0.00,0.00 ,,1525.76,91.58,1586.32,100.55,1320.63,104.14,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.044,0.007,0.037,0.000,0.000,0.000, ,151.84,154.06,147.11,0.00,0.00,0.00 ,,1498.41,91.72,1519.90,100.48,1332.36,103.96,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.081,0.029,0.051,0.037,0.000,0.000, ,152.39,154.24,146.03,0.00,0.00,0.00 ,,1537.48,91.65,1510.13,100.51,1346.03,104.14,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.000,0.000,0.000,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1564.84,91.72,1512.09,100.62,1369.47,104.14,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.095,0.044,0.066,0.029,0.000,0.000, ,151.47,153.49,146.93,0.00,0.00,0.00 ,,1598.05,91.72,1471.06,100.62,1363.61,104.21,8000.00,0.00,8000.00,0.00,1347.99,42.42,
0.051,0.037,0.044,0.000,0.000,0.000, ,151.84,153.87,146.39,0.00,0.00,0.00 ,,1617.58,91.50,1424.18,100.62,1353.85,104.10,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.037,0.007,0.029,0.007,0.000,0.007, ,152.39,154.81,146.21,0.00,0.00,0.00 ,,1609.77,91.79,1416.36,100.70,1324.54,104.40,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.095,0.044,0.066,0.000,0.000,0.000, ,151.84,152.17,146.57,0.00,0.00,0.00 ,,1607.81,91.72,1390.96,100.73,1301.10,104.21,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.051,0.015,0.044,0.022,0.000,0.000, ,152.02,154.43,146.39,0.00,0.00,0.00 ,,1621.49,91.65,1357.75,100.62,1289.38,104.36,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.022,0.037,0.051,0.000,0.015, ,151.47,152.93,145.49,0.00,0.00,0.00 ,,1617.58,91.65,1351.89,100.77,1252.26,104.36,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.007,0.022,0.029,0.000,0.000, ,152.21,154.81,146.39,0.00,0.00,0.00 ,,1642.98,91.68,1312.82,100.92,1236.63,104.43,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.037,0.015,0.044,0.000,0.007, ,151.10,154.62,146.93,0.00,0.00,0.00 ,,1650.79,91.72,1252.26,100.62,1238.58,104.40,8000.00,0.00,8000.00,0.00,1338.22,42.27,
0.044,0.022,0.051,0.022,0.000,0.000, ,151.66,153.87,146.57,0.00,0.00,0.00 ,,1660.56,91.72,1213.19,100.99,1283.52,104.36,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.073,0.022,0.037,0.059,0.015,0.029, ,152.02,154.24,146.03,0.00,0.00,0.00 ,,1672.28,91.65,1207.33,100.95,1260.07,104.43,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.044,0.029,0.044,0.000,0.000,0.000, ,151.29,153.11,146.75,0.00,0.00,0.00 ,,1666.42,91.65,1142.86,100.84,1265.93,104.32,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.103,0.044,0.022,0.037,0.000,0.000, ,152.02,155.37,146.57,0.00,0.00,0.00 ,,1639.07,91.72,1137.00,101.03,1254.21,104.40,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.051,0.015,0.037,0.022,0.007,0.007, ,150.55,152.36,146.39,0.00,0.00,0.00 ,,1629.30,91.58,1135.04,100.92,1254.21,104.36,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.022,0.037,0.000,0.000,0.000, ,151.47,153.30,146.57,0.00,0.00,0.00 ,,1648.84,91.68,1107.69,100.88,1263.98,104.25,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.029,0.059,0.000,0.000,0.000, ,151.10,152.93,147.83,0.00,0.00,0.00 ,,1642.98,91.47,1070.57,100.92,1277.66,104.07,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.029,0.000,0.022,0.022,0.000,0.000, ,151.47,153.87,146.75,0.00,0.00,0.00 ,,1642.98,91.65,1066.67,101.06,1273.75,104.18,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.044,0.000,0.000,0.000, ,150.92,152.74,146.57,0.00,0.00,0.00 ,,1639.07,91.50,1027.59,101.03,1271.79,104.14,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.000,0.037,0.022,0.000,0.000, ,151.66,154.62,147.29,0.00,0.00,0.00 ,,1609.77,91.58,1027.59,100.92,1250.31,104.25,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.066,0.029,0.059,0.000,0.000,0.000, ,151.10,152.93,147.11,0.00,0.00,0.00 ,,1564.84,91.72,1058.85,101.06,1246.40,104.18,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.015,0.037,0.029,0.000,0.007, ,151.84,153.30,146.57,0.00,0.00,0.00 ,,1519.90,91.72,1074.48,100.99,1254.21,104.21,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.059,0.015,0.037,0.007,0.000,0.000, ,151.29,154.06,146.93,0.00,0.00,0.00 ,,1537.48,91.72,1092.06,100.95,1246.40,104.32,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.073,0.037,0.037,0.029,0.000,0.000, ,151.84,154.62,147.11,0.00,0.00,0.00 ,,1525.76,91.61,1168.25,100.88,1236.63,104.32,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,152.02,154.06,146.03,0.00,0.00,0.00 ,,1545.30,91.79,1197.56,101.03,1205.37,104.25,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.066,0.029,0.044,0.000,0.000,0.000, ,150.73,152.74,147.11,0.00,0.00,0.00 ,,1549.21,91.58,1230.77,100.70,1207.33,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.000,0.029,0.007,0.000,0.000, ,151.29,154.81,146.93,0.00,0.00,0.00 ,,1557.02,91.68,1273.75,100.95,1224.91,104.36,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.037,0.007,0.044,0.007,0.000,0.000, ,151.84,154.43,147.29,0.00,0.00,0.00 ,,1537.48,91.65,1312.82,100.88,1254.21,104.18,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.007,0.000,0.000,0.000, ,151.47,153.11,147.29,0.00,0.00,0.00 ,,1521.86,91.68,1287.42,100.77,1265.93,104.18,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.073,0.022,0.051,0.015,0.000,0.000, ,151.29,153.87,146.93,0.00,0.00,0.00 ,,1488.64,91.72,1299.15,100.77,1269.84,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.022,0.029,0.037,0.000,0.000, ,151.66,153.49,145.85,0.00,0.00,0.00 ,,1484.74,91.72,1340.17,100.77,1250.31,104.32,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.015,0.059,0.029,0.000,0.000, ,151.66,153.30,146.93,0.00,0.00,0.00 ,,1461.29,91.79,1320.63,100.73,1262.03,104.10,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.081,0.037,0.051,0.029,0.000,0.000, ,150.92,153.68,147.11,0.00,0.00,0.00 ,,1435.90,91.65,1344.08,100.66,1254.21,103.96,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.022,0.051,0.007,0.000,0.000, ,151.84,154.06,147.11,0.00,0.00,0.00 ,,1418.32,91.68,1392.92,100.62,1242.49,103.96,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.051,0.022,0.037,0.059,0.000,0.000, ,151.84,154.24,146.39,0.00,0.00,0.00 ,,1418.32,91.50,1387.06,100.59,1201.47,104.07,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.022,0.037,0.000,0.000,0.000, ,151.84,151.42,146.75,0.00,0.00,0.00 ,,1433.94,91.58,1365.57,100.22,1199.51,104.07,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.081,0.044,0.051,0.044,0.000,0.000, ,151.84,153.68,146.75,0.00,0.00,0.00 ,,1461.29,91.47,1330.40,100.48,1222.95,103.96,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.051,0.007,0.022,0.015,0.000,0.000, ,152.02,153.68,146.03,0.00,0.00,0.00 ,,1471.06,91.39,1273.75,100.59,1271.79,103.74,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.088,0.029,0.044,0.000,0.000,0.000, ,151.84,153.87,146.39,0.00,0.00,0.00 ,,1488.64,91.36,1201.47,100.26,1281.56,103.77,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.000,0.000,0.015,0.000,0.000,0.000, ,151.66,154.24,147.83,0.00,0.00,0.00 ,,1492.55,91.47,1162.39,100.59,1271.79,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.022,0.044,0.051,0.022,0.022, ,152.39,154.43,145.67,0.00,0.00,0.00 ,,1473.02,91.36,1125.27,100.59,1230.77,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.007,0.022,0.000,0.000,0.000, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1449.57,91.39,1113.55,100.55,1178.02,103.81,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.073,0.037,0.066,0.037,0.000,0.000, ,151.47,153.11,146.75,0.00,0.00,0.00 ,,1457.39,91.50,1176.07,100.59,1178.02,103.81,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.037,0.037,0.000,0.000,0.000, ,151.29,155.00,146.39,0.00,0.00,0.00 ,,1473.02,91.28,1230.77,100.66,1121.37,103.92,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.044,0.015,0.044,0.029,0.000,0.000, ,150.92,152.74,146.03,0.00,0.00,0.00 ,,1517.95,91.36,1242.49,100.44,1117.46,103.92,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.066,0.037,0.059,0.000,0.000,0.000, ,150.92,152.74,146.39,0.00,0.00,0.00 ,,1537.48,91.32,1250.31,100.48,1140.90,103.81,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.073,0.022,0.044,0.000,0.000,0.000, ,151.10,152.36,147.47,0.00,0.00,0.00 ,,1588.28,91.47,1281.56,100.62,1193.65,103.77,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.029,0.007,0.051,0.000,0.000,0.000, ,151.66,154.43,145.67,0.00,0.00,0.00 ,,1644.93,91.21,1273.75,100.37,1211.23,103.81,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.066,0.022,0.029,0.051,0.015,0.000, ,151.29,153.87,147.11,0.00,0.00,0.00 ,,1674.24,91.39,1303.05,100.51,1256.17,103.85,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.029,0.066,0.000,0.000,0.000, ,150.92,154.06,146.93,0.00,0.00,0.00 ,,1695.73,91.25,1365.57,100.62,1258.12,103.96,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.044,0.015,0.037,0.022,0.000,0.000, ,151.84,153.30,147.11,0.00,0.00,0.00 ,,1691.82,91.50,1334.31,100.77,1265.93,104.18,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.044,0.007,0.007,0.000, ,151.47,152.93,146.57,0.00,0.00,0.00 ,,1693.77,91.39,1340.17,100.51,1275.70,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.015,0.037,0.000,0.000,0.000, ,151.29,154.24,146.93,0.00,0.00,0.00 ,,1691.82,91.50,1332.36,100.77,1258.12,104.14,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.044,0.022,0.000,0.000, ,151.84,154.06,146.03,0.00,0.00,0.00 ,,1664.47,91.72,1310.87,100.84,1254.21,104.36,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.037,0.007,0.022,0.000,0.000,0.000, ,152.21,155.37,146.03,0.00,0.00,0.00 ,,1629.30,91.54,1242.49,100.66,1256.17,104.25,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.022,0.037,0.007,0.000,0.000, ,151.84,153.49,147.11,0.00,0.00,0.00 ,,1601.95,91.65,1222.95,100.84,1263.98,104.40,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.081,0.029,0.051,0.037,0.000,0.007, ,151.47,154.43,146.93,0.00,0.00,0.00 ,,1551.16,91.65,1142.86,100.95,1267.89,104.18,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.015,0.051,0.000,0.000,0.000, ,151.47,153.68,147.29,0.00,0.00,0.00 ,,1486.69,91.65,1088.16,100.99,1258.12,104.32,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.088,0.044,0.044,0.007,0.000,0.007, ,150.92,152.93,146.57,0.00,0.00,0.00 ,,1437.85,91.68,1095.97,100.99,1244.44,104.32,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.015,0.037,0.007,0.000,0.000, ,151.84,154.24,147.29,0.00,0.00,0.00 ,,1389.01,91.79,1084.25,101.10,1226.86,104.36,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.088,0.037,0.051,0.029,0.000,0.000, ,151.84,152.74,146.57,0.00,0.00,0.00 ,,1359.71,91.79,1062.76,100.95,1217.09,104.32,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.029,0.000,0.007,0.022,0.000,0.000, ,150.92,151.99,147.83,0.00,0.00,0.00 ,,1318.68,91.79,1052.99,101.03,1228.82,104.29,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.066,0.029,0.037,0.000,0.000,0.000, ,151.29,153.30,147.29,0.00,0.00,0.00 ,,1287.42,92.01,1058.85,101.03,1219.05,104.32,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.051,0.022,0.022,0.044,0.000,0.000, ,152.21,153.11,147.29,0.00,0.00,0.00 ,,1271.79,91.72,1006.11,101.03,1221.00,104.10,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.022,0.044,0.000,0.000,0.000, ,152.21,154.62,146.21,0.00,0.00,0.00 ,,1263.98,92.01,1049.08,101.03,1230.77,104.29,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.081,0.044,0.051,0.029,0.000,0.000, ,152.39,151.99,145.85,0.00,0.00,0.00 ,,1275.70,91.87,1113.55,101.03,1222.95,104.40,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.007,0.044,0.000,0.000,0.000, ,151.66,153.87,147.83,0.00,0.00,0.00 ,,1301.10,91.83,1095.97,100.84,1226.86,104.43,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.059,0.022,0.051,0.059,0.000,0.000, ,151.47,153.30,146.39,0.00,0.00,0.00 ,,1361.66,91.65,1068.62,100.95,1240.54,104.10,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.015,0.015,0.000,0.000,0.000, ,151.47,152.74,146.93,0.00,0.00,0.00 ,,1412.45,91.72,1113.55,101.03,1209.28,104.40,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.059,0.022,0.022,0.000,0.000,0.007, ,151.10,154.24,146.21,0.00,0.00,0.00 ,,1441.76,91.61,1146.76,100.99,1207.33,104.36,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.007,0.051,0.029,0.000,0.000, ,151.84,153.87,146.75,0.00,0.00,0.00 ,,1455.43,91.79,1277.66,100.84,1203.42,104.29,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.022,0.029,0.007,0.000,0.000, ,151.29,153.30,146.39,0.00,0.00,0.00 ,,1465.20,91.76,1400.73,100.88,1178.02,104.40,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.051,0.015,0.037,0.029,0.000,0.000, ,151.10,153.11,146.93,0.00,0.00,0.00 ,,1459.34,91.72,1402.69,100.73,1156.53,104.36,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.088,0.029,0.007,0.000,0.000,0.000, ,152.76,156.69,146.03,0.00,0.00,0.00 ,,1490.60,91.83,1330.40,100.70,1125.27,104.51,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.044,0.015,0.044,0.037,0.015,0.015, ,151.10,152.55,146.57,0.00,0.00,0.00 ,,1469.11,91.76,1316.73,100.84,1121.37,104.47,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.022,0.000,0.022,0.000,0.000,0.000, ,150.92,152.17,146.21,0.00,0.00,0.00 ,,1451.53,91.87,1306.96,100.84,1080.34,104.65,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.095,0.022,0.051,0.029,0.000,0.000, ,151.66,152.74,145.85,0.00,0.00,0.00 ,,1398.78,91.79,1242.49,100.77,1058.85,104.58,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.029,0.000,0.044,0.007,0.000,0.000, ,151.10,153.87,146.39,0.00,0.00,0.00 ,,1379.24,91.79,1258.12,100.81,1041.27,104.47,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.037,0.037,0.000,0.000,0.000, ,151.84,153.87,146.21,0.00,0.00,0.00 ,,1373.38,91.79,1269.84,100.77,1004.15,104.47,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.044,0.015,0.029,0.022,0.000,0.000, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1367.52,91.90,1283.52,100.73,988.52,104.65,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.095,0.037,0.044,0.022,0.000,0.000, ,152.76,154.43,145.49,0.00,0.00,0.00 ,,1361.66,91.83,1301.10,100.73,1011.97,104.51,8000.00,0.00,8000.00,0.00,1283.52,42.49,
0.051,0.000,0.022,0.000,0.000,0.000, ,151.29,153.68,147.11,0.00,0.00,0.00 ,,1346.03,91.87,1295.24,100.84,1031.50,104.58,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.015,0.051,0.022,0.000,0.000, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1363.61,91.98,1293.28,100.77,1049.08,104.65,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.037,0.051,0.000,0.000,0.000, ,151.29,153.68,146.75,0.00,0.00,0.00 ,,1422.22,91.65,1385.10,100.70,1086.20,104.47,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.015,0.000,0.022,0.066,0.007,0.000, ,151.66,154.24,146.03,0.00,0.00,0.00 ,,1490.60,91.87,1473.02,100.70,1101.83,104.47,8000.00,0.00,8000.00,0.00,1322.59,42.56,
0.081,0.037,0.066,0.015,0.000,0.000, ,151.84,153.49,146.75,0.00,0.00,0.00 ,,1549.21,91.72,1469.11,100.55,1127.23,104.47,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.015,0.029,0.059,0.000,0.000, ,151.84,154.24,146.39,0.00,0.00,0.00 ,,1639.07,91.76,1504.27,100.73,1138.95,104.54,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.022,0.044,0.037,0.007,0.007, ,151.66,154.06,146.39,0.00,0.00,0.00 ,,1728.94,91.58,1510.13,100.66,1172.16,104.54,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.029,0.044,0.029,0.000,0.000, ,151.47,153.49,146.93,0.00,0.00,0.00 ,,1789.50,91.58,1494.51,100.59,1181.93,104.54,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.088,0.029,0.051,0.022,0.000,0.000, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1805.13,91.58,1490.60,100.70,1199.51,104.32,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.066,0.022,0.044,0.022,0.000,0.000, ,152.02,153.30,146.75,0.00,0.00,0.00 ,,1814.90,91.50,1480.83,100.73,1193.65,104.54,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.073,0.037,0.066,0.007,0.000,0.000, ,151.47,152.36,146.03,0.00,0.00,0.00 ,,1801.22,91.61,1465.20,100.59,1191.70,104.43,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.022,0.059,0.007,0.000,0.000, ,151.10,152.74,147.29,0.00,0.00,0.00 ,,1783.64,91.47,1463.25,100.55,1152.63,104.47,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.015,0.044,0.037,0.000,0.000, ,152.02,153.87,146.21,0.00,0.00,0.00 ,,1783.64,91.72,1490.60,100.70,1162.39,104.40,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.022,0.044,0.007,0.000,0.000, ,152.21,154.24,145.31,0.00,0.00,0.00 ,,1797.31,91.47,1482.78,100.55,1185.84,104.36,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.044,0.029,0.007,0.000,0.000, ,151.84,151.80,146.03,0.00,0.00,0.00 ,,1820.76,91.58,1480.83,100.59,1191.70,104.47,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.037,0.044,0.015,0.000,0.000, ,152.02,154.43,146.57,0.00,0.00,0.00 ,,1853.97,91.36,1476.92,100.59,1224.91,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.000,0.015,0.000,0.059,0.000,0.000, ,152.02,153.87,146.75,0.00,0.00,0.00 ,,1877.41,91.47,1437.85,100.62,1267.89,104.43,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.081,0.044,0.037,0.007,0.000,0.000, ,151.29,153.11,146.57,0.00,0.00,0.00 ,,1887.18,91.28,1408.55,100.55,1322.59,104.40,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.125,0.051,0.037,0.007,0.000,0.000, ,151.84,154.24,146.57,0.00,0.00,0.00 ,,1828.57,91.47,1453.48,100.59,1342.12,104.32,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.029,0.044,0.000,0.000,0.000, ,151.29,152.93,146.03,0.00,0.00,0.00 ,,1799.27,91.50,1459.34,100.62,1367.52,104.10,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.037,0.000,0.000,0.000, ,152.02,152.93,146.03,0.00,0.00,0.00 ,,1783.64,91.47,1516.00,100.48,1361.66,103.96,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.066,0.007,0.037,0.007,0.000,0.000, ,151.29,152.93,146.75,0.00,0.00,0.00 ,,1799.27,91.58,1633.21,100.48,1389.01,103.96,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.081,0.037,0.051,0.000,0.000,0.000, ,151.29,154.81,146.75,0.00,0.00,0.00 ,,1818.80,91.39,1717.22,100.55,1392.92,104.10,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.022,0.000,0.000,0.022,0.000,0.000, ,151.47,153.11,146.03,0.00,0.00,0.00 ,,1836.39,91.58,1732.84,100.40,1400.73,104.14,8000.00,0.00,8000.00,0.00,1355.80,42.38,
0.044,0.015,0.051,0.007,0.000,0.000, ,151.29,152.74,146.21,0.00,0.00,0.00 ,,1846.15,91.39,1748.47,100.37,1396.83,104.25,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.088,0.044,0.051,0.000,0.000,0.000, ,151.29,152.74,147.29,0.00,0.00,0.00 ,,1832.48,91.50,1705.49,100.51,1412.45,104.21,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.029,0.059,0.029,0.000,0.000, ,151.29,154.06,146.03,0.00,0.00,0.00 ,,1809.04,91.36,1639.07,100.29,1412.45,104.10,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.051,0.000,0.022,0.007,0.000,0.000, ,151.66,153.68,147.83,0.00,0.00,0.00 ,,1793.41,91.50,1607.81,100.55,1426.13,104.14,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.022,0.037,0.044,0.000,0.000, ,151.84,153.68,146.03,0.00,0.00,0.00 ,,1746.52,91.58,1621.49,100.51,1449.57,104.18,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.029,0.015,0.000,0.000,0.000, ,152.21,154.62,145.49,0.00,0.00,0.00 ,,1725.03,91.61,1596.09,100.48,1455.43,104.14,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.015,0.044,0.051,0.015,0.000, ,151.84,153.30,146.57,0.00,0.00,0.00 ,,1721.12,91.58,1603.91,100.48,1443.71,104.14,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.037,0.007,0.022,0.044,0.000,0.000, ,150.92,153.11,146.57,0.00,0.00,0.00 ,,1726.98,91.50,1596.09,100.48,1463.25,103.96,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.073,0.022,0.059,0.029,0.000,0.000, ,151.84,154.24,147.29,0.00,0.00,0.00 ,,1721.12,91.43,1525.76,100.40,1478.88,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.044,0.007,0.029,0.000,0.000,0.000, ,151.29,154.62,146.03,0.00,0.00,0.00 ,,1697.68,91.47,1476.92,100.59,1459.34,104.07,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.015,0.022,0.037,0.000,0.000, ,151.10,152.17,147.11,0.00,0.00,0.00 ,,1660.56,91.58,1449.57,100.70,1461.29,104.14,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.081,0.037,0.066,0.000,0.000,0.000, ,151.10,152.93,146.39,0.00,0.00,0.00 ,,1601.95,91.50,1414.41,100.62,1443.71,104.10,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.022,0.022,0.000,0.000,0.000, ,151.47,153.30,146.93,0.00,0.00,0.00 ,,1514.04,91.68,1400.73,100.66,1439.80,104.14,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.081,0.000,0.037,0.044,0.000,0.000, ,150.73,153.30,146.21,0.00,0.00,0.00 ,,1465.20,91.61,1494.51,100.55,1414.41,104.18,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.044,0.015,0.037,0.000,0.000,0.000, ,151.29,153.30,146.75,0.00,0.00,0.00 ,,1433.94,91.76,1525.76,100.62,1418.32,104.14,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.044,0.015,0.037,0.029,0.000,0.000, ,151.84,154.43,146.57,0.00,0.00,0.00 ,,1484.74,91.58,1476.92,100.55,1390.96,104.14,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.066,0.015,0.037,0.015,0.000,0.000, ,151.47,152.55,146.39,0.00,0.00,0.00 ,,1605.86,91.65,1471.06,100.59,1398.78,104.14,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.015,0.051,0.000,0.000,0.000, ,150.73,152.55,147.11,0.00,0.00,0.00 ,,1713.31,91.68,1459.34,100.59,1410.50,104.25,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.007,0.022,0.000,0.000,0.000, ,151.10,152.93,146.39,0.00,0.00,0.00 ,,1787.55,91.50,1414.41,100.62,1431.99,104.18,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.051,0.007,0.029,0.022,0.000,0.015, ,152.02,154.81,146.03,0.00,0.00,0.00 ,,1853.97,91.54,1414.41,100.66,1426.13,104.21,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.044,0.051,0.015,0.000,0.000, ,152.21,152.17,145.85,0.00,0.00,0.00 ,,1891.09,91.39,1396.83,100.66,1396.83,104.10,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.015,0.037,0.007,0.000,0.000, ,151.47,153.30,147.11,0.00,0.00,0.00 ,,1930.16,91.39,1357.75,100.59,1381.20,104.03,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.015,0.037,0.000,0.000,0.000, ,151.66,154.24,145.49,0.00,0.00,0.00 ,,1963.37,91.36,1385.10,100.73,1332.36,104.21,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.059,0.022,0.022,0.007,0.000,0.000, ,151.84,153.87,146.57,0.00,0.00,0.00 ,,1982.91,91.47,1408.55,100.66,1326.50,104.32,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.081,0.037,0.037,0.007,0.007,0.007, ,150.18,152.55,147.11,0.00,0.00,0.00 ,,2018.07,91.21,1390.96,100.48,1285.47,104.21,8000.00,0.00,8000.00,0.00,1338.22,42.27,
0.073,0.029,0.037,0.029,0.000,0.000, ,151.10,152.74,146.57,0.00,0.00,0.00 ,,2023.93,91.32,1400.73,100.62,1287.42,104.29,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.029,0.044,0.007,0.000,0.000, ,151.84,153.87,146.21,0.00,0.00,0.00 ,,2027.84,91.21,1416.36,100.70,1305.01,104.21,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.007,0.037,0.000,0.000,0.000, ,151.10,151.99,146.57,0.00,0.00,0.00 ,,1957.51,91.28,1424.18,100.55,1346.03,104.10,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.037,0.066,0.015,0.000,0.000, ,151.66,154.43,146.39,0.00,0.00,0.00 ,,1908.67,91.36,1445.67,100.55,1367.52,104.14,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.022,0.051,0.073,0.007,0.000, ,151.84,153.11,145.31,0.00,0.00,0.00 ,,1834.43,91.21,1459.34,100.59,1410.50,103.88,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.000,0.022,0.000,0.000,0.000, ,151.47,153.68,146.03,0.00,0.00,0.00 ,,1803.17,91.32,1416.36,100.40,1449.57,103.85,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.095,0.037,0.059,0.000,0.000,0.000, ,152.21,152.74,146.75,0.00,0.00,0.00 ,,1838.34,91.14,1353.85,100.37,1463.25,103.77,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.015,0.051,0.022,0.000,0.000, ,151.47,153.49,146.75,0.00,0.00,0.00 ,,1857.88,91.17,1347.99,100.48,1490.60,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.029,0.051,0.059,0.000,0.000, ,151.84,153.30,146.03,0.00,0.00,0.00 ,,1824.66,91.17,1269.84,100.44,1510.13,103.63,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.022,0.044,0.000,0.000,0.000, ,151.47,153.87,146.75,0.00,0.00,0.00 ,,1844.20,91.21,1219.05,100.48,1519.90,103.77,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.088,0.022,0.066,0.029,0.000,0.000, ,152.39,154.62,146.03,0.00,0.00,0.00 ,,1865.69,91.06,1254.21,100.51,1516.00,103.63,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.022,0.037,0.059,0.000,0.000, ,152.58,154.81,146.21,0.00,0.00,0.00 ,,1875.46,91.25,1283.52,100.66,1539.44,103.55,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.029,0.044,0.007,0.000,0.000, ,150.92,153.30,146.93,0.00,0.00,0.00 ,,1863.74,91.17,1338.22,100.26,1553.11,103.59,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.029,0.051,0.000,0.000,0.000, ,152.39,154.24,147.83,0.00,0.00,0.00 ,,1836.39,91.14,1410.50,100.51,1558.97,103.55,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.088,0.037,0.029,0.051,0.000,0.015, ,152.02,154.81,146.57,0.00,0.00,0.00 ,,1822.71,91.32,1465.20,100.40,1545.30,103.70,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.022,0.044,0.029,0.000,0.000, ,151.84,153.11,146.21,0.00,0.00,0.00 ,,1846.15,91.10,1420.27,100.22,1514.04,103.59,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.081,0.022,0.059,0.015,0.000,0.000, ,151.10,153.30,147.29,0.00,0.00,0.00 ,,1881.32,91.14,1431.99,100.48,1459.34,103.63,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.051,0.037,0.000,0.000, ,151.47,153.30,147.11,0.00,0.00,0.00 ,,1879.37,91.17,1406.59,100.48,1406.59,103.74,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.007,0.029,0.022,0.000,0.000, ,151.66,154.62,146.21,0.00,0.00,0.00 ,,1857.88,91.32,1349.94,100.44,1363.61,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.095,0.029,0.044,0.037,0.000,0.000, ,151.84,153.30,146.03,0.00,0.00,0.00 ,,1799.27,91.21,1324.54,100.62,1328.45,104.07,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.007,0.037,0.000,0.000,0.000, ,152.02,154.43,146.75,0.00,0.00,0.00 ,,1773.87,91.39,1326.50,100.77,1281.56,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.015,0.037,0.059,0.000,0.000, ,151.84,152.74,146.39,0.00,0.00,0.00 ,,1764.10,91.39,1285.47,100.77,1263.98,104.18,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.015,0.044,0.000,0.000,0.000, ,151.10,153.11,147.47,0.00,0.00,0.00 ,,1771.92,91.28,1279.61,100.73,1244.44,104.10,8000.00,0.00,8000.00,0.00,1283.52,42.49,
0.088,0.037,0.066,0.015,0.000,0.000, ,151.47,152.74,146.93,0.00,0.00,0.00 ,,1748.47,91.50,1275.70,100.77,1205.37,104.21,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.022,0.037,0.000,0.000,0.000, ,152.21,153.87,146.75,0.00,0.00,0.00 ,,1705.49,91.58,1162.39,100.88,1181.93,104.32,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.015,0.037,0.015,0.022, ,152.02,152.17,146.93,0.00,0.00,0.00 ,,1664.47,91.58,1115.51,100.95,1197.56,104.21,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.059,0.015,0.051,0.000,0.000,0.000, ,152.21,153.30,146.39,0.00,0.00,0.00 ,,1627.35,91.47,1133.09,100.88,1199.51,104.32,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.000,0.029,0.022,0.000,0.000, ,151.84,153.68,147.11,0.00,0.00,0.00 ,,1631.26,91.58,1137.00,100.99,1230.77,104.21,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.066,0.037,0.037,0.000,0.000,0.000, ,151.84,153.68,146.57,0.00,0.00,0.00 ,,1641.03,91.47,1138.95,100.81,1250.31,104.32,8000.00,0.00,8000.00,0.00,1285.47,42.42,
0.081,0.022,0.015,0.000,0.000,0.000, ,151.47,154.06,147.47,0.00,0.00,0.00 ,,1648.84,91.39,1158.49,100.92,1254.21,104.18,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.037,0.037,0.022,0.000,0.000, ,150.92,153.30,146.75,0.00,0.00,0.00 ,,1642.98,91.50,1121.37,100.92,1248.35,104.07,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.007,0.029,0.000,0.000,0.000, ,151.66,154.43,146.75,0.00,0.00,0.00 ,,1631.26,91.47,1092.06,100.84,1244.44,104.32,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.015,0.037,0.022,0.000,0.000, ,150.73,151.80,147.83,0.00,0.00,0.00 ,,1582.42,91.72,1164.35,100.92,1265.93,104.18,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.015,0.073,0.015,0.000,0.000, ,151.10,154.06,147.11,0.00,0.00,0.00 ,,1516.00,91.65,1252.26,100.92,1260.07,104.25,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.015,0.022,0.022,0.000,0.000, ,151.29,154.24,146.03,0.00,0.00,0.00 ,,1527.72,91.65,1271.79,100.73,1281.56,104.29,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.037,0.000,0.000,0.022,0.000,0.007, ,151.29,154.43,146.21,0.00,0.00,0.00 ,,1642.98,91.36,1265.93,100.70,1310.87,104.32,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.037,0.037,0.029,0.000,0.000, ,152.21,153.49,146.75,0.00,0.00,0.00 ,,1750.43,91.58,1318.68,100.88,1361.66,104.32,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.029,0.037,0.029,0.000,0.000, ,151.84,154.43,146.03,0.00,0.00,0.00 ,,1809.04,91.39,1297.19,100.73,1406.59,104.18,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.044,0.007,0.037,0.044,0.000,0.000, ,151.84,154.24,146.93,0.00,0.00,0.00 ,,1844.20,91.39,1299.15,100.77,1453.48,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.081,0.029,0.037,0.000,0.000,0.000, ,150.92,153.30,146.75,0.00,0.00,0.00 ,,1840.29,91.36,1336.26,100.70,1490.60,104.18,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.044,0.037,0.029,0.022,0.000,0.000, ,152.58,153.68,146.57,0.00,0.00,0.00 ,,1820.76,91.43,1355.80,100.77,1547.25,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.022,0.037,0.022,0.000,0.000, ,151.66,154.81,146.21,0.00,0.00,0.00 ,,1816.85,91.28,1336.26,100.66,1570.70,103.74,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.073,0.022,0.044,0.000,0.000,0.000, ,150.73,152.93,146.75,0.00,0.00,0.00 ,,1783.64,91.36,1375.34,100.73,1523.81,104.03,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.059,0.007,0.029,0.000,0.000,0.000, ,152.02,153.68,146.93,0.00,0.00,0.00 ,,1750.43,91.58,1349.94,100.73,1510.13,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.037,0.029,0.029,0.000,0.022, ,151.84,155.56,145.13,0.00,0.00,0.00 ,,1703.54,91.32,1322.59,100.62,1488.64,103.96,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.051,0.007,0.037,0.000,0.000,0.000, ,151.47,153.30,147.11,0.00,0.00,0.00 ,,1666.42,91.39,1332.36,100.70,1471.06,103.99,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.110,0.051,0.073,0.015,0.000,0.000, ,150.92,152.55,146.93,0.00,0.00,0.00 ,,1670.33,91.36,1332.36,100.77,1471.06,104.03,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.081,0.037,0.059,0.000,0.000,0.000, ,151.66,152.93,146.57,0.00,0.00,0.00 ,,1728.94,91.36,1301.10,100.70,1471.06,103.92,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.015,0.044,0.029,0.000,0.000, ,151.29,153.87,146.75,0.00,0.00,0.00 ,,1734.80,91.43,1295.24,100.70,1457.39,104.14,8000.00,0.00,8000.00,0.00,1277.66,42.42,
0.081,0.022,0.051,0.000,0.000,0.000, ,152.02,153.30,146.57,0.00,0.00,0.00 ,,1730.89,91.39,1326.50,100.73,1449.57,103.85,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.015,0.044,0.007,0.000,0.000, ,151.66,153.68,146.75,0.00,0.00,0.00 ,,1709.40,91.36,1301.10,100.62,1418.32,103.99,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.066,0.007,0.029,0.015,0.000,0.000, ,152.02,152.17,145.49,0.00,0.00,0.00 ,,1670.33,91.58,1271.79,100.73,1406.59,104.10,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.007,0.044,0.000,0.000,0.000, ,151.84,153.68,146.57,0.00,0.00,0.00 ,,1646.89,91.68,1291.33,100.81,1394.87,104.14,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.022,0.015,0.007,0.000,0.000, ,151.29,152.74,147.47,0.00,0.00,0.00 ,,1637.12,91.61,1273.75,100.81,1402.69,104.18,8000.00,0.00,8000.00,0.00,1306.96,42.38,
