SAP ID,109003054744,
0.059,0.037,0.059,0.015,0.000,0.000, ,151.84,154.06,146.57,0.00,0.00,0.00 ,,1625.40,91.72,1244.44,100.73,1433.94,104.07,8000.00,0.00,8000.00,0.00,1283.52,42.45,
0.015,0.000,0.044,0.037,0.000,0.000, ,151.47,153.87,146.57,0.00,0.00,0.00 ,,1641.03,91.47,1236.63,100.73,1422.22,103.99,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.022,0.059,0.007,0.000,0.000, ,151.29,152.93,147.11,0.00,0.00,0.00 ,,1637.12,91.61,1178.02,100.92,1441.76,104.07,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.022,0.051,0.029,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1619.54,91.50,1148.72,100.73,1484.74,104.03,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.037,0.000,0.037,0.022,0.007,0.000, ,151.66,153.11,146.93,0.00,0.00,0.00 ,,1600.00,91.58,1137.00,100.84,1545.30,104.07,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.044,0.037,0.015,0.000,0.000, ,151.29,154.81,146.93,0.00,0.00,0.00 ,,1574.60,91.61,1127.23,100.88,1588.28,104.07,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.022,0.044,0.000,0.000,0.000, ,151.84,153.87,147.29,0.00,0.00,0.00 ,,1560.93,91.61,1117.46,100.88,1615.63,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.037,0.037,0.081,0.007,0.000, ,152.39,154.06,146.21,0.00,0.00,0.00 ,,1594.14,91.54,1138.95,100.81,1596.09,104.07,8000.00,0.00,8000.00,0.00,1346.03,42.23,
0.044,0.029,0.037,0.000,0.000,0.000, ,150.73,152.55,147.11,0.00,0.00,0.00 ,,1611.72,91.47,1140.90,100.99,1601.95,103.92,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.022,0.044,0.037,0.000,0.000, ,151.47,154.24,147.11,0.00,0.00,0.00 ,,1654.70,91.58,1148.72,100.81,1590.23,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.044,0.000,0.000,0.000, ,151.29,154.06,146.57,0.00,0.00,0.00 ,,1734.80,91.43,1148.72,100.73,1568.74,103.99,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.015,0.037,0.059,0.000,0.000, ,152.02,153.49,145.31,0.00,0.00,0.00 ,,1781.68,91.58,1262.03,100.77,1549.21,103.99,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.081,0.051,0.051,0.007,0.000,0.000, ,152.58,152.93,146.39,0.00,0.00,0.00 ,,1789.50,91.39,1344.08,100.70,1517.95,103.85,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.051,0.015,0.037,0.000,0.000,0.000, ,151.84,154.06,147.47,0.00,0.00,0.00 ,,1754.33,91.39,1430.04,100.48,1486.69,103.85,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.037,0.007,0.015,0.059,0.000,0.000, ,151.47,153.68,146.57,0.00,0.00,0.00 ,,1717.22,91.43,1496.46,100.66,1435.90,103.92,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.066,0.015,0.029,0.007,0.000,0.000, ,151.10,153.68,146.75,0.00,0.00,0.00 ,,1668.38,91.50,1514.04,100.62,1422.22,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.059,0.029,0.037,0.015,0.000,0.000, ,153.32,154.62,145.67,0.00,0.00,0.00 ,,1625.40,91.36,1482.78,100.44,1420.27,103.81,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.044,0.015,0.037,0.015,0.000,0.000, ,152.02,154.81,147.29,0.00,0.00,0.00 ,,1586.32,91.58,1496.46,100.48,1390.96,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.022,0.029,0.022,0.000,0.000, ,151.10,151.80,147.29,0.00,0.00,0.00 ,,1564.84,91.54,1500.37,100.62,1389.01,104.07,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.000,0.059,0.029,0.000,0.000, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1535.53,91.43,1455.43,100.40,1428.08,103.88,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.022,0.000,0.000,0.000,0.000, ,151.10,154.43,146.03,0.00,0.00,0.00 ,,1516.00,91.61,1435.90,100.62,1408.55,104.03,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.037,0.051,0.000,0.000,0.000, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1490.60,91.58,1420.27,100.51,1404.64,103.96,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.022,0.044,0.000,0.000,0.000, ,151.29,152.55,146.75,0.00,0.00,0.00 ,,1529.67,91.61,1357.75,100.55,1426.13,103.99,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.081,0.022,0.051,0.000,0.000,0.000, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1555.07,91.58,1342.12,100.59,1471.06,103.99,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.029,0.000,0.037,0.022,0.000,0.000, ,151.47,153.68,147.11,0.00,0.00,0.00 ,,1586.32,91.58,1330.40,100.73,1496.46,104.14,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.029,0.044,0.000,0.000,0.000, ,151.10,152.74,146.93,0.00,0.00,0.00 ,,1568.74,91.50,1305.01,100.59,1514.04,104.07,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.015,0.037,0.015,0.007,0.000, ,151.66,153.87,146.75,0.00,0.00,0.00 ,,1564.84,91.58,1275.70,100.62,1551.16,104.14,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.088,0.029,0.044,0.007,0.000,0.000, ,152.02,153.11,145.67,0.00,0.00,0.00 ,,1547.25,91.61,1289.38,100.84,1574.60,103.99,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.073,0.015,0.037,0.000,0.000,0.000, ,151.84,153.87,147.47,0.00,0.00,0.00 ,,1519.90,91.61,1312.82,100.62,1578.51,103.99,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.015,0.037,0.000,0.000,0.000, ,151.29,153.87,147.11,0.00,0.00,0.00 ,,1492.55,91.68,1293.28,100.59,1592.19,104.03,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.044,0.029,0.051,0.037,0.000,0.000, ,152.02,154.62,145.85,0.00,0.00,0.00 ,,1488.64,91.50,1283.52,100.66,1592.19,103.99,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.000,0.022,0.022,0.000,0.000, ,151.29,154.81,146.21,0.00,0.00,0.00 ,,1467.16,91.68,1242.49,100.77,1594.14,103.99,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.059,0.029,0.059,0.022,0.000,0.000, ,150.73,153.11,146.93,0.00,0.00,0.00 ,,1447.62,91.50,1144.81,100.59,1584.37,103.96,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.044,0.037,0.044,0.022,0.000,0.000, ,151.84,153.68,147.29,0.00,0.00,0.00 ,,1431.99,91.68,1086.20,100.84,1560.93,103.85,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.051,0.029,0.059,0.044,0.000,0.000, ,151.84,153.68,146.03,0.00,0.00,0.00 ,,1406.59,91.61,1051.04,100.92,1521.86,103.92,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.073,0.037,0.044,0.022,0.000,0.000, ,151.84,154.43,146.57,0.00,0.00,0.00 ,,1373.38,91.72,1045.18,100.84,1492.55,103.99,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.081,0.022,0.037,0.037,0.000,0.000, ,151.84,154.06,146.57,0.00,0.00,0.00 ,,1392.92,91.58,1066.67,100.84,1463.25,103.99,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.051,0.015,0.037,0.029,0.000,0.000, ,152.39,153.30,145.49,0.00,0.00,0.00 ,,1437.85,91.72,1111.60,100.95,1443.71,104.07,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.088,0.037,0.066,0.037,0.007,0.000, ,150.92,152.17,147.11,0.00,0.00,0.00 ,,1492.55,91.72,1127.23,100.81,1457.39,103.96,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.066,0.037,0.059,0.000,0.000,0.000, ,151.47,154.81,147.11,0.00,0.00,0.00 ,,1557.02,91.50,1148.72,100.70,1431.99,104.10,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.022,0.037,0.022,0.059,0.000,0.000, ,151.84,154.24,146.75,0.00,0.00,0.00 ,,1566.79,91.65,1178.02,100.77,1453.48,103.88,8000.00,0.00,8000.00,0.00,1308.91,42.56,
0.051,0.022,0.037,0.022,0.000,0.000, ,152.39,154.06,146.03,0.00,0.00,0.00 ,,1549.21,91.58,1176.07,100.73,1451.53,104.14,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.073,0.029,0.029,0.000,0.000,0.000, ,152.95,153.49,146.03,0.00,0.00,0.00 ,,1514.04,91.58,1129.18,100.77,1482.78,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.051,0.015,0.000,0.000, ,152.21,153.68,146.39,0.00,0.00,0.00 ,,1459.34,91.58,1148.72,100.84,1455.43,104.07,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.029,0.000,0.029,0.022,0.000,0.000, ,152.21,153.87,146.57,0.00,0.00,0.00 ,,1447.62,91.65,1162.39,100.88,1430.04,103.92,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.081,0.037,0.044,0.007,0.000,0.000, ,152.02,153.49,146.75,0.00,0.00,0.00 ,,1496.46,91.47,1135.04,100.70,1387.06,104.14,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.007,0.000,0.044,0.007,0.007,0.000, ,152.02,154.81,147.11,0.00,0.00,0.00 ,,1521.86,91.65,1156.53,100.84,1371.43,103.92,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.081,0.022,0.059,0.051,0.007,0.000, ,152.21,154.06,146.93,0.00,0.00,0.00 ,,1558.97,91.39,1189.74,100.77,1346.03,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.037,0.000,0.000,0.000, ,151.47,152.93,146.75,0.00,0.00,0.00 ,,1539.44,91.54,1197.56,100.51,1312.82,104.07,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.029,0.059,0.007,0.000,0.000, ,151.47,153.30,147.83,0.00,0.00,0.00 ,,1508.18,91.50,1207.33,100.55,1308.91,104.03,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.081,0.044,0.051,0.000,0.000,0.000, ,151.29,154.24,146.75,0.00,0.00,0.00 ,,1474.97,91.36,1209.28,100.59,1275.70,103.85,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.044,0.000,0.015,0.022,0.000,0.000, ,151.66,153.49,147.83,0.00,0.00,0.00 ,,1455.43,91.47,1142.86,100.44,1271.79,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.022,0.051,0.000,0.000,0.000, ,151.66,153.49,146.57,0.00,0.00,0.00 ,,1406.59,91.28,1113.55,100.48,1260.07,103.66,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.088,0.029,0.059,0.015,0.000,0.000, ,152.21,153.11,146.75,0.00,0.00,0.00 ,,1351.89,91.50,1131.14,100.55,1271.79,103.70,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.007,0.051,0.037,0.000,0.000, ,152.02,153.87,146.39,0.00,0.00,0.00 ,,1334.31,91.32,1099.88,100.40,1295.24,103.63,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.051,0.015,0.037,0.000,0.000,0.000, ,151.66,153.30,146.93,0.00,0.00,0.00 ,,1332.36,91.32,1074.48,100.44,1336.26,103.52,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.007,0.029,0.029,0.000,0.000, ,151.66,154.81,148.01,0.00,0.00,0.00 ,,1373.38,91.36,1084.25,100.55,1367.52,103.55,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.029,0.044,0.029,0.000,0.000, ,152.58,153.11,146.03,0.00,0.00,0.00 ,,1406.59,91.25,1068.62,100.62,1414.41,103.37,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.029,0.044,0.029,0.000,0.000, ,151.47,153.11,146.93,0.00,0.00,0.00 ,,1430.04,91.39,1039.32,100.37,1379.24,103.52,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.051,0.015,0.022,0.000,0.000,0.000, ,151.10,153.87,147.29,0.00,0.00,0.00 ,,1443.71,91.28,1051.04,100.66,1347.99,103.74,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.022,0.037,0.015,0.000,0.000, ,152.02,154.62,146.39,0.00,0.00,0.00 ,,1428.08,91.50,1078.39,100.51,1326.50,103.63,8000.00,0.00,8000.00,0.00,1320.63,42.60,
0.007,0.015,0.037,0.044,0.000,0.029, ,150.92,155.94,146.57,0.00,0.00,0.00 ,,1426.13,91.25,1082.30,100.48,1285.47,103.66,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.037,0.000,0.037,0.029,0.000,0.000, ,151.10,153.87,146.75,0.00,0.00,0.00 ,,1428.08,91.32,1154.58,100.51,1246.40,103.63,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.037,0.051,0.029,0.000,0.000, ,151.29,154.81,146.21,0.00,0.00,0.00 ,,1459.34,91.21,1226.86,100.55,1226.86,103.74,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.022,0.000,0.037,0.000,0.000,0.000, ,151.10,153.68,146.75,0.00,0.00,0.00 ,,1478.88,91.36,1254.21,100.51,1226.86,104.07,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.029,0.037,0.029,0.000,0.000, ,150.73,153.11,146.75,0.00,0.00,0.00 ,,1478.88,91.39,1273.75,100.48,1230.77,104.07,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.029,0.029,0.000,0.000,0.000, ,151.47,153.30,146.39,0.00,0.00,0.00 ,,1457.39,91.65,1330.40,100.73,1224.91,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.037,0.015,0.037,0.022,0.000,0.007, ,152.02,154.24,146.39,0.00,0.00,0.00 ,,1488.64,91.50,1369.47,100.59,1185.84,104.21,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.029,0.037,0.000,0.000,0.000, ,150.92,152.17,146.57,0.00,0.00,0.00 ,,1510.13,91.58,1377.29,100.62,1156.53,104.32,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.037,0.007,0.044,0.029,0.000,0.000, ,150.92,154.24,146.39,0.00,0.00,0.00 ,,1529.67,91.79,1412.45,100.66,1170.21,104.47,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.066,0.029,0.051,0.022,0.007,0.007, ,152.21,153.87,145.67,0.00,0.00,0.00 ,,1539.44,91.36,1385.10,100.48,1234.68,104.25,8000.00,0.00,8000.00,0.00,1322.59,42.56,
0.051,0.029,0.029,0.029,0.000,0.000, ,151.29,154.62,146.03,0.00,0.00,0.00 ,,1521.86,91.61,1346.03,100.62,1260.07,104.40,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.007,0.007,0.066,0.029,0.000,0.000, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1488.64,91.58,1320.63,100.59,1262.03,104.32,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.037,0.044,0.000,0.000,0.000, ,151.10,152.93,146.93,0.00,0.00,0.00 ,,1469.11,91.50,1289.38,100.66,1281.56,104.21,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.007,0.037,0.037,0.000,0.000, ,151.10,154.43,146.57,0.00,0.00,0.00 ,,1459.34,91.58,1232.72,100.62,1279.61,104.25,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.022,0.051,0.007,0.000,0.007, ,151.84,153.87,146.75,0.00,0.00,0.00 ,,1482.78,91.72,1203.42,100.77,1269.84,104.36,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.037,0.000,0.029,0.059,0.000,0.000, ,151.29,155.37,146.39,0.00,0.00,0.00 ,,1504.27,91.61,1172.16,100.77,1263.98,104.10,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.044,0.015,0.029,0.000,0.000,0.000, ,152.39,155.18,146.39,0.00,0.00,0.00 ,,1521.86,91.61,1107.69,100.88,1252.26,104.21,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.037,0.059,0.007,0.015,0.022, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1551.16,91.58,1092.06,100.88,1234.68,104.43,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.059,0.015,0.037,0.000,0.000,0.000, ,151.47,153.87,147.83,0.00,0.00,0.00 ,,1588.28,91.54,1092.06,100.88,1250.31,104.10,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.095,0.044,0.059,0.007,0.000,0.000, ,151.10,154.24,146.75,0.00,0.00,0.00 ,,1627.35,91.65,1137.00,100.84,1240.54,104.18,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.029,0.051,0.000,0.000,0.000, ,151.66,153.87,146.57,0.00,0.00,0.00 ,,1615.63,91.39,1222.95,100.70,1217.09,104.18,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.022,0.051,0.037,0.000,0.000, ,151.47,153.30,147.11,0.00,0.00,0.00 ,,1623.44,91.50,1347.99,100.62,1228.82,104.40,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.066,0.037,0.051,0.007,0.000,0.000, ,151.66,152.93,146.39,0.00,0.00,0.00 ,,1603.91,91.39,1347.99,100.66,1273.75,104.14,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.022,0.029,0.015,0.000,0.000, ,152.58,155.18,146.57,0.00,0.00,0.00 ,,1564.84,91.54,1316.73,100.55,1277.66,104.32,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.051,0.051,0.000,0.000, ,151.10,153.87,146.57,0.00,0.00,0.00 ,,1519.90,91.58,1240.54,100.66,1308.91,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.029,0.029,0.044,0.000,0.000, ,152.39,156.12,147.11,0.00,0.00,0.00 ,,1469.11,91.58,1178.02,100.73,1293.28,104.25,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.029,0.051,0.059,0.000,0.015, ,152.95,153.30,146.03,0.00,0.00,0.00 ,,1467.16,91.68,1111.60,100.73,1285.47,104.25,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.022,0.029,0.007,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1514.04,91.50,1090.11,100.81,1336.26,104.14,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.095,0.037,0.059,0.007,0.000,0.000, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1574.60,91.61,1095.97,100.84,1396.83,104.21,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.029,0.051,0.037,0.000,0.000, ,152.21,154.81,146.39,0.00,0.00,0.00 ,,1594.14,91.58,1072.53,100.77,1449.57,104.10,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.066,0.037,0.000,0.022,0.000,0.000, ,151.29,154.81,146.57,0.00,0.00,0.00 ,,1611.72,91.68,1090.11,100.84,1457.39,104.14,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.022,0.051,0.015,0.000,0.000, ,151.29,153.30,146.57,0.00,0.00,0.00 ,,1578.51,91.50,1090.11,100.84,1465.20,103.96,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.029,0.037,0.059,0.000,0.000, ,151.47,154.43,147.29,0.00,0.00,0.00 ,,1547.25,91.65,1086.20,100.84,1439.80,104.14,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.022,0.000,0.029,0.029,0.000,0.000, ,150.92,153.30,146.39,0.00,0.00,0.00 ,,1512.09,91.61,1142.86,100.81,1441.76,104.10,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.029,0.015,0.051,0.029,0.000,0.000, ,150.92,153.30,147.47,0.00,0.00,0.00 ,,1476.92,91.61,1203.42,100.84,1412.45,104.10,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.088,0.037,0.037,0.000,0.000,0.000, ,150.73,152.93,147.29,0.00,0.00,0.00 ,,1449.57,91.58,1164.35,100.73,1428.08,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.015,0.037,0.029,0.000,0.000, ,151.29,154.43,146.39,0.00,0.00,0.00 ,,1426.13,91.68,1113.55,100.77,1426.13,104.18,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.007,0.029,0.000,0.000,0.000, ,151.66,151.80,146.57,0.00,0.00,0.00 ,,1383.15,91.76,1070.57,100.92,1418.32,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.000,0.029,0.000,0.000,0.000, ,150.92,153.30,146.75,0.00,0.00,0.00 ,,1338.22,91.58,1013.92,100.84,1400.73,104.14,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.051,0.007,0.029,0.000,0.000,0.000, ,152.02,154.24,146.03,0.00,0.00,0.00 ,,1301.10,91.65,978.75,100.92,1389.01,104.03,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.029,0.037,0.022,0.022,0.000,0.007, ,150.92,153.68,146.57,0.00,0.00,0.00 ,,1262.03,91.76,963.13,100.95,1371.43,104.10,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.029,0.000,0.029,0.044,0.000,0.000, ,151.47,154.43,146.75,0.00,0.00,0.00 ,,1250.31,91.87,992.43,100.99,1344.08,104.29,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.059,0.022,0.051,0.029,0.000,0.000, ,150.55,154.24,146.93,0.00,0.00,0.00 ,,1254.21,91.79,998.29,100.77,1330.40,104.21,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.015,0.029,0.022,0.007,0.007, ,151.47,154.62,146.75,0.00,0.00,0.00 ,,1305.01,91.79,1095.97,100.99,1293.28,104.18,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.081,0.007,0.037,0.029,0.000,0.000, ,150.73,152.93,147.11,0.00,0.00,0.00 ,,1355.80,91.68,1226.86,100.77,1283.52,104.18,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.000,0.015,0.037,0.000,0.000,0.000, ,150.92,155.56,146.75,0.00,0.00,0.00 ,,1441.76,91.72,1279.61,100.73,1260.07,104.25,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.081,0.022,0.044,0.000,0.000,0.000, ,150.92,154.24,147.11,0.00,0.00,0.00 ,,1506.23,91.58,1385.10,100.55,1258.12,104.18,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.007,0.000,0.000,0.000,0.000, ,151.29,153.11,146.21,0.00,0.00,0.00 ,,1560.93,91.58,1424.18,100.66,1258.12,104.36,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.015,0.059,0.015,0.000,0.000, ,150.36,153.49,147.47,0.00,0.00,0.00 ,,1615.63,91.65,1402.69,100.44,1297.19,104.14,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.044,0.029,0.037,0.015,0.000,0.000, ,150.92,154.43,146.93,0.00,0.00,0.00 ,,1648.84,91.50,1410.50,100.55,1297.19,104.32,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.022,0.029,0.037,0.000,0.000, ,151.29,154.06,146.39,0.00,0.00,0.00 ,,1650.79,91.58,1430.04,100.66,1324.54,104.25,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.037,0.051,0.015,0.000,0.000, ,150.92,152.93,146.75,0.00,0.00,0.00 ,,1650.79,91.39,1402.69,100.44,1328.45,104.10,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.022,0.037,0.000,0.000,0.000, ,151.47,153.30,146.03,0.00,0.00,0.00 ,,1611.72,91.61,1392.92,100.55,1320.63,104.10,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.037,0.051,0.000,0.000, ,151.47,155.37,146.39,0.00,0.00,0.00 ,,1539.44,91.54,1385.10,100.66,1301.10,104.21,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.059,0.015,0.037,0.000,0.000,0.000, ,151.47,154.24,145.85,0.00,0.00,0.00 ,,1469.11,91.61,1357.75,100.55,1305.01,104.14,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.029,0.037,0.059,0.000,0.000, ,151.47,154.62,146.57,0.00,0.00,0.00 ,,1463.25,91.36,1365.57,100.48,1314.77,104.03,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.044,0.000,0.029,0.000,0.000,0.000, ,152.58,154.81,145.67,0.00,0.00,0.00 ,,1488.64,91.54,1353.85,100.66,1316.73,104.10,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.029,0.044,0.007,0.000,0.000, ,151.29,153.87,146.75,0.00,0.00,0.00 ,,1521.86,91.61,1301.10,100.48,1346.03,104.10,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.015,0.015,0.007,0.000,0.000, ,150.73,151.99,147.83,0.00,0.00,0.00 ,,1539.44,91.58,1279.61,100.55,1346.03,104.21,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.059,0.037,0.066,0.051,0.000,0.000, ,151.10,154.06,147.29,0.00,0.00,0.00 ,,1525.76,91.65,1283.52,100.73,1367.52,104.18,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.037,0.029,0.015,0.000,0.000, ,151.66,155.56,146.93,0.00,0.00,0.00 ,,1492.55,91.50,1254.21,100.66,1340.17,104.10,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.022,0.044,0.007,0.000,0.000, ,151.10,152.55,146.75,0.00,0.00,0.00 ,,1465.20,91.61,1201.47,100.66,1334.31,104.14,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.095,0.044,0.066,0.015,0.000,0.000, ,151.66,153.30,146.39,0.00,0.00,0.00 ,,1428.08,91.58,1187.79,100.84,1305.01,104.21,8000.00,0.00,8000.00,0.00,1338.22,42.27,
0.037,0.000,0.029,0.022,0.000,0.000, ,151.10,152.55,146.39,0.00,0.00,0.00 ,,1441.76,91.72,1160.44,100.77,1281.56,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.037,0.015,0.051,0.044,0.000,0.000, ,150.92,153.68,146.75,0.00,0.00,0.00 ,,1453.48,91.58,1168.25,100.62,1250.31,104.25,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.081,0.029,0.044,0.000,0.000,0.000, ,152.02,153.68,146.93,0.00,0.00,0.00 ,,1510.13,91.61,1224.91,100.88,1232.72,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.029,0.051,0.022,0.000,0.000, ,151.29,154.24,146.57,0.00,0.00,0.00 ,,1504.27,91.58,1275.70,100.66,1221.00,104.36,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.073,0.029,0.037,0.000,0.000,0.000, ,152.58,152.55,146.93,0.00,0.00,0.00 ,,1484.74,91.58,1262.03,100.59,1238.58,104.14,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.081,0.015,0.051,0.007,0.000,0.000, ,151.29,153.30,147.83,0.00,0.00,0.00 ,,1484.74,91.61,1305.01,100.66,1258.12,104.14,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.029,0.051,0.000,0.000,0.022, ,151.84,154.43,146.39,0.00,0.00,0.00 ,,1496.46,91.61,1349.94,100.73,1283.52,104.07,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.029,0.037,0.015,0.000,0.000, ,152.39,153.87,145.31,0.00,0.00,0.00 ,,1492.55,91.65,1369.47,100.59,1305.01,104.14,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.000,0.000,0.037,0.000,0.000,0.000, ,151.29,154.43,146.75,0.00,0.00,0.00 ,,1484.74,91.43,1410.50,100.55,1310.87,104.21,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.066,0.022,0.044,0.007,0.000,0.000, ,152.02,154.24,147.65,0.00,0.00,0.00 ,,1465.20,91.61,1408.55,100.73,1336.26,104.14,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.029,0.051,0.037,0.000,0.000,0.000, ,151.47,153.49,146.57,0.00,0.00,0.00 ,,1447.62,91.50,1394.87,100.44,1342.12,104.10,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.007,0.044,0.007,0.000,0.000, ,151.66,153.87,147.29,0.00,0.00,0.00 ,,1455.43,91.61,1367.52,100.44,1381.20,104.10,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.051,0.029,0.000,0.000,0.007, ,150.92,155.37,147.29,0.00,0.00,0.00 ,,1445.67,91.58,1363.61,100.59,1389.01,104.07,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.037,0.051,0.000,0.000, ,151.66,155.18,146.75,0.00,0.00,0.00 ,,1443.71,91.58,1332.36,100.51,1385.10,103.81,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.051,0.015,0.051,0.029,0.000,0.000, ,151.84,153.11,146.57,0.00,0.00,0.00 ,,1474.97,91.61,1353.85,100.48,1377.29,104.03,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.029,0.029,0.059,0.000,0.000, ,151.10,153.49,147.47,0.00,0.00,0.00 ,,1512.09,91.50,1389.01,100.66,1367.52,104.10,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.015,0.037,0.015,0.000,0.000, ,151.29,154.43,146.75,0.00,0.00,0.00 ,,1562.88,91.68,1404.64,100.62,1328.45,104.18,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.029,0.000,0.044,0.029,0.000,0.029, ,151.66,154.24,146.93,0.00,0.00,0.00 ,,1598.05,91.50,1402.69,100.44,1314.77,104.10,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.015,0.037,0.029,0.000,0.000, ,150.73,152.55,146.75,0.00,0.00,0.00 ,,1601.95,91.50,1474.97,100.55,1283.52,104.10,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.095,0.029,0.066,0.022,0.000,0.000, ,151.47,153.68,146.57,0.00,0.00,0.00 ,,1605.86,91.39,1494.51,100.55,1256.17,104.25,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.051,0.007,0.029,0.000,0.000,0.000, ,152.21,155.18,147.11,0.00,0.00,0.00 ,,1600.00,91.58,1476.92,100.44,1252.26,104.18,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.007,0.029,0.088,0.022,0.000, ,150.55,153.11,146.57,0.00,0.00,0.00 ,,1619.54,91.39,1512.09,100.44,1228.82,104.21,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.066,0.022,0.022,0.000,0.000,0.000, ,151.84,154.62,146.57,0.00,0.00,0.00 ,,1615.63,91.65,1543.35,100.40,1222.95,104.29,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.000,0.037,0.073,0.000,0.000, ,152.39,154.81,145.49,0.00,0.00,0.00 ,,1631.26,91.58,1541.39,100.33,1236.63,104.03,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.059,0.000,0.037,0.029,0.000,0.000, ,151.47,154.81,146.75,0.00,0.00,0.00 ,,1639.07,91.54,1605.86,100.37,1254.21,104.18,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.044,0.044,0.029,0.000,0.000, ,151.47,153.68,147.11,0.00,0.00,0.00 ,,1652.75,91.50,1652.75,100.40,1254.21,104.21,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.000,0.059,0.029,0.000,0.000, ,150.36,154.06,146.75,0.00,0.00,0.00 ,,1654.70,91.39,1666.42,100.11,1265.93,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.037,0.007,0.000,0.000,0.000, ,150.55,154.62,146.75,0.00,0.00,0.00 ,,1678.14,91.28,1684.00,100.04,1244.44,104.07,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.015,0.044,0.000,0.000,0.000, ,150.36,152.17,147.11,0.00,0.00,0.00 ,,1676.19,91.28,1723.08,100.18,1219.05,103.92,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.066,0.037,0.037,0.007,0.000,0.000, ,151.10,153.68,146.93,0.00,0.00,0.00 ,,1713.31,91.21,1721.12,99.96,1189.74,103.88,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.066,0.000,0.037,0.000,0.000,0.000, ,150.55,153.30,146.39,0.00,0.00,0.00 ,,1719.17,91.17,1697.68,99.93,1191.70,103.81,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.015,0.000,0.022,0.007,0.000,0.000, ,150.73,154.43,147.11,0.00,0.00,0.00 ,,1744.57,91.06,1687.91,100.00,1209.28,103.88,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.015,0.037,0.037,0.007,0.000, ,150.92,154.06,147.47,0.00,0.00,0.00 ,,1756.29,91.14,1586.32,100.11,1217.09,103.74,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.044,0.007,0.029,0.000,0.000,0.000, ,152.02,155.18,146.03,0.00,0.00,0.00 ,,1762.15,91.10,1469.11,99.96,1250.31,103.81,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.088,0.037,0.044,0.007,0.000,0.000, ,151.84,153.49,146.21,0.00,0.00,0.00 ,,1764.10,91.06,1443.71,100.26,1303.05,103.74,8000.00,0.00,8000.00,0.00,1285.47,42.42,
0.059,0.022,0.051,0.000,0.000,0.000, ,151.10,152.74,147.29,0.00,0.00,0.00 ,,1769.96,91.10,1414.41,100.33,1338.22,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.022,0.037,0.037,0.000,0.000, ,151.66,154.62,146.75,0.00,0.00,0.00 ,,1775.82,91.10,1363.61,100.29,1383.15,103.63,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.015,0.029,0.000,0.000,0.000, ,152.02,154.06,147.11,0.00,0.00,0.00 ,,1773.87,90.99,1344.08,100.29,1418.32,103.55,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.066,0.000,0.000,0.000,0.000,0.000, ,151.29,154.81,146.57,0.00,0.00,0.00 ,,1768.01,91.21,1349.94,100.44,1445.67,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.022,0.044,0.007,0.000,0.000, ,151.10,153.30,147.47,0.00,0.00,0.00 ,,1771.92,90.99,1340.17,100.29,1484.74,103.48,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.059,0.022,0.051,0.029,0.000,0.000, ,151.84,155.00,146.57,0.00,0.00,0.00 ,,1775.82,91.14,1365.57,100.37,1494.51,103.74,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.029,0.044,0.059,0.000,0.000, ,151.10,152.93,147.11,0.00,0.00,0.00 ,,1760.20,91.21,1291.33,100.48,1516.00,103.74,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.103,0.037,0.044,0.015,0.000,0.000, ,151.29,155.37,147.47,0.00,0.00,0.00 ,,1732.84,91.36,1222.95,100.70,1506.23,103.92,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.029,0.051,0.015,0.000,0.000, ,152.02,154.24,146.57,0.00,0.00,0.00 ,,1719.17,91.17,1275.70,100.59,1504.27,103.81,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.029,0.007,0.029,0.029,0.000,0.000, ,152.02,154.62,146.03,0.00,0.00,0.00 ,,1697.68,91.32,1394.87,100.62,1500.37,103.92,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.095,0.037,0.073,0.000,0.000,0.000, ,151.47,152.93,147.29,0.00,0.00,0.00 ,,1715.26,91.39,1453.48,100.59,1500.37,103.88,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.007,0.059,0.029,0.000,0.000, ,151.29,153.87,146.57,0.00,0.00,0.00 ,,1715.26,91.25,1494.51,100.40,1488.64,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.022,0.037,0.037,0.000,0.000, ,151.84,154.62,146.03,0.00,0.00,0.00 ,,1721.12,91.58,1525.76,100.66,1488.64,103.99,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.066,0.007,0.051,0.029,0.000,0.000, ,151.66,153.87,146.39,0.00,0.00,0.00 ,,1758.24,91.21,1547.25,100.44,1469.11,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.037,0.029,0.029,0.000,0.000, ,151.84,153.11,146.75,0.00,0.00,0.00 ,,1787.55,91.28,1535.53,100.37,1469.11,103.77,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.051,0.059,0.051,0.000,0.000, ,151.66,153.87,146.75,0.00,0.00,0.00 ,,1805.13,91.28,1553.11,100.44,1467.16,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.015,0.029,0.029,0.000,0.000, ,151.66,153.68,146.93,0.00,0.00,0.00 ,,1853.97,91.32,1523.81,100.59,1447.62,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.103,0.044,0.066,0.007,0.000,0.000, ,151.29,154.06,147.47,0.00,0.00,0.00 ,,1887.18,91.17,1431.99,100.48,1453.48,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.022,0.000,0.037,0.022,0.000,0.000, ,151.10,154.06,146.75,0.00,0.00,0.00 ,,1926.25,91.28,1433.94,100.51,1416.36,104.07,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.037,0.059,0.000,0.000, ,151.29,153.68,146.75,0.00,0.00,0.00 ,,1930.16,91.25,1492.55,100.48,1400.73,103.92,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.066,0.022,0.022,0.029,0.000,0.000, ,151.84,154.43,147.29,0.00,0.00,0.00 ,,1871.55,91.17,1560.93,100.44,1383.15,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.029,0.059,0.000,0.000,0.000, ,150.92,152.55,147.83,0.00,0.00,0.00 ,,1832.48,91.17,1562.88,100.37,1379.24,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.051,0.037,0.022,0.000,0.000, ,150.92,154.24,147.47,0.00,0.00,0.00 ,,1807.08,91.32,1517.95,100.44,1361.66,104.14,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.044,0.015,0.037,0.000,0.000,0.015, ,150.92,153.49,146.93,0.00,0.00,0.00 ,,1758.24,91.47,1398.78,100.51,1367.52,103.99,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.073,0.029,0.059,0.000,0.000,0.000, ,151.47,154.81,147.47,0.00,0.00,0.00 ,,1725.03,91.36,1281.56,100.44,1357.75,104.03,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.044,0.022,0.037,0.000,0.000,0.000, ,151.10,153.49,147.29,0.00,0.00,0.00 ,,1713.31,91.32,1226.86,100.62,1334.31,104.03,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.022,0.044,0.081,0.044,0.000, ,151.47,153.49,145.67,0.00,0.00,0.00 ,,1723.08,91.28,1179.98,100.62,1289.38,104.10,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.037,0.022,0.029,0.000,0.000,0.000, ,151.84,154.24,147.11,0.00,0.00,0.00 ,,1719.17,91.32,1140.90,100.66,1291.33,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.015,0.059,0.015,0.000,0.000, ,151.47,155.37,146.75,0.00,0.00,0.00 ,,1734.80,91.25,1158.49,100.66,1332.36,103.81,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.022,0.000,0.000,0.015,0.000,0.000, ,152.58,153.11,146.57,0.00,0.00,0.00 ,,1715.26,91.25,1195.60,100.77,1344.08,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.015,0.044,0.015,0.000,0.000, ,150.92,154.06,147.11,0.00,0.00,0.00 ,,1699.63,91.36,1211.23,100.59,1402.69,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.015,0.044,0.000,0.000,0.000, ,151.84,155.94,147.83,0.00,0.00,0.00 ,,1691.82,91.25,1291.33,100.73,1422.22,103.85,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.059,0.022,0.029,0.000,0.000,0.000, ,152.02,154.81,146.93,0.00,0.00,0.00 ,,1691.82,91.47,1347.99,100.66,1431.99,103.92,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.000,0.015,0.029,0.051,0.000,0.000, ,151.10,155.37,147.29,0.00,0.00,0.00 ,,1689.87,91.21,1328.45,100.55,1406.59,103.81,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.081,0.007,0.037,0.022,0.000,0.000, ,151.29,153.49,147.29,0.00,0.00,0.00 ,,1709.40,91.21,1346.03,100.55,1383.15,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.029,0.037,0.059,0.000,0.000, ,151.66,155.18,146.75,0.00,0.00,0.00 ,,1748.47,91.21,1347.99,100.62,1314.77,104.07,8000.00,0.00,8000.00,0.00,1324.54,42.23,
0.015,0.022,0.044,0.015,0.000,0.000, ,151.84,153.87,147.11,0.00,0.00,0.00 ,,1771.92,91.17,1322.59,100.62,1287.42,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.044,0.044,0.000,0.000,0.000, ,151.10,155.37,147.47,0.00,0.00,0.00 ,,1820.76,91.10,1330.40,100.40,1240.54,104.14,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.066,0.022,0.037,0.015,0.000,0.000, ,152.21,154.81,147.83,0.00,0.00,0.00 ,,1828.57,91.39,1340.17,100.62,1226.86,104.14,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.015,0.044,0.022,0.000,0.000, ,152.76,154.81,147.11,0.00,0.00,0.00 ,,1816.85,91.28,1336.26,100.48,1222.95,104.18,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.007,0.015,0.000,0.000,0.000, ,152.02,152.55,147.83,0.00,0.00,0.00 ,,1783.64,91.32,1297.19,100.59,1242.49,104.21,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.000,0.051,0.044,0.000,0.000, ,151.66,153.68,147.11,0.00,0.00,0.00 ,,1748.47,91.50,1291.33,100.70,1256.17,104.25,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.015,0.029,0.007,0.000,0.000, ,152.76,155.18,146.57,0.00,0.00,0.00 ,,1685.96,91.25,1236.63,100.70,1265.93,103.96,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.051,0.022,0.037,0.022,0.000,0.000, ,152.58,153.68,147.47,0.00,0.00,0.00 ,,1633.21,91.36,1176.07,100.66,1283.52,104.10,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.007,0.007,0.037,0.000,0.000,0.000, ,151.47,152.55,147.29,0.00,0.00,0.00 ,,1543.35,91.28,1195.60,100.55,1308.91,104.03,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.015,0.044,0.015,0.000,0.000, ,152.39,154.62,146.93,0.00,0.00,0.00 ,,1492.55,91.50,1219.05,100.73,1342.12,104.10,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.015,0.037,0.022,0.000,0.000, ,151.47,152.93,147.29,0.00,0.00,0.00 ,,1531.62,91.32,1232.72,100.62,1387.06,103.99,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.044,0.029,0.044,0.000,0.000,0.000, ,152.58,153.30,148.37,0.00,0.00,0.00 ,,1566.79,91.47,1260.07,100.70,1443.71,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.000,0.037,0.037,0.000,0.000, ,151.84,153.30,147.29,0.00,0.00,0.00 ,,1605.86,91.47,1328.45,100.66,1455.43,104.03,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.015,0.029,0.022,0.007,0.000, ,152.39,153.68,147.11,0.00,0.00,0.00 ,,1644.93,91.36,1332.36,100.51,1488.64,103.92,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.081,0.022,0.059,0.015,0.000,0.000, ,152.39,153.68,147.29,0.00,0.00,0.00 ,,1662.52,91.36,1375.34,100.37,1482.78,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.044,0.015,0.029,0.029,0.000,0.000, ,151.10,152.74,148.37,0.00,0.00,0.00 ,,1680.10,91.39,1410.50,100.62,1465.20,103.99,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.073,0.029,0.051,0.059,0.000,0.000, ,152.21,155.37,146.57,0.00,0.00,0.00 ,,1668.38,91.50,1392.92,100.51,1441.76,104.03,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.037,0.037,0.029,0.000,0.000, ,151.10,153.87,146.75,0.00,0.00,0.00 ,,1676.19,91.21,1334.31,100.40,1424.18,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.015,0.051,0.000,0.000,0.000, ,151.84,154.24,148.37,0.00,0.00,0.00 ,,1678.14,91.36,1275.70,100.55,1381.20,103.92,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.044,0.059,0.007,0.000,0.000, ,150.55,153.30,147.83,0.00,0.00,0.00 ,,1664.47,91.36,1168.25,100.55,1349.94,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.007,0.051,0.000,0.000,0.000, ,151.29,154.81,147.11,0.00,0.00,0.00 ,,1662.52,91.36,1105.74,100.62,1312.82,103.96,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.081,0.029,0.044,0.015,0.000,0.000, ,151.10,154.24,147.11,0.00,0.00,0.00 ,,1656.65,91.25,1109.65,100.70,1281.56,104.03,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.051,0.007,0.022,0.000,0.000,0.000, ,151.10,155.56,146.93,0.00,0.00,0.00 ,,1664.47,91.36,1148.72,100.73,1281.56,104.10,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.037,0.037,0.044,0.000,0.000, ,152.76,153.68,146.21,0.00,0.00,0.00 ,,1682.05,91.32,1187.79,100.59,1281.56,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.029,0.022,0.000,0.000,0.000, ,150.92,154.81,146.93,0.00,0.00,0.00 ,,1642.98,91.36,1254.21,100.62,1289.38,104.10,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.015,0.051,0.029,0.000,0.000, ,151.10,155.37,147.11,0.00,0.00,0.00 ,,1596.09,91.58,1283.52,100.70,1322.59,104.07,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.051,0.022,0.066,0.037,0.000,0.015, ,151.10,154.81,147.29,0.00,0.00,0.00 ,,1535.53,91.39,1244.44,100.51,1357.75,104.07,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.029,0.000,0.000,0.000,0.015, ,151.29,156.12,146.03,0.00,0.00,0.00 ,,1480.83,91.58,1283.52,100.62,1385.10,104.14,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.081,0.029,0.066,0.037,0.000,0.000, ,150.73,154.62,147.11,0.00,0.00,0.00 ,,1447.62,91.54,1305.01,100.55,1392.92,104.10,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.022,0.051,0.000,0.000,0.000, ,151.47,155.37,147.11,0.00,0.00,0.00 ,,1490.60,91.58,1289.38,100.48,1406.59,104.14,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.000,0.029,0.059,0.000,0.007, ,150.92,154.43,147.65,0.00,0.00,0.00 ,,1514.04,91.50,1306.96,100.48,1426.13,103.92,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.073,0.029,0.022,0.000,0.000,0.000, ,151.29,155.18,147.11,0.00,0.00,0.00 ,,1519.90,91.61,1328.45,100.55,1408.55,104.07,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.088,0.044,0.059,0.022,0.000,0.000, ,151.66,154.81,147.65,0.00,0.00,0.00 ,,1523.81,91.50,1299.15,100.55,1406.59,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.000,0.037,0.059,0.000,0.000, ,151.66,154.24,147.11,0.00,0.00,0.00 ,,1519.90,91.54,1303.05,100.59,1390.96,104.10,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.095,0.029,0.051,0.037,0.000,0.007, ,152.21,153.30,146.75,0.00,0.00,0.00 ,,1506.23,91.65,1330.40,100.62,1365.57,104.10,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.081,0.007,0.044,0.000,0.000,0.000, ,151.84,153.87,147.83,0.00,0.00,0.00 ,,1502.32,91.50,1318.68,100.48,1340.17,104.07,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.022,0.044,0.022,0.000,0.000, ,152.58,154.24,147.11,0.00,0.00,0.00 ,,1498.41,91.58,1340.17,100.51,1328.45,104.14,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.051,0.015,0.015,0.007,0.000,0.000, ,152.02,152.93,147.83,0.00,0.00,0.00 ,,1490.60,91.47,1379.24,100.44,1322.59,104.07,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.037,0.000,0.022,0.015,0.000,0.000, ,153.13,154.43,146.57,0.00,0.00,0.00 ,,1473.02,91.50,1371.43,100.44,1310.87,104.10,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.073,0.029,0.051,0.037,0.000,0.000, ,152.76,154.43,148.01,0.00,0.00,0.00 ,,1457.39,91.47,1334.31,100.40,1320.63,103.88,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.029,0.000,0.000,0.015,0.000,0.000, ,152.21,153.87,147.47,0.00,0.00,0.00 ,,1437.85,91.47,1365.57,100.48,1320.63,103.92,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.029,0.037,0.000,0.000,0.000, ,152.58,153.68,148.19,0.00,0.00,0.00 ,,1394.87,91.54,1332.36,100.44,1310.87,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.022,0.037,0.007,0.000, ,152.76,155.75,147.29,0.00,0.00,0.00 ,,1373.38,91.58,1289.38,100.40,1289.38,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.059,0.022,0.059,0.015,0.000,0.000, ,152.76,154.24,147.47,0.00,0.00,0.00 ,,1347.99,91.76,1267.89,100.48,1314.77,104.07,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.051,0.022,0.029,0.007,0.000,0.000, ,152.76,152.36,147.47,0.00,0.00,0.00 ,,1379.24,91.61,1240.54,100.70,1322.59,104.14,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.088,0.000,0.051,0.029,0.015,0.000, ,151.84,152.93,148.01,0.00,0.00,0.00 ,,1422.22,91.68,1232.72,100.51,1320.63,104.10,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.051,0.029,0.044,0.000,0.000,0.000, ,152.58,154.81,148.55,0.00,0.00,0.00 ,,1474.97,91.36,1279.61,100.48,1326.50,104.07,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.037,0.015,0.022,0.000,0.000, ,152.58,153.30,147.65,0.00,0.00,0.00 ,,1529.67,91.58,1332.36,100.59,1324.54,104.14,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.044,0.022,0.037,0.000,0.000,0.000, ,152.39,153.30,147.83,0.00,0.00,0.00 ,,1558.97,91.36,1320.63,100.48,1347.99,104.07,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.022,0.044,0.007,0.000,0.000, ,152.76,154.06,147.29,0.00,0.00,0.00 ,,1551.16,91.39,1332.36,100.44,1383.15,103.96,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.029,0.044,0.015,0.000,0.000, ,152.21,154.24,147.29,0.00,0.00,0.00 ,,1529.67,91.39,1305.01,100.55,1389.01,103.96,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.000,0.029,0.044,0.000,0.000, ,151.84,154.24,148.37,0.00,0.00,0.00 ,,1502.32,91.50,1234.68,100.62,1394.87,103.92,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.088,0.037,0.051,0.015,0.000,0.000, ,152.02,155.00,147.29,0.00,0.00,0.00 ,,1469.11,91.39,1156.53,100.51,1414.41,103.81,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.000,0.015,0.044,0.000,0.000, ,153.50,156.12,147.11,0.00,0.00,0.00 ,,1431.99,91.50,1178.02,100.70,1418.32,103.88,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.081,0.037,0.066,0.015,0.000,0.000, ,152.02,153.87,147.11,0.00,0.00,0.00 ,,1439.80,91.58,1162.39,100.62,1424.18,103.77,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.059,0.022,0.051,0.022,0.000,0.007, ,152.39,155.37,147.11,0.00,0.00,0.00 ,,1455.43,91.21,1135.04,100.37,1435.90,103.63,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.015,0.044,0.037,0.000,0.000, ,151.47,155.18,148.01,0.00,0.00,0.00 ,,1500.37,91.36,1226.86,100.37,1453.48,103.41,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.073,0.037,0.051,0.059,0.000,0.007, ,150.92,155.75,147.47,0.00,0.00,0.00 ,,1553.11,91.32,1334.31,100.33,1433.94,103.63,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.022,0.015,0.007,0.000,0.000, ,151.29,153.87,148.37,0.00,0.00,0.00 ,,1603.91,91.14,1373.38,100.11,1428.08,103.37,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.051,0.073,0.037,0.000,0.000, ,151.47,154.06,147.29,0.00,0.00,0.00 ,,1621.49,91.06,1418.32,100.22,1424.18,103.22,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.015,0.044,0.000,0.000,0.000, ,151.84,154.06,147.83,0.00,0.00,0.00 ,,1621.49,91.14,1430.04,100.37,1416.36,103.44,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.095,0.044,0.073,0.029,0.000,0.000, ,151.29,154.43,147.47,0.00,0.00,0.00 ,,1629.30,90.99,1406.59,100.04,1373.38,103.55,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.022,0.044,0.029,0.000,0.000, ,152.39,154.81,146.93,0.00,0.00,0.00 ,,1605.86,91.06,1390.96,100.07,1344.08,103.63,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.022,0.044,0.037,0.000,0.000, ,152.21,154.81,145.85,0.00,0.00,0.00 ,,1558.97,91.14,1387.06,100.29,1324.54,103.55,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.015,0.051,0.000,0.000,0.000, ,152.39,153.30,147.11,0.00,0.00,0.00 ,,1527.72,91.14,1383.15,100.22,1254.21,103.74,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.073,0.015,0.059,0.007,0.000,0.000, ,152.21,153.87,147.29,0.00,0.00,0.00 ,,1488.64,91.28,1367.52,100.00,1191.70,103.52,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.059,0.022,0.066,0.007,0.000,0.000, ,152.58,154.43,146.75,0.00,0.00,0.00 ,,1492.55,91.28,1406.59,100.22,1154.58,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.007,0.037,0.007,0.000,0.000, ,152.58,153.11,146.57,0.00,0.00,0.00 ,,1516.00,91.21,1396.83,100.33,1174.11,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.022,0.059,0.037,0.000,0.022, ,152.02,154.43,146.21,0.00,0.00,0.00 ,,1555.07,91.06,1369.47,99.96,1181.93,103.66,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.007,0.044,0.000,0.000,0.000, ,152.76,154.43,147.11,0.00,0.00,0.00 ,,1586.32,91.21,1373.38,100.26,1219.05,103.81,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.059,0.029,0.044,0.059,0.000,0.000, ,152.02,154.06,146.03,0.00,0.00,0.00 ,,1600.00,91.21,1353.85,100.40,1238.58,104.10,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.051,0.015,0.044,0.000,0.000,0.000, ,152.76,154.81,147.11,0.00,0.00,0.00 ,,1598.05,91.32,1285.47,100.51,1281.56,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.044,0.022,0.015,0.000,0.000, ,151.84,155.75,147.11,0.00,0.00,0.00 ,,1562.88,91.36,1267.89,100.55,1299.15,104.18,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.022,0.000,0.000,0.022,0.007,0.000, ,151.84,154.24,147.11,0.00,0.00,0.00 ,,1519.90,91.39,1222.95,100.62,1308.91,104.18,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.073,0.015,0.037,0.015,0.000,0.000, ,152.58,154.62,146.39,0.00,0.00,0.00 ,,1490.60,91.47,1230.77,100.55,1318.68,104.21,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.029,0.051,0.000,0.000,0.000, ,150.92,152.55,147.83,0.00,0.00,0.00 ,,1514.04,91.39,1287.42,100.66,1320.63,104.07,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.000,0.044,0.022,0.000,0.000, ,152.21,154.62,147.11,0.00,0.00,0.00 ,,1601.95,91.50,1351.89,100.62,1316.73,104.10,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.007,0.037,0.029,0.000,0.000, ,151.66,153.11,146.75,0.00,0.00,0.00 ,,1635.16,91.39,1389.01,100.62,1324.54,104.21,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.044,0.007,0.037,0.022,0.000,0.000, ,151.84,154.06,147.47,0.00,0.00,0.00 ,,1662.52,91.36,1424.18,100.44,1365.57,104.03,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.073,0.037,0.044,0.015,0.000,0.000, ,152.02,153.68,146.57,0.00,0.00,0.00 ,,1656.65,91.28,1473.02,100.48,1369.47,104.03,8000.00,0.00,8000.00,0.00,1344.08,42.31,
0.029,0.022,0.022,0.066,0.007,0.000, ,151.84,154.24,147.11,0.00,0.00,0.00 ,,1658.61,91.39,1445.67,100.59,1367.52,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.022,0.044,0.022,0.000,0.000, ,151.29,154.06,147.83,0.00,0.00,0.00 ,,1644.93,91.25,1428.08,100.29,1336.26,103.96,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.059,0.015,0.037,0.022,0.000,0.000, ,151.47,155.37,147.47,0.00,0.00,0.00 ,,1617.58,91.54,1410.50,100.37,1330.40,104.14,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.066,0.007,0.044,0.029,0.000,0.000, ,152.58,154.81,146.93,0.00,0.00,0.00 ,,1592.19,91.50,1351.89,100.55,1299.15,104.14,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.051,0.015,0.051,0.015,0.000,0.000, ,151.10,153.30,147.83,0.00,0.00,0.00 ,,1560.93,91.58,1277.66,100.51,1273.75,104.14,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.015,0.044,0.000,0.000,0.000, ,151.10,154.43,148.01,0.00,0.00,0.00 ,,1527.72,91.50,1250.31,100.59,1254.21,104.03,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.059,0.015,0.037,0.022,0.000,0.000, ,150.92,154.43,148.19,0.00,0.00,0.00 ,,1424.18,91.50,1187.79,100.62,1242.49,104.25,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.037,0.015,0.007,0.051,0.015,0.000, ,150.55,155.00,147.29,0.00,0.00,0.00 ,,1357.75,91.72,1140.90,100.66,1234.68,104.18,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.022,0.051,0.037,0.000,0.000, ,150.92,154.62,148.55,0.00,0.00,0.00 ,,1385.10,91.58,1189.74,100.73,1236.63,103.99,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.015,0.044,0.015,0.000,0.000, ,151.66,154.62,146.75,0.00,0.00,0.00 ,,1439.80,91.58,1244.44,100.59,1209.28,104.14,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.037,0.044,0.029,0.000,0.000, ,150.92,153.87,147.65,0.00,0.00,0.00 ,,1502.32,91.47,1246.40,100.59,1174.11,103.99,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.066,0.007,0.051,0.000,0.000,0.000, ,150.73,153.30,148.01,0.00,0.00,0.00 ,,1543.35,91.50,1281.56,100.66,1152.63,104.07,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.015,0.044,0.000,0.000,0.000, ,151.66,155.18,146.93,0.00,0.00,0.00 ,,1543.35,91.28,1252.26,100.59,1131.14,104.07,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.037,0.000,0.022,0.029,0.000,0.000, ,151.66,155.37,146.39,0.00,0.00,0.00 ,,1506.23,91.43,1215.14,100.51,1119.41,104.14,8000.00,0.00,8000.00,0.00,1295.24,42.53,
0.103,0.051,0.066,0.000,0.000,0.000, ,152.02,153.68,146.39,0.00,0.00,0.00 ,,1504.27,91.58,1258.12,100.59,1080.34,104.25,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.051,0.015,0.044,0.000,0.000,0.000, ,151.84,154.43,147.29,0.00,0.00,0.00 ,,1500.37,91.39,1320.63,100.59,1095.97,104.32,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.015,0.022,0.022,0.000,0.000, ,152.39,155.75,145.67,0.00,0.00,0.00 ,,1512.09,91.61,1351.89,100.55,1137.00,104.40,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.022,0.015,0.000,0.000,0.000, ,151.84,155.00,146.03,0.00,0.00,0.00 ,,1545.30,91.39,1377.29,100.48,1189.74,104.18,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.022,0.000,0.000,0.000,0.000, ,150.92,154.43,146.75,0.00,0.00,0.00 ,,1568.74,91.50,1412.45,100.48,1226.86,104.36,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.066,0.015,0.051,0.007,0.000,0.000, ,151.47,154.43,147.29,0.00,0.00,0.00 ,,1586.32,91.43,1387.06,100.51,1252.26,104.14,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.015,0.029,0.000,0.000,0.000, ,152.58,155.00,146.93,0.00,0.00,0.00 ,,1605.86,91.43,1414.41,100.44,1263.98,104.29,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.022,0.073,0.015,0.000,0.000, ,152.21,154.24,146.75,0.00,0.00,0.00 ,,1574.60,91.39,1408.55,100.51,1303.05,104.14,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.110,0.037,0.015,0.000,0.000,0.000, ,152.58,154.81,147.11,0.00,0.00,0.00 ,,1541.39,91.50,1371.43,100.59,1306.96,104.21,8000.00,0.00,8000.00,0.00,1310.87,42.49,
