SAP ID,109003054744,
0.044,0.022,0.037,0.059,0.000,0.000, ,152.58,155.37,146.03,0.00,0.00,0.00 ,,1508.18,91.50,1336.26,100.44,1303.05,104.07,8000.00,0.00,8000.00,0.00,1334.31,42.60,
0.051,0.007,0.007,0.022,0.000,0.000, ,152.58,154.43,147.29,0.00,0.00,0.00 ,,1453.48,91.50,1353.85,100.44,1285.47,104.10,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.044,0.073,0.015,0.000,0.000, ,151.84,152.93,147.47,0.00,0.00,0.00 ,,1406.59,91.61,1340.17,100.55,1260.07,104.21,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.073,0.022,0.059,0.059,0.000,0.000, ,152.58,154.62,147.29,0.00,0.00,0.00 ,,1387.06,91.50,1299.15,100.59,1262.03,104.21,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.022,0.037,0.015,0.000,0.000, ,152.02,153.11,146.75,0.00,0.00,0.00 ,,1412.45,91.65,1349.94,100.66,1262.03,104.21,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.073,0.037,0.066,0.029,0.000,0.000, ,152.02,153.68,147.11,0.00,0.00,0.00 ,,1420.27,91.47,1363.61,100.51,1265.93,104.21,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.088,0.029,0.051,0.029,0.000,0.000, ,152.58,152.55,147.11,0.00,0.00,0.00 ,,1428.08,91.58,1310.87,100.59,1269.84,104.25,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.081,0.029,0.044,0.037,0.000,0.015, ,152.39,154.81,145.49,0.00,0.00,0.00 ,,1428.08,91.50,1305.01,100.55,1275.70,104.07,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.029,0.000,0.022,0.000,0.000,0.000, ,152.21,154.43,147.47,0.00,0.00,0.00 ,,1412.45,91.65,1306.96,100.66,1244.44,104.25,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.081,0.037,0.051,0.022,0.000,0.000, ,151.84,152.93,147.29,0.00,0.00,0.00 ,,1398.78,91.58,1246.40,100.55,1217.09,104.21,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.000,0.000,0.029,0.022,0.000,0.000, ,151.84,155.56,146.57,0.00,0.00,0.00 ,,1369.47,91.61,1232.72,100.55,1176.07,104.36,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.029,0.051,0.029,0.000,0.000, ,151.47,152.93,146.75,0.00,0.00,0.00 ,,1367.52,91.68,1238.58,100.59,1150.67,104.21,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.051,0.015,0.000,0.000, ,151.29,154.24,148.55,0.00,0.00,0.00 ,,1390.96,91.61,1197.56,100.55,1086.20,104.36,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.000,0.044,0.051,0.007,0.000, ,151.84,153.87,147.29,0.00,0.00,0.00 ,,1422.22,91.72,1191.70,100.55,1054.95,104.40,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.029,0.037,0.015,0.000,0.000, ,150.92,154.06,146.57,0.00,0.00,0.00 ,,1445.67,91.47,1156.53,100.62,1068.62,104.29,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.022,0.029,0.000,0.000,0.000, ,151.29,153.11,147.29,0.00,0.00,0.00 ,,1465.20,91.65,1121.37,100.70,1092.06,104.32,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.029,0.051,0.007,0.000,0.000, ,151.29,153.30,146.93,0.00,0.00,0.00 ,,1492.55,91.50,1074.48,100.59,1111.60,104.40,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.000,0.037,0.022,0.015,0.007, ,151.10,152.74,147.65,0.00,0.00,0.00 ,,1514.04,91.58,1054.95,100.81,1144.81,104.25,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.044,0.037,0.000,0.000,0.000, ,150.36,153.30,146.93,0.00,0.00,0.00 ,,1541.39,91.39,1013.92,100.66,1148.72,104.07,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.059,0.022,0.051,0.000,0.000,0.000, ,151.29,154.24,147.29,0.00,0.00,0.00 ,,1570.70,91.47,963.13,100.77,1160.44,104.21,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.066,0.037,0.037,0.022,0.000,0.000, ,151.84,155.18,147.11,0.00,0.00,0.00 ,,1557.02,91.47,955.31,100.84,1201.47,104.14,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.029,0.022,0.015,0.000,0.000, ,151.47,152.17,146.57,0.00,0.00,0.00 ,,1545.30,91.36,953.36,100.77,1221.00,104.10,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.015,0.029,0.000,0.000,0.000, ,151.47,153.68,147.11,0.00,0.00,0.00 ,,1543.35,91.58,910.38,100.70,1232.72,104.14,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.044,0.007,0.037,0.029,0.000,0.000, ,151.84,154.81,146.57,0.00,0.00,0.00 ,,1574.60,91.36,922.10,100.84,1209.28,104.21,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.066,0.037,0.029,0.007,0.000,0.000, ,151.47,154.06,146.93,0.00,0.00,0.00 ,,1621.49,91.43,965.08,100.77,1221.00,104.18,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.103,0.051,0.022,0.000,0.000,0.000, ,151.47,153.87,146.93,0.00,0.00,0.00 ,,1642.98,91.28,1015.87,100.62,1209.28,104.25,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.015,0.044,0.000,0.000,0.000, ,151.47,153.87,147.83,0.00,0.00,0.00 ,,1617.58,91.32,1117.46,100.77,1211.23,104.10,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.081,0.037,0.051,0.022,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1578.51,91.32,1195.60,100.66,1189.74,104.18,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.022,0.000,0.022,0.022,0.007,0.000, ,151.47,152.55,147.65,0.00,0.00,0.00 ,,1562.88,91.50,1224.91,100.51,1185.84,104.25,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.103,0.029,0.044,0.044,0.000,0.000, ,151.10,153.87,147.11,0.00,0.00,0.00 ,,1535.53,91.39,1303.05,100.51,1166.30,104.25,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.029,0.007,0.007,0.007,0.000,0.000, ,152.02,154.81,146.75,0.00,0.00,0.00 ,,1494.51,91.32,1355.80,100.55,1205.37,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.000,0.029,0.007,0.000,0.007, ,152.95,155.00,146.75,0.00,0.00,0.00 ,,1457.39,91.54,1367.52,100.33,1232.72,104.10,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.015,0.037,0.029,0.000,0.000, ,151.84,151.99,147.65,0.00,0.00,0.00 ,,1416.36,91.50,1385.10,100.44,1242.49,104.18,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.000,0.037,0.007,0.000,0.000, ,152.39,154.62,146.39,0.00,0.00,0.00 ,,1369.47,91.65,1414.41,100.44,1277.66,104.07,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.022,0.037,0.007,0.000,0.000, ,152.21,153.30,146.39,0.00,0.00,0.00 ,,1326.50,91.50,1389.01,100.40,1275.70,104.03,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.015,0.037,0.000,0.000,0.000, ,152.21,153.87,147.83,0.00,0.00,0.00 ,,1305.01,91.58,1359.71,100.40,1285.47,104.10,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.095,0.051,0.081,0.015,0.000,0.000, ,152.02,152.36,146.39,0.00,0.00,0.00 ,,1273.75,91.61,1361.66,100.44,1281.56,103.99,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.015,0.037,0.015,0.000,0.000, ,152.39,154.24,146.57,0.00,0.00,0.00 ,,1252.26,91.72,1332.36,100.48,1277.66,104.14,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.015,0.037,0.037,0.000,0.000, ,151.47,153.87,146.93,0.00,0.00,0.00 ,,1242.49,91.50,1277.66,100.44,1262.03,104.07,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.051,0.022,0.037,0.015,0.000,0.000, ,152.39,153.87,147.11,0.00,0.00,0.00 ,,1228.82,91.61,1263.98,100.59,1256.17,103.88,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.037,0.015,0.044,0.073,0.000,0.000, ,152.21,156.50,145.85,0.00,0.00,0.00 ,,1252.26,91.68,1242.49,100.51,1224.91,104.14,8000.00,0.00,8000.00,0.00,1344.08,42.31,
0.051,0.015,0.022,0.000,0.000,0.000, ,151.10,152.93,146.75,0.00,0.00,0.00 ,,1263.98,91.58,1160.44,100.59,1195.60,104.10,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.037,0.044,0.022,0.000,0.000, ,151.29,153.30,147.83,0.00,0.00,0.00 ,,1287.42,91.76,1146.76,100.70,1156.53,104.18,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.029,0.022,0.044,0.007,0.000,0.000, ,151.10,153.30,148.19,0.00,0.00,0.00 ,,1310.87,91.65,1156.53,100.59,1121.37,104.32,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.022,0.037,0.000,0.000,0.000, ,151.10,154.24,146.03,0.00,0.00,0.00 ,,1324.54,91.65,1201.47,100.48,1137.00,104.21,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.088,0.037,0.066,0.000,0.000,0.000, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1371.43,91.50,1273.75,100.59,1152.63,104.18,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.66,153.68,146.57,0.00,0.00,0.00 ,,1418.32,91.58,1320.63,100.59,1181.93,104.32,8000.00,0.00,8000.00,0.00,1347.99,42.42,
0.051,0.022,0.029,0.000,0.000,0.000, ,150.92,153.11,146.93,0.00,0.00,0.00 ,,1469.11,91.36,1306.96,100.48,1205.37,104.10,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.029,0.044,0.015,0.000,0.000, ,150.92,153.68,146.93,0.00,0.00,0.00 ,,1500.37,91.43,1330.40,100.51,1187.79,104.29,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.073,0.022,0.044,0.022,0.022,0.022, ,150.92,153.11,147.11,0.00,0.00,0.00 ,,1502.32,91.47,1363.61,100.55,1179.98,104.14,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.029,0.022,0.037,0.000,0.000,0.000, ,151.47,154.43,146.93,0.00,0.00,0.00 ,,1486.69,91.50,1379.24,100.44,1205.37,104.21,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.022,0.051,0.022,0.000,0.000, ,152.39,153.30,146.21,0.00,0.00,0.00 ,,1461.29,91.47,1392.92,100.40,1240.54,104.14,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.088,0.022,0.059,0.000,0.000,0.000, ,151.29,154.06,147.47,0.00,0.00,0.00 ,,1424.18,91.36,1416.36,100.37,1285.47,103.99,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.051,0.015,0.037,0.022,0.000,0.000, ,151.66,154.43,146.75,0.00,0.00,0.00 ,,1416.36,91.43,1406.59,100.40,1310.87,103.96,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.044,0.022,0.022,0.044,0.000,0.029, ,152.39,154.62,147.11,0.00,0.00,0.00 ,,1390.96,91.25,1385.10,100.07,1322.59,103.88,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.029,0.007,0.029,0.000,0.000, ,151.47,154.81,146.75,0.00,0.00,0.00 ,,1375.34,91.47,1392.92,100.18,1332.36,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.051,0.022,0.000,0.000, ,152.21,154.62,147.11,0.00,0.00,0.00 ,,1375.34,91.39,1363.61,100.29,1349.94,103.74,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.029,0.015,0.022,0.044,0.000,0.000, ,151.84,153.30,147.11,0.00,0.00,0.00 ,,1408.55,91.32,1289.38,100.07,1375.34,103.81,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.022,0.051,0.044,0.000,0.000, ,151.47,153.11,147.47,0.00,0.00,0.00 ,,1430.04,91.21,1244.44,100.33,1377.29,103.55,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.095,0.029,0.007,0.000,0.000,0.000, ,152.21,155.37,147.29,0.00,0.00,0.00 ,,1453.48,91.36,1221.00,100.37,1373.38,103.74,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.081,0.022,0.059,0.059,0.000,0.000, ,151.84,153.87,147.29,0.00,0.00,0.00 ,,1451.53,91.21,1160.44,100.29,1371.43,103.59,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.000,0.022,0.059,0.000,0.000, ,152.58,155.18,145.85,0.00,0.00,0.00 ,,1449.57,91.21,1158.49,100.44,1340.17,103.81,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.103,0.037,0.059,0.000,0.000,0.000, ,152.21,152.55,146.57,0.00,0.00,0.00 ,,1459.34,91.32,1181.93,100.40,1320.63,103.63,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.029,0.059,0.022,0.000,0.000, ,151.84,154.43,147.47,0.00,0.00,0.00 ,,1469.11,91.14,1105.74,100.37,1289.38,103.63,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.029,0.000,0.000,0.000,0.000,0.000, ,152.02,153.68,146.39,0.00,0.00,0.00 ,,1453.48,91.36,1066.67,100.48,1256.17,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.022,0.037,0.059,0.000,0.000, ,151.66,154.24,146.75,0.00,0.00,0.00 ,,1437.85,91.32,1097.92,100.44,1230.77,103.85,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.022,0.037,0.000,0.000,0.000, ,152.39,153.30,146.93,0.00,0.00,0.00 ,,1414.41,91.39,1115.51,100.70,1224.91,103.88,8000.00,0.00,8000.00,0.00,1285.47,42.42,
0.073,0.037,0.066,0.044,0.000,0.007, ,152.21,153.11,146.39,0.00,0.00,0.00 ,,1398.78,91.32,1095.97,100.59,1195.60,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.029,0.000,0.029,0.015,0.000,0.000, ,151.66,153.11,147.83,0.00,0.00,0.00 ,,1387.06,91.43,1146.76,100.70,1172.16,104.18,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.073,0.022,0.044,0.022,0.015,0.000, ,151.84,153.30,146.57,0.00,0.00,0.00 ,,1385.10,91.36,1199.51,100.59,1187.79,104.03,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.081,0.000,0.000,0.000,0.000,0.000, ,152.21,155.37,146.75,0.00,0.00,0.00 ,,1383.15,91.47,1281.56,100.59,1201.47,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.029,0.051,0.066,0.029,0.000,0.000, ,151.84,152.93,146.21,0.00,0.00,0.00 ,,1369.47,91.61,1412.45,100.48,1224.91,104.10,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.073,0.015,0.044,0.037,0.000,0.000, ,151.47,153.87,147.65,0.00,0.00,0.00 ,,1373.38,91.50,1496.46,100.40,1211.23,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.47,154.06,147.83,0.00,0.00,0.00 ,,1349.94,91.65,1463.25,100.48,1222.95,104.18,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.051,0.029,0.059,0.015,0.000,0.000, ,151.66,153.68,147.11,0.00,0.00,0.00 ,,1308.91,91.50,1424.18,100.37,1217.09,104.21,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.015,0.022,0.000,0.000,0.000, ,151.47,152.93,147.29,0.00,0.00,0.00 ,,1267.89,91.50,1338.22,100.51,1244.44,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.022,0.059,0.059,0.000,0.000, ,151.66,153.49,146.39,0.00,0.00,0.00 ,,1226.86,91.47,1277.66,100.48,1236.63,104.21,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.015,0.037,0.007,0.000,0.000, ,152.21,154.24,147.65,0.00,0.00,0.00 ,,1219.05,91.65,1273.75,100.48,1244.44,104.10,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.015,0.066,0.015,0.007,0.000, ,151.29,152.74,147.11,0.00,0.00,0.00 ,,1228.82,91.50,1308.91,100.59,1232.72,104.10,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.044,0.007,0.029,0.007,0.000,0.000, ,152.21,153.87,147.11,0.00,0.00,0.00 ,,1240.54,91.68,1291.33,100.55,1234.68,104.18,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.088,0.029,0.037,0.037,0.000,0.000, ,151.66,155.18,145.85,0.00,0.00,0.00 ,,1244.44,91.61,1273.75,100.48,1234.68,104.14,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.015,0.022,0.015,0.000,0.000,0.000, ,152.21,152.93,146.39,0.00,0.00,0.00 ,,1246.40,91.72,1310.87,100.55,1221.00,104.14,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.029,0.037,0.051,0.000,0.000, ,152.02,153.30,148.01,0.00,0.00,0.00 ,,1260.07,91.68,1324.54,100.48,1222.95,104.07,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.029,0.059,0.029,0.000,0.000, ,151.66,153.30,146.93,0.00,0.00,0.00 ,,1263.98,91.54,1297.19,100.51,1189.74,104.21,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.015,0.037,0.037,0.000,0.000, ,152.58,154.43,146.39,0.00,0.00,0.00 ,,1267.89,91.58,1279.61,100.51,1195.60,104.14,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.095,0.051,0.029,0.000,0.000,0.000, ,152.02,154.43,146.75,0.00,0.00,0.00 ,,1271.79,91.50,1279.61,100.55,1174.11,104.10,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.059,0.015,0.029,0.029,0.000,0.000, ,152.21,153.87,146.75,0.00,0.00,0.00 ,,1297.19,91.50,1242.49,100.44,1164.35,103.92,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.081,0.037,0.051,0.029,0.000,0.000, ,152.02,153.68,145.85,0.00,0.00,0.00 ,,1293.28,91.50,1254.21,100.40,1119.41,104.10,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.029,0.000,0.029,0.044,0.007,0.000, ,152.02,154.24,147.29,0.00,0.00,0.00 ,,1293.28,91.58,1301.10,100.51,1129.18,104.14,8000.00,0.00,8000.00,0.00,1283.52,42.45,
0.095,0.051,0.044,0.000,0.000,0.000, ,151.84,154.62,147.83,0.00,0.00,0.00 ,,1295.24,91.39,1375.34,100.40,1152.63,103.96,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.022,0.007,0.015,0.022,0.007,0.000, ,152.02,153.87,146.57,0.00,0.00,0.00 ,,1322.59,91.50,1439.80,100.40,1191.70,103.99,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.015,0.037,0.037,0.000,0.015, ,152.58,155.18,145.67,0.00,0.00,0.00 ,,1359.71,91.58,1514.04,100.40,1252.26,103.96,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.095,0.044,0.037,0.000,0.000,0.000, ,152.02,152.36,146.03,0.00,0.00,0.00 ,,1390.96,91.39,1527.72,100.37,1285.47,103.96,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.015,0.037,0.037,0.000,0.000, ,152.02,153.87,146.93,0.00,0.00,0.00 ,,1443.71,91.58,1502.32,100.26,1299.15,104.14,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.022,0.051,0.037,0.000,0.000, ,152.21,154.06,146.21,0.00,0.00,0.00 ,,1488.64,91.28,1494.51,100.44,1322.59,103.85,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.015,0.029,0.022,0.000,0.007, ,151.84,154.62,146.39,0.00,0.00,0.00 ,,1557.02,91.32,1484.74,100.40,1314.77,104.14,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.081,0.044,0.059,0.015,0.000,0.000, ,152.39,153.49,146.93,0.00,0.00,0.00 ,,1625.40,91.25,1431.99,100.29,1303.05,103.92,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.081,0.037,0.059,0.029,0.000,0.000, ,151.66,153.30,146.93,0.00,0.00,0.00 ,,1656.65,91.28,1463.25,100.33,1299.15,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.022,0.051,0.022,0.007,0.015, ,151.10,153.87,146.57,0.00,0.00,0.00 ,,1685.96,91.10,1471.06,100.37,1293.28,103.99,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.088,0.037,0.044,0.000,0.000,0.000, ,151.47,153.49,146.93,0.00,0.00,0.00 ,,1701.59,91.25,1430.04,100.37,1293.28,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.007,0.000,0.044,0.029,0.000,0.000, ,151.84,155.75,146.75,0.00,0.00,0.00 ,,1678.14,91.28,1412.45,100.40,1285.47,104.18,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.022,0.000,0.007,0.000,0.000,0.000, ,151.47,152.74,146.93,0.00,0.00,0.00 ,,1642.98,91.28,1389.01,100.48,1306.96,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.007,0.022,0.022,0.000,0.000, ,151.66,153.87,146.75,0.00,0.00,0.00 ,,1629.30,91.39,1347.99,100.48,1291.33,104.21,8000.00,0.00,8000.00,0.00,1344.08,42.53,
0.088,0.044,0.059,0.000,0.000,0.000, ,151.29,152.93,147.47,0.00,0.00,0.00 ,,1607.81,91.17,1305.01,100.55,1305.01,103.92,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.015,0.051,0.000,0.000,0.000, ,151.29,153.30,146.57,0.00,0.00,0.00 ,,1598.05,91.36,1318.68,100.48,1299.15,104.14,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.022,0.044,0.029,0.000,0.000, ,151.84,154.06,146.75,0.00,0.00,0.00 ,,1613.68,91.21,1273.75,100.48,1305.01,103.99,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.007,0.044,0.000,0.000,0.000, ,151.47,153.87,147.29,0.00,0.00,0.00 ,,1615.63,91.25,1336.26,100.48,1308.91,104.03,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.088,0.029,0.059,0.029,0.000,0.000, ,151.66,153.68,146.75,0.00,0.00,0.00 ,,1623.44,91.28,1494.51,100.37,1303.05,104.07,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.015,0.000,0.029,0.007,0.000,0.000, ,151.10,152.17,147.83,0.00,0.00,0.00 ,,1642.98,91.28,1562.88,100.33,1295.24,104.07,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.022,0.051,0.044,0.007,0.015, ,151.84,154.06,146.57,0.00,0.00,0.00 ,,1650.79,91.21,1596.09,100.26,1305.01,104.14,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.066,0.007,0.022,0.000,0.000,0.000, ,152.21,155.56,146.57,0.00,0.00,0.00 ,,1629.30,91.32,1607.81,100.37,1332.36,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.015,0.051,0.059,0.000,0.015, ,152.95,154.43,145.85,0.00,0.00,0.00 ,,1605.86,91.28,1582.42,100.15,1338.22,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.015,0.037,0.000,0.000,0.000, ,151.84,153.87,147.83,0.00,0.00,0.00 ,,1586.32,91.28,1465.20,100.15,1347.99,103.92,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.037,0.000,0.037,0.022,0.000,0.000, ,152.21,153.87,146.39,0.00,0.00,0.00 ,,1574.60,91.58,1455.43,100.44,1371.43,104.03,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.029,0.029,0.029,0.000,0.007, ,152.21,154.62,146.57,0.00,0.00,0.00 ,,1584.37,91.21,1441.76,100.22,1383.15,103.81,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.022,0.015,0.000,0.000,0.000, ,151.10,153.87,146.39,0.00,0.00,0.00 ,,1580.46,91.39,1402.69,100.26,1381.20,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.007,0.051,0.051,0.000,0.007, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1527.72,91.36,1392.92,100.40,1406.59,103.77,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.022,0.037,0.000,0.000,0.000, ,152.02,153.87,147.11,0.00,0.00,0.00 ,,1490.60,91.47,1371.43,100.37,1414.41,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.015,0.037,0.022,0.000,0.000, ,151.10,152.74,146.93,0.00,0.00,0.00 ,,1443.71,91.32,1303.05,100.37,1418.32,103.88,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.029,0.037,0.000,0.000,0.000, ,151.29,153.87,147.47,0.00,0.00,0.00 ,,1396.83,91.50,1314.77,100.37,1396.83,103.99,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.022,0.051,0.007,0.000,0.000, ,152.39,154.43,145.67,0.00,0.00,0.00 ,,1377.29,91.50,1332.36,100.44,1398.78,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.000,0.015,0.000,0.000,0.000, ,151.47,154.06,146.93,0.00,0.00,0.00 ,,1363.61,91.50,1381.20,100.33,1387.06,103.88,8000.00,0.00,8000.00,0.00,1289.38,42.49,
0.110,0.029,0.059,0.029,0.000,0.000, ,151.10,151.42,146.57,0.00,0.00,0.00 ,,1445.67,91.39,1461.29,100.29,1344.08,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.029,0.015,0.066,0.007,0.000,0.000, ,150.92,153.68,146.93,0.00,0.00,0.00 ,,1539.44,91.39,1482.78,100.26,1324.54,103.96,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.051,0.015,0.037,0.044,0.000,0.007, ,152.39,153.87,146.03,0.00,0.00,0.00 ,,1660.56,91.43,1451.53,100.29,1322.59,104.07,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.66,154.43,146.21,0.00,0.00,0.00 ,,1726.98,91.28,1430.04,100.26,1326.50,104.03,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.051,0.000,0.022,0.000,0.000,0.000, ,152.39,153.49,146.75,0.00,0.00,0.00 ,,1773.87,91.36,1435.90,100.37,1334.31,104.07,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.051,0.015,0.044,0.015,0.007,0.007, ,151.47,154.06,146.21,0.00,0.00,0.00 ,,1775.82,91.21,1387.06,100.33,1363.61,103.96,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.007,0.029,0.000,0.000,0.000, ,151.47,154.06,147.11,0.00,0.00,0.00 ,,1773.87,91.21,1355.80,100.33,1369.47,104.21,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.044,0.007,0.000,0.000, ,151.10,152.36,147.47,0.00,0.00,0.00 ,,1768.01,91.28,1330.40,100.48,1396.83,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.037,0.015,0.000,0.000,0.000, ,151.66,155.75,146.75,0.00,0.00,0.00 ,,1805.13,91.21,1297.19,100.55,1385.10,104.07,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.022,0.044,0.037,0.000,0.000, ,151.84,153.87,146.03,0.00,0.00,0.00 ,,1797.31,91.32,1252.26,100.44,1363.61,104.07,8000.00,0.00,8000.00,0.00,1336.26,42.56,
0.095,0.044,0.059,0.022,0.000,0.000, ,151.29,153.30,146.93,0.00,0.00,0.00 ,,1799.27,91.21,1265.93,100.48,1326.50,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.015,0.029,0.000,0.000,0.000, ,151.10,153.87,147.29,0.00,0.00,0.00 ,,1777.78,91.28,1314.77,100.48,1291.33,104.10,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.073,0.029,0.066,0.007,0.000,0.000, ,151.29,154.43,146.03,0.00,0.00,0.00 ,,1768.01,91.14,1310.87,100.37,1269.84,104.03,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.015,0.029,0.022,0.000,0.000, ,151.84,153.87,147.29,0.00,0.00,0.00 ,,1748.47,91.36,1369.47,100.51,1238.58,104.14,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.059,0.022,0.051,0.029,0.000,0.000, ,151.84,153.87,147.11,0.00,0.00,0.00 ,,1748.47,91.14,1377.29,100.37,1228.82,103.99,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.095,0.037,0.051,0.029,0.000,0.000, ,152.58,153.49,146.03,0.00,0.00,0.00 ,,1732.84,91.10,1338.22,100.44,1242.49,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.051,0.015,0.000,0.000, ,151.29,153.30,145.85,0.00,0.00,0.00 ,,1705.49,91.10,1312.82,100.29,1269.84,103.88,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.015,0.059,0.044,0.000,0.000, ,151.66,153.49,146.39,0.00,0.00,0.00 ,,1711.36,91.28,1314.77,100.48,1306.96,104.03,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.066,0.022,0.029,0.007,0.000,0.000, ,152.02,154.81,146.93,0.00,0.00,0.00 ,,1734.80,91.21,1254.21,100.44,1369.47,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.007,0.000,0.007,0.044,0.000,0.000, ,152.39,154.06,145.31,0.00,0.00,0.00 ,,1746.52,91.28,1236.63,100.51,1383.15,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.022,0.044,0.007,0.000,0.000, ,151.84,154.06,146.75,0.00,0.00,0.00 ,,1734.80,91.21,1217.09,100.48,1428.08,103.66,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.051,0.015,0.051,0.029,0.000,0.000, ,151.47,154.43,146.93,0.00,0.00,0.00 ,,1725.03,91.06,1187.79,100.59,1451.53,103.81,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.029,0.000,0.015,0.037,0.000,0.000, ,152.39,154.43,146.75,0.00,0.00,0.00 ,,1725.03,91.25,1170.21,100.40,1471.06,103.74,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.110,0.037,0.029,0.037,0.000,0.000, ,151.10,154.81,146.39,0.00,0.00,0.00 ,,1728.94,91.17,1267.89,100.55,1465.20,103.74,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.095,0.029,0.066,0.000,0.000,0.000, ,151.29,153.30,146.93,0.00,0.00,0.00 ,,1746.52,91.28,1371.43,100.48,1459.34,103.63,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.037,0.059,0.022,0.000,0.000, ,152.39,154.62,146.93,0.00,0.00,0.00 ,,1764.10,91.03,1357.75,100.33,1428.08,103.81,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.037,0.022,0.037,0.007,0.000,0.000, ,151.10,152.17,147.29,0.00,0.00,0.00 ,,1748.47,91.32,1351.89,100.51,1408.55,103.77,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.088,0.029,0.044,0.029,0.000,0.000, ,151.84,154.43,146.75,0.00,0.00,0.00 ,,1744.57,91.06,1342.12,100.40,1381.20,103.77,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.007,0.022,0.022,0.000,0.000, ,151.84,154.62,146.57,0.00,0.00,0.00 ,,1721.12,91.21,1322.59,100.37,1365.57,103.92,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.022,0.007,0.015,0.044,0.007,0.015, ,152.02,154.81,146.57,0.00,0.00,0.00 ,,1705.49,91.10,1342.12,100.37,1332.36,103.85,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.066,0.022,0.029,0.000,0.000,0.000, ,152.02,152.55,146.57,0.00,0.00,0.00 ,,1680.10,91.06,1357.75,100.37,1263.98,103.81,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.007,0.037,0.007,0.000,0.000, ,151.84,155.18,146.93,0.00,0.00,0.00 ,,1660.56,91.06,1318.68,100.18,1238.58,103.59,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.007,0.044,0.000,0.000,0.000, ,152.21,154.06,146.57,0.00,0.00,0.00 ,,1648.84,90.95,1303.05,100.11,1205.37,103.77,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.051,0.007,0.015,0.007,0.000,0.000, ,151.47,153.87,147.11,0.00,0.00,0.00 ,,1629.30,91.03,1275.70,100.22,1244.44,103.59,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.095,0.051,0.073,0.000,0.000,0.000, ,152.02,152.93,146.39,0.00,0.00,0.00 ,,1605.86,90.84,1246.40,100.18,1263.98,103.55,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.007,0.029,0.000,0.000,0.000, ,151.84,154.06,146.93,0.00,0.00,0.00 ,,1586.32,90.92,1209.28,100.15,1281.56,103.63,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.037,0.007,0.015,0.044,0.000,0.015, ,151.66,154.24,146.75,0.00,0.00,0.00 ,,1558.97,90.99,1172.16,100.22,1289.38,103.59,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.022,0.000,0.037,0.000,0.000,0.000, ,151.47,153.11,148.19,0.00,0.00,0.00 ,,1558.97,90.99,1092.06,100.37,1324.54,103.52,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.088,0.037,0.022,0.029,0.000,0.000, ,151.29,155.56,146.93,0.00,0.00,0.00 ,,1590.23,91.06,1041.27,100.11,1336.26,103.55,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.051,0.007,0.022,0.029,0.000,0.000, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1621.49,91.10,1017.83,100.40,1340.17,103.48,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.022,0.051,0.029,0.000,0.000, ,151.29,152.36,147.47,0.00,0.00,0.00 ,,1633.21,91.10,1021.73,100.44,1318.68,103.55,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.015,0.044,0.000,0.000,0.000, ,151.10,152.93,147.83,0.00,0.00,0.00 ,,1623.44,90.99,959.22,100.29,1293.28,103.59,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.044,0.000,0.037,0.029,0.000,0.000, ,151.29,154.06,146.39,0.00,0.00,0.00 ,,1592.19,91.14,945.54,100.44,1279.61,103.48,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.088,0.044,0.059,0.022,0.000,0.000, ,151.66,153.68,146.57,0.00,0.00,0.00 ,,1568.74,90.99,941.64,100.59,1258.12,103.63,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.044,0.007,0.037,0.015,0.000,0.000, ,151.47,153.87,146.57,0.00,0.00,0.00 ,,1525.76,91.06,916.24,100.51,1267.89,103.77,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.088,0.037,0.066,0.029,0.000,0.000, ,151.66,153.87,146.03,0.00,0.00,0.00 ,,1482.78,91.25,906.47,100.55,1236.63,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.015,0.037,0.037,0.000,0.000, ,150.73,153.87,146.93,0.00,0.00,0.00 ,,1537.48,91.28,916.24,100.66,1221.00,103.96,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.059,0.015,0.029,0.022,0.000,0.000, ,150.18,152.93,146.93,0.00,0.00,0.00 ,,1633.21,91.28,963.13,100.70,1213.19,104.14,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.022,0.044,0.000,0.000,0.000, ,152.02,155.18,147.11,0.00,0.00,0.00 ,,1707.45,91.28,1051.04,100.62,1226.86,104.14,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.007,0.000,0.037,0.022,0.000,0.000, ,151.10,154.43,145.67,0.00,0.00,0.00 ,,1773.87,91.32,1148.72,100.55,1226.86,104.18,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.073,0.029,0.051,0.007,0.000,0.000, ,151.29,153.87,146.57,0.00,0.00,0.00 ,,1779.73,91.17,1160.44,100.59,1248.35,104.07,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.022,0.044,0.000,0.000,0.000, ,150.73,153.68,146.57,0.00,0.00,0.00 ,,1791.45,91.39,1156.53,100.62,1271.79,104.10,8000.00,0.00,8000.00,0.00,1344.08,42.53,
0.044,0.022,0.044,0.022,0.000,0.000, ,152.02,154.62,146.39,0.00,0.00,0.00 ,,1809.04,91.17,1191.70,100.59,1314.77,104.14,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.037,0.029,0.015,0.000,0.000, ,150.92,154.43,146.57,0.00,0.00,0.00 ,,1824.66,91.17,1213.19,100.55,1357.75,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.037,0.066,0.000,0.000,0.000, ,150.92,153.49,146.93,0.00,0.00,0.00 ,,1820.76,91.06,1195.60,100.55,1357.75,104.10,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.088,0.037,0.051,0.000,0.000,0.000, ,151.47,153.87,146.93,0.00,0.00,0.00 ,,1805.13,91.25,1191.70,100.59,1363.61,104.03,8000.00,0.00,8000.00,0.00,1347.99,42.42,
0.066,0.029,0.044,0.007,0.000,0.000, ,150.73,153.30,146.57,0.00,0.00,0.00 ,,1781.68,91.10,1211.23,100.48,1361.66,103.92,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.088,0.007,0.051,0.022,0.007,0.000, ,150.55,154.24,147.29,0.00,0.00,0.00 ,,1736.75,91.25,1179.98,100.51,1342.12,104.10,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.037,0.059,0.000,0.000,0.000, ,151.10,153.87,146.57,0.00,0.00,0.00 ,,1701.59,91.28,1164.35,100.62,1342.12,103.96,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.059,0.015,0.029,0.007,0.000,0.000, ,152.21,155.75,145.85,0.00,0.00,0.00 ,,1678.14,91.32,1195.60,100.66,1332.36,104.10,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.037,0.051,0.000,0.000,0.000, ,152.58,153.68,146.75,0.00,0.00,0.00 ,,1656.65,91.28,1197.56,100.59,1326.50,104.03,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.037,0.051,0.015,0.000,0.000, ,151.66,153.68,146.93,0.00,0.00,0.00 ,,1607.81,91.28,1174.11,100.51,1314.77,104.03,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.007,0.029,0.051,0.000,0.007, ,151.47,154.24,146.39,0.00,0.00,0.00 ,,1584.37,91.36,1215.14,100.62,1314.77,104.14,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.044,0.059,0.007,0.000, ,151.10,153.87,146.57,0.00,0.00,0.00 ,,1607.81,91.28,1193.65,100.59,1322.59,104.07,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.000,0.022,0.022,0.000,0.000, ,152.21,154.24,147.29,0.00,0.00,0.00 ,,1656.65,91.28,1176.07,100.62,1322.59,104.10,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.022,0.044,0.015,0.000,0.007, ,151.66,153.87,146.03,0.00,0.00,0.00 ,,1658.61,91.36,1213.19,100.55,1310.87,104.10,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.022,0.029,0.000,0.000,0.000, ,151.29,154.24,146.93,0.00,0.00,0.00 ,,1642.98,91.28,1187.79,100.59,1328.45,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.015,0.051,0.044,0.000,0.000, ,151.47,152.93,146.75,0.00,0.00,0.00 ,,1631.26,91.28,1154.58,100.48,1349.94,103.92,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.095,0.044,0.044,0.000,0.000,0.000, ,151.84,155.00,147.29,0.00,0.00,0.00 ,,1631.26,91.28,1144.81,100.59,1381.20,103.92,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.007,0.015,0.081,0.007,0.000, ,151.47,153.87,146.57,0.00,0.00,0.00 ,,1625.40,91.36,1115.51,100.66,1453.48,103.85,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.051,0.022,0.037,0.000,0.000,0.000, ,150.92,152.93,146.93,0.00,0.00,0.00 ,,1623.44,91.21,1090.11,100.59,1492.55,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.095,0.044,0.081,0.007,0.000,0.000, ,151.47,153.11,146.57,0.00,0.00,0.00 ,,1598.05,91.50,1092.06,100.70,1506.23,103.85,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.037,0.007,0.059,0.037,0.000,0.000, ,151.10,153.11,146.75,0.00,0.00,0.00 ,,1551.16,91.28,1105.74,100.70,1488.64,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.56,
0.051,0.007,0.029,0.037,0.000,0.000, ,151.47,153.11,146.57,0.00,0.00,0.00 ,,1533.58,91.39,1105.74,100.62,1474.97,103.96,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.059,0.007,0.037,0.015,0.000,0.000, ,151.10,153.11,145.85,0.00,0.00,0.00 ,,1508.18,91.47,1062.76,100.62,1467.16,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.022,0.037,0.022,0.000,0.000, ,152.02,154.06,146.57,0.00,0.00,0.00 ,,1512.09,91.50,1080.34,100.62,1433.94,103.96,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.037,0.051,0.007,0.000,0.000, ,151.10,152.93,146.21,0.00,0.00,0.00 ,,1521.86,91.28,1060.81,100.55,1424.18,103.88,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.015,0.029,0.007,0.000,0.000, ,150.92,153.11,147.29,0.00,0.00,0.00 ,,1514.04,91.36,1078.39,100.55,1410.50,104.07,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.066,0.029,0.066,0.022,0.000,0.000, ,151.29,154.24,147.29,0.00,0.00,0.00 ,,1531.62,91.28,1193.65,100.62,1400.73,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.088,0.022,0.015,0.000,0.000,0.000, ,151.47,155.18,146.39,0.00,0.00,0.00 ,,1527.72,91.36,1287.42,100.55,1389.01,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.007,0.022,0.066,0.015,0.000, ,150.92,152.93,146.93,0.00,0.00,0.00 ,,1525.76,91.39,1318.68,100.40,1383.15,103.99,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.088,0.029,0.037,0.000,0.000,0.000, ,150.73,152.74,146.75,0.00,0.00,0.00 ,,1496.46,91.39,1383.15,100.40,1361.66,104.14,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.022,0.000,0.037,0.015,0.000,0.000, ,151.10,154.24,146.75,0.00,0.00,0.00 ,,1484.74,91.54,1385.10,100.48,1375.34,103.92,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.037,0.007,0.022,0.000,0.000,0.022, ,151.47,154.43,147.29,0.00,0.00,0.00 ,,1486.69,91.28,1355.80,100.29,1363.61,103.96,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.044,0.022,0.029,0.000,0.000,0.000, ,151.10,152.93,146.75,0.00,0.00,0.00 ,,1457.39,91.50,1361.66,100.48,1349.94,104.18,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.059,0.022,0.044,0.007,0.000,0.000, ,151.47,154.24,146.03,0.00,0.00,0.00 ,,1443.71,91.39,1359.71,100.37,1375.34,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.015,0.044,0.000,0.000,0.000, ,150.92,153.11,146.93,0.00,0.00,0.00 ,,1461.29,91.50,1308.91,100.48,1377.29,104.07,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.029,0.051,0.007,0.000,0.000, ,150.55,153.49,147.47,0.00,0.00,0.00 ,,1473.02,91.50,1281.56,100.33,1377.29,104.10,8000.00,0.00,8000.00,0.00,1349.94,42.34,
0.059,0.022,0.029,0.015,0.000,0.000, ,151.66,154.24,146.21,0.00,0.00,0.00 ,,1494.51,91.39,1250.31,100.55,1385.10,104.07,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.022,0.029,0.000,0.000,0.000, ,151.47,154.81,146.03,0.00,0.00,0.00 ,,1514.04,91.39,1189.74,100.44,1389.01,103.99,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.015,0.000,0.000,0.029,0.000,0.000, ,151.84,153.87,146.39,0.00,0.00,0.00 ,,1500.37,91.47,1129.18,100.51,1373.38,104.10,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.022,0.044,0.007,0.000,0.000, ,151.29,153.87,146.75,0.00,0.00,0.00 ,,1474.97,91.58,1099.88,100.62,1389.01,103.96,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.015,0.044,0.059,0.007,0.000, ,151.84,154.81,145.67,0.00,0.00,0.00 ,,1471.06,91.28,1064.71,100.55,1389.01,104.07,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.015,0.029,0.000,0.000,0.000, ,151.47,154.43,146.21,0.00,0.00,0.00 ,,1437.85,91.50,1023.69,100.55,1404.64,104.10,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.029,0.007,0.051,0.029,0.000,0.000, ,152.02,154.43,146.75,0.00,0.00,0.00 ,,1418.32,91.28,1047.13,100.70,1398.78,103.92,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.022,0.022,0.044,0.037,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1375.34,91.58,1082.30,100.73,1398.78,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.037,0.051,0.007,0.000,0.000, ,151.29,153.30,146.03,0.00,0.00,0.00 ,,1398.78,91.28,1076.43,100.37,1398.78,103.85,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.044,0.007,0.059,0.000,0.000,0.000, ,151.29,153.30,146.75,0.00,0.00,0.00 ,,1433.94,91.54,1074.48,100.62,1367.52,103.99,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.095,0.037,0.029,0.029,0.007,0.015, ,151.47,154.43,146.39,0.00,0.00,0.00 ,,1463.25,91.28,1008.06,100.55,1369.47,103.77,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.022,0.022,0.029,0.000,0.000, ,151.10,154.62,146.39,0.00,0.00,0.00 ,,1465.20,91.36,949.45,100.55,1340.17,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.095,0.029,0.044,0.022,0.000,0.000, ,151.47,153.49,146.57,0.00,0.00,0.00 ,,1467.16,91.50,957.26,100.62,1326.50,104.03,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.088,0.029,0.029,0.000,0.000,0.000, ,151.66,152.55,146.75,0.00,0.00,0.00 ,,1459.34,91.36,1004.15,100.62,1308.91,103.96,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.044,0.022,0.051,0.029,0.000,0.000, ,151.66,154.06,146.39,0.00,0.00,0.00 ,,1473.02,91.36,1031.50,100.59,1287.42,103.96,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.022,0.051,0.022,0.000,0.000, ,151.84,153.68,146.03,0.00,0.00,0.00 ,,1463.25,91.36,1117.46,100.66,1244.44,104.14,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.10,153.30,146.57,0.00,0.00,0.00 ,,1443.71,91.39,1179.98,100.66,1250.31,104.10,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.037,0.059,0.000,0.000,0.000, ,152.21,153.30,146.03,0.00,0.00,0.00 ,,1390.96,91.28,1205.37,100.48,1232.72,104.07,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.037,0.000,0.022,0.037,0.015,0.000, ,151.47,152.74,147.29,0.00,0.00,0.00 ,,1365.57,91.58,1219.05,100.51,1232.72,104.10,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.066,0.029,0.029,0.022,0.007,0.000, ,151.10,152.93,146.75,0.00,0.00,0.00 ,,1375.34,91.39,1254.21,100.48,1226.86,104.14,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.029,0.051,0.000,0.000,0.000, ,152.21,153.87,147.11,0.00,0.00,0.00 ,,1430.04,91.39,1258.12,100.40,1217.09,104.07,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.117,0.051,0.037,0.037,0.007,0.007, ,151.47,154.81,146.57,0.00,0.00,0.00 ,,1461.29,91.47,1260.07,100.40,1183.88,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.015,0.022,0.000,0.000,0.000, ,151.47,154.06,146.75,0.00,0.00,0.00 ,,1482.78,91.36,1269.84,100.55,1156.53,103.88,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.088,0.029,0.044,0.000,0.000,0.000, ,151.29,153.49,147.11,0.00,0.00,0.00 ,,1482.78,91.47,1271.79,100.40,1133.09,104.21,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.037,0.015,0.059,0.000,0.000,0.000, ,151.47,154.24,147.11,0.00,0.00,0.00 ,,1488.64,91.39,1256.17,100.48,1133.09,104.18,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.015,0.037,0.015,0.000,0.000, ,151.29,153.30,146.39,0.00,0.00,0.00 ,,1488.64,91.50,1289.38,100.40,1131.14,104.32,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.022,0.044,0.000,0.000,0.000, ,151.29,153.49,146.39,0.00,0.00,0.00 ,,1502.32,91.14,1240.54,100.40,1131.14,104.07,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.007,0.037,0.000,0.000,0.000, ,151.84,154.43,146.75,0.00,0.00,0.00 ,,1498.41,91.32,1187.79,100.44,1154.58,104.10,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.015,0.044,0.022,0.000,0.015, ,150.92,153.11,146.93,0.00,0.00,0.00 ,,1502.32,91.28,1166.30,100.59,1154.58,104.25,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.029,0.000,0.044,0.029,0.000,0.000, ,151.29,154.24,147.65,0.00,0.00,0.00 ,,1469.11,91.32,1127.23,100.62,1150.67,104.14,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.051,0.037,0.000,0.000, ,152.02,154.43,145.85,0.00,0.00,0.00 ,,1408.55,91.36,1103.79,100.40,1125.27,104.21,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.022,0.037,0.022,0.000,0.000, ,152.02,154.62,146.21,0.00,0.00,0.00 ,,1363.61,91.50,1072.53,100.73,1129.18,104.25,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.029,0.000,0.029,0.051,0.000,0.000, ,151.47,152.93,146.21,0.00,0.00,0.00 ,,1433.94,91.50,1045.18,100.70,1156.53,104.21,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.015,0.029,0.022,0.000,0.000, ,150.92,153.49,146.57,0.00,0.00,0.00 ,,1492.55,91.32,1010.01,100.66,1201.47,104.14,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.000,0.029,0.015,0.000,0.000, ,151.47,154.81,146.93,0.00,0.00,0.00 ,,1521.86,91.50,1070.57,100.66,1217.09,104.25,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.037,0.051,0.029,0.000,0.000, ,151.47,153.68,146.39,0.00,0.00,0.00 ,,1529.67,91.25,1119.41,100.59,1207.33,104.07,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.000,0.000,0.029,0.022,0.000,0.000, ,150.55,153.49,146.75,0.00,0.00,0.00 ,,1500.37,91.39,1150.67,100.51,1178.02,104.21,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.015,0.044,0.015,0.000,0.000, ,150.73,154.43,146.21,0.00,0.00,0.00 ,,1482.78,91.32,1172.16,100.51,1156.53,104.10,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.015,0.037,0.029,0.000,0.000, ,151.10,153.11,146.75,0.00,0.00,0.00 ,,1478.88,91.39,1209.28,100.51,1148.72,104.25,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.015,0.029,0.022,0.000,0.000, ,149.63,151.61,147.11,0.00,0.00,0.00 ,,1473.02,91.32,1181.93,100.48,1150.67,104.10,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.073,0.044,0.037,0.015,0.000,0.000, ,150.55,154.43,146.75,0.00,0.00,0.00 ,,1455.43,91.47,1166.30,100.44,1146.76,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.022,0.044,0.044,0.000,0.000, ,151.47,153.30,146.03,0.00,0.00,0.00 ,,1441.76,91.32,1193.65,100.48,1123.32,103.88,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.081,0.044,0.066,0.000,0.000,0.000, ,151.47,152.93,146.39,0.00,0.00,0.00 ,,1430.04,91.25,1170.21,100.37,1101.83,103.96,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.081,0.037,0.051,0.000,0.000,0.000, ,151.66,152.93,146.03,0.00,0.00,0.00 ,,1449.57,91.21,1176.07,100.15,1101.83,104.03,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.015,0.044,0.022,0.000,0.000, ,151.10,153.68,146.03,0.00,0.00,0.00 ,,1463.25,91.17,1203.42,100.33,1107.69,103.92,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.015,0.029,0.007,0.000,0.000, ,151.29,154.06,146.75,0.00,0.00,0.00 ,,1471.06,91.28,1224.91,100.40,1119.41,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.022,0.037,0.000,0.000,0.000, ,151.10,153.30,146.75,0.00,0.00,0.00 ,,1463.25,91.14,1228.82,99.89,1150.67,103.70,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.044,0.037,0.051,0.037,0.000,0.000, ,152.02,153.11,146.75,0.00,0.00,0.00 ,,1471.06,91.21,1277.66,100.22,1174.11,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.022,0.037,0.007,0.000,0.000, ,151.47,153.30,145.85,0.00,0.00,0.00 ,,1428.08,91.10,1271.79,100.22,1217.09,103.55,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.051,0.015,0.037,0.000,0.000,0.000, ,150.73,152.93,146.93,0.00,0.00,0.00 ,,1414.41,91.14,1226.86,100.15,1230.77,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.081,0.029,0.051,0.022,0.000,0.022, ,151.66,154.62,146.57,0.00,0.00,0.00 ,,1402.69,91.14,1222.95,100.22,1252.26,103.66,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.037,0.000,0.007,0.015,0.000,0.000, ,151.29,155.18,145.31,0.00,0.00,0.00 ,,1420.27,91.17,1205.37,100.33,1230.77,103.74,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.015,0.044,0.022,0.000,0.000, ,151.84,153.87,146.75,0.00,0.00,0.00 ,,1435.90,91.17,1174.11,100.15,1221.00,103.66,8000.00,0.00,8000.00,0.00,1301.10,42.56,
0.073,0.037,0.059,0.015,0.000,0.000, ,151.29,152.93,146.93,0.00,0.00,0.00 ,,1461.29,91.10,1144.81,100.11,1205.37,103.81,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.015,0.022,0.022,0.059,0.000,0.000, ,151.84,153.68,146.57,0.00,0.00,0.00 ,,1490.60,91.21,1129.18,100.37,1238.58,103.63,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.037,0.015,0.044,0.051,0.007,0.000, ,151.66,154.43,146.21,0.00,0.00,0.00 ,,1525.76,91.06,1068.62,100.33,1254.21,103.70,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.022,0.051,0.000,0.000,0.000, ,151.66,153.30,146.03,0.00,0.00,0.00 ,,1549.21,91.32,1029.55,100.44,1285.47,103.92,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.015,0.037,0.051,0.000,0.000, ,151.84,154.24,146.57,0.00,0.00,0.00 ,,1560.93,91.21,1017.83,100.48,1326.50,103.85,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.015,0.044,0.029,0.000,0.000, ,152.21,152.55,145.85,0.00,0.00,0.00 ,,1558.97,91.32,982.66,100.70,1355.80,103.96,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.022,0.059,0.051,0.000,0.000, ,151.47,153.68,146.39,0.00,0.00,0.00 ,,1547.25,91.28,937.73,100.59,1385.10,103.81,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.022,0.044,0.022,0.000,0.000, ,152.02,154.62,146.39,0.00,0.00,0.00 ,,1537.48,91.25,943.59,100.88,1387.06,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.088,0.044,0.044,0.051,0.000,0.007, ,152.21,154.06,146.03,0.00,0.00,0.00 ,,1502.32,91.28,939.68,100.73,1414.41,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.000,0.022,0.022,0.000,0.000, ,152.21,155.00,146.03,0.00,0.00,0.00 ,,1439.80,91.39,912.33,100.62,1396.83,103.99,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.073,0.037,0.051,0.000,0.000,0.000, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1381.20,91.61,947.50,100.77,1385.10,104.03,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.044,0.022,0.044,0.000,0.000,0.000, ,152.02,155.00,146.93,0.00,0.00,0.00 ,,1385.10,91.36,994.38,100.73,1357.75,104.03,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.007,0.015,0.051,0.000,0.000, ,151.47,152.55,146.75,0.00,0.00,0.00 ,,1433.94,91.39,1013.92,100.62,1332.36,103.96,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.044,0.022,0.029,0.015,0.000,0.000, ,151.84,155.18,145.85,0.00,0.00,0.00 ,,1463.25,91.36,1027.59,100.62,1273.75,104.03,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.022,0.051,0.037,0.000,0.000, ,151.10,153.11,146.75,0.00,0.00,0.00 ,,1476.92,91.28,1023.69,100.77,1250.31,104.10,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.007,0.037,0.022,0.000,0.000, ,151.29,153.11,146.39,0.00,0.00,0.00 ,,1459.34,91.17,984.62,100.55,1283.52,103.88,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.007,0.029,0.029,0.000,0.000, ,151.10,152.36,147.11,0.00,0.00,0.00 ,,1439.80,91.39,949.45,100.70,1310.87,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.029,0.051,0.000,0.000,0.000, ,150.73,154.81,147.29,0.00,0.00,0.00 ,,1416.36,91.25,937.73,100.62,1306.96,103.81,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.015,0.015,0.000,0.000,0.000, ,151.47,153.49,146.57,0.00,0.00,0.00 ,,1387.06,91.43,939.68,100.77,1305.01,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.029,0.044,0.007,0.000,0.000, ,150.92,152.36,146.75,0.00,0.00,0.00 ,,1377.29,91.50,922.10,100.70,1334.31,104.07,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.037,0.029,0.007,0.000,0.000, ,151.84,152.74,146.03,0.00,0.00,0.00 ,,1367.52,91.50,978.75,100.70,1318.68,104.03,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.088,0.029,0.044,0.015,0.000,0.000, ,151.29,153.68,146.21,0.00,0.00,0.00 ,,1351.89,91.54,994.38,100.81,1328.45,103.92,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.007,0.000,0.015,0.037,0.000,0.000, ,151.10,153.87,146.93,0.00,0.00,0.00 ,,1346.03,91.28,1000.24,100.59,1312.82,103.96,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.059,0.022,0.029,0.022,0.000,0.000, ,151.10,153.11,147.65,0.00,0.00,0.00 ,,1338.22,91.32,1023.69,100.73,1310.87,103.99,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.051,0.029,0.044,0.029,0.000,0.000, ,152.02,154.43,145.31,0.00,0.00,0.00 ,,1303.05,91.28,1033.46,100.66,1283.52,103.92,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.051,0.007,0.029,0.000,0.000,0.000, ,151.29,153.30,146.57,0.00,0.00,0.00 ,,1287.42,91.28,994.38,100.59,1271.79,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.022,0.037,0.000,0.000,0.037, ,149.99,151.80,146.75,0.00,0.00,0.00 ,,1299.15,91.32,988.52,100.51,1265.93,103.96,8000.00,0.00,8000.00,0.00,1279.61,42.34,
0.044,0.015,0.029,0.000,0.000,0.000, ,151.47,153.87,147.11,0.00,0.00,0.00 ,,1342.12,91.28,1019.78,100.66,1252.26,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.088,0.015,0.015,0.022,0.000,0.000, ,151.84,155.37,145.67,0.00,0.00,0.00 ,,1408.55,91.17,1023.69,100.55,1252.26,103.74,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.059,0.029,0.044,0.007,0.000,0.000, ,151.10,153.11,146.57,0.00,0.00,0.00 ,,1455.43,91.17,1039.32,100.62,1240.54,103.96,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.022,0.037,0.015,0.000,0.000, ,150.92,153.11,146.57,0.00,0.00,0.00 ,,1519.90,91.39,1111.60,100.62,1224.91,104.10,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.044,0.022,0.051,0.007,0.000,0.000, ,151.84,154.62,145.67,0.00,0.00,0.00 ,,1596.09,91.03,1172.16,100.51,1221.00,103.85,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.037,0.007,0.037,0.000,0.000,0.000, ,151.29,154.24,146.57,0.00,0.00,0.00 ,,1666.42,91.25,1211.23,100.44,1213.19,103.88,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.066,0.022,0.029,0.059,0.000,0.000, ,150.73,152.55,146.39,0.00,0.00,0.00 ,,1717.22,91.17,1291.33,100.51,1209.28,104.03,8000.00,0.00,8000.00,0.00,1338.22,42.27,
0.044,0.015,0.037,0.000,0.000,0.000, ,151.47,154.43,146.75,0.00,0.00,0.00 ,,1752.38,91.17,1295.24,100.44,1226.86,104.10,8000.00,0.00,8000.00,0.00,1305.01,42.42,
