SAP ID,109003054744,
0.073,0.029,0.051,0.037,0.000,0.000, ,151.66,152.17,145.49,0.00,0.00,0.00 ,,1766.06,91.06,1260.07,100.40,1232.72,104.07,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.015,0.037,0.000,0.000,0.000, ,151.66,154.06,146.39,0.00,0.00,0.00 ,,1721.12,91.21,1281.56,100.44,1242.49,104.07,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.022,0.051,0.044,0.000,0.000, ,151.66,153.68,145.85,0.00,0.00,0.00 ,,1715.26,91.21,1287.42,100.44,1258.12,104.14,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.022,0.029,0.044,0.000,0.007, ,152.21,155.56,145.49,0.00,0.00,0.00 ,,1682.05,91.25,1246.40,100.37,1295.24,104.14,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.029,0.000,0.029,0.029,0.000,0.000, ,151.84,153.30,145.85,0.00,0.00,0.00 ,,1666.42,91.32,1219.05,100.44,1314.77,104.07,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.029,0.059,0.000,0.000,0.000, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1635.16,91.06,1203.42,100.55,1346.03,103.70,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.029,0.037,0.051,0.007,0.000, ,151.29,153.49,146.75,0.00,0.00,0.00 ,,1580.46,91.25,1170.21,100.40,1349.94,103.99,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.059,0.022,0.044,0.015,0.000,0.000, ,151.84,153.68,145.85,0.00,0.00,0.00 ,,1519.90,91.17,1146.76,100.48,1361.66,103.92,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.029,0.044,0.051,0.022,0.000,0.000, ,150.92,154.81,147.29,0.00,0.00,0.00 ,,1500.37,91.21,1150.67,100.55,1379.24,103.85,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.081,0.022,0.044,0.015,0.000,0.000, ,151.29,152.74,146.75,0.00,0.00,0.00 ,,1494.51,91.32,1129.18,100.51,1379.24,103.92,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.029,0.044,0.029,0.000,0.000, ,152.39,154.43,145.49,0.00,0.00,0.00 ,,1492.55,91.36,1097.92,100.55,1392.92,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.029,0.044,0.022,0.000,0.000, ,151.29,152.17,147.29,0.00,0.00,0.00 ,,1488.64,91.36,1131.14,100.48,1381.20,103.99,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.066,0.029,0.066,0.000,0.000,0.000, ,151.66,153.49,147.11,0.00,0.00,0.00 ,,1531.62,91.28,1113.55,100.48,1390.96,103.85,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.022,0.051,0.000,0.000,0.000, ,152.21,153.30,146.57,0.00,0.00,0.00 ,,1576.56,91.32,1070.57,100.48,1373.38,103.92,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.037,0.015,0.029,0.000,0.000,0.000, ,151.66,152.93,146.03,0.00,0.00,0.00 ,,1615.63,91.21,1066.67,100.51,1373.38,103.92,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.117,0.044,0.073,0.000,0.000,0.000, ,152.58,152.74,146.39,0.00,0.00,0.00 ,,1607.81,91.32,1080.34,100.59,1365.57,104.03,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.051,0.022,0.059,0.007,0.000,0.000, ,151.66,153.30,146.57,0.00,0.00,0.00 ,,1572.65,91.14,1039.32,100.44,1365.57,103.85,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.029,0.007,0.015,0.000,0.007,0.000, ,152.21,154.43,146.03,0.00,0.00,0.00 ,,1566.79,91.32,1060.81,100.55,1340.17,104.07,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.081,0.029,0.037,0.059,0.000,0.000, ,151.84,154.06,146.21,0.00,0.00,0.00 ,,1545.30,91.17,1049.08,100.59,1328.45,103.88,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.059,0.000,0.037,0.000,0.000,0.000, ,152.95,154.24,146.57,0.00,0.00,0.00 ,,1535.53,91.17,1043.22,100.55,1316.73,103.96,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.000,0.029,0.015,0.000,0.000, ,151.47,153.30,146.03,0.00,0.00,0.00 ,,1549.21,91.21,1049.08,100.55,1314.77,103.81,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.088,0.029,0.037,0.007,0.000,0.000, ,151.66,152.36,146.03,0.00,0.00,0.00 ,,1551.16,91.28,1107.69,100.55,1318.68,103.85,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.022,0.051,0.022,0.000,0.007, ,151.10,154.06,146.93,0.00,0.00,0.00 ,,1572.65,91.10,1144.81,100.51,1283.52,103.96,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.037,0.037,0.022,0.000,0.000, ,151.84,154.06,146.57,0.00,0.00,0.00 ,,1570.70,91.28,1160.44,100.33,1285.47,103.99,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.007,0.037,0.022,0.000,0.007, ,151.47,152.93,146.57,0.00,0.00,0.00 ,,1592.19,91.32,1203.42,100.59,1265.93,103.99,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.029,0.044,0.044,0.000,0.000, ,151.66,152.74,146.21,0.00,0.00,0.00 ,,1598.05,91.17,1228.82,100.40,1232.72,104.07,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.000,0.022,0.037,0.000,0.000, ,151.47,154.06,146.93,0.00,0.00,0.00 ,,1617.58,91.36,1199.51,100.33,1221.00,104.10,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.029,0.022,0.044,0.000,0.015, ,151.47,154.43,146.75,0.00,0.00,0.00 ,,1623.44,91.14,1236.63,100.40,1193.65,104.10,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.066,0.015,0.029,0.000,0.000,0.000, ,151.47,153.11,146.39,0.00,0.00,0.00 ,,1615.63,91.28,1248.35,100.51,1172.16,104.21,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.044,0.015,0.037,0.037,0.000,0.000, ,151.10,154.62,146.39,0.00,0.00,0.00 ,,1598.05,91.28,1230.77,100.29,1160.44,104.07,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.66,153.11,146.39,0.00,0.00,0.00 ,,1588.28,91.32,1267.89,100.33,1140.90,104.21,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.022,0.051,0.059,0.000,0.000, ,150.55,152.55,147.29,0.00,0.00,0.00 ,,1553.11,91.28,1277.66,100.40,1189.74,104.14,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.015,0.037,0.007,0.000,0.000, ,151.29,153.11,146.57,0.00,0.00,0.00 ,,1517.95,91.36,1279.61,100.37,1254.21,104.14,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.073,0.029,0.044,0.015,0.000,0.007, ,151.47,154.43,146.39,0.00,0.00,0.00 ,,1502.32,91.28,1324.54,100.29,1312.82,104.03,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,151.47,154.81,147.29,0.00,0.00,0.00 ,,1459.34,91.32,1365.57,100.37,1361.66,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.059,0.022,0.051,0.029,0.007,0.007, ,150.92,152.93,146.93,0.00,0.00,0.00 ,,1418.32,91.50,1398.78,100.15,1408.55,103.96,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.073,0.015,0.051,0.015,0.000,0.000, ,151.47,154.24,146.39,0.00,0.00,0.00 ,,1416.36,91.28,1459.34,100.15,1453.48,103.81,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.015,0.037,0.022,0.015,0.000, ,150.92,153.11,146.75,0.00,0.00,0.00 ,,1424.18,91.50,1537.48,100.22,1453.48,103.85,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.095,0.029,0.015,0.000,0.000,0.000, ,151.47,154.81,146.75,0.00,0.00,0.00 ,,1443.71,91.32,1570.70,100.04,1459.34,103.88,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.015,0.037,0.000,0.000,0.000, ,150.92,153.30,146.75,0.00,0.00,0.00 ,,1474.97,91.36,1578.51,100.04,1451.53,103.92,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.007,0.037,0.029,0.007,0.022, ,151.47,154.06,145.67,0.00,0.00,0.00 ,,1541.39,91.06,1601.95,100.07,1428.08,103.66,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.044,0.000,0.000,0.000, ,150.73,152.93,147.11,0.00,0.00,0.00 ,,1603.91,91.21,1613.68,100.07,1367.52,103.88,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.081,0.007,0.037,0.051,0.007,0.000, ,151.29,153.30,146.39,0.00,0.00,0.00 ,,1633.21,91.14,1527.72,99.93,1349.94,103.74,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.051,0.015,0.022,0.000,0.000,0.000, ,152.39,154.81,145.31,0.00,0.00,0.00 ,,1656.65,91.14,1490.60,100.22,1312.82,103.81,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.015,0.037,0.037,0.000,0.000, ,151.10,153.68,146.03,0.00,0.00,0.00 ,,1650.79,91.21,1439.80,100.15,1305.01,103.77,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.037,0.029,0.000,0.000,0.000, ,151.47,152.36,146.93,0.00,0.00,0.00 ,,1656.65,91.14,1359.71,100.15,1305.01,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.037,0.022,0.051,0.007,0.000,0.000, ,151.47,152.93,146.57,0.00,0.00,0.00 ,,1652.75,91.17,1359.71,100.18,1324.54,103.77,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.015,0.044,0.022,0.000,0.000, ,151.84,154.24,145.85,0.00,0.00,0.00 ,,1631.26,91.10,1349.94,100.29,1357.75,103.81,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.088,0.029,0.044,0.015,0.000,0.000, ,151.47,153.49,146.39,0.00,0.00,0.00 ,,1633.21,91.28,1324.54,100.26,1402.69,103.85,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.000,0.044,0.029,0.000,0.007, ,152.21,154.62,145.67,0.00,0.00,0.00 ,,1639.07,90.99,1318.68,100.18,1394.87,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.015,0.022,0.007,0.000,0.000, ,151.47,154.24,146.21,0.00,0.00,0.00 ,,1660.56,91.10,1310.87,100.40,1424.18,103.74,8000.00,0.00,8000.00,0.00,1344.08,42.53,
0.073,0.029,0.029,0.022,0.000,0.000, ,151.10,152.55,146.21,0.00,0.00,0.00 ,,1678.14,91.03,1277.66,100.18,1449.57,103.66,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.015,0.044,0.059,0.000,0.000, ,150.92,153.30,147.83,0.00,0.00,0.00 ,,1697.68,91.14,1252.26,100.37,1473.02,103.81,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.073,0.059,0.059,0.022,0.000,0.000, ,151.29,153.87,146.75,0.00,0.00,0.00 ,,1699.63,91.03,1273.75,100.37,1500.37,103.52,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.022,0.015,0.029,0.000,0.000, ,151.66,153.30,146.03,0.00,0.00,0.00 ,,1689.87,91.03,1273.75,100.11,1504.27,103.48,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.088,0.044,0.066,0.000,0.000,0.000, ,151.29,152.17,146.39,0.00,0.00,0.00 ,,1678.14,90.99,1285.47,100.00,1521.86,103.37,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.015,0.051,0.007,0.000,0.000, ,150.92,153.30,146.75,0.00,0.00,0.00 ,,1674.24,90.88,1322.59,100.18,1506.23,103.44,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.029,0.000,0.029,0.037,0.000,0.000, ,152.02,153.30,146.03,0.00,0.00,0.00 ,,1664.47,91.03,1330.40,100.18,1508.18,103.22,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.059,0.015,0.044,0.007,0.000,0.000, ,151.66,153.11,145.85,0.00,0.00,0.00 ,,1674.24,90.84,1314.77,99.78,1510.13,103.26,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.029,0.029,0.000,0.000,0.000, ,152.02,154.62,146.57,0.00,0.00,0.00 ,,1666.42,90.92,1347.99,100.15,1519.90,103.33,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.051,0.015,0.037,0.000,0.000, ,151.29,152.74,145.85,0.00,0.00,0.00 ,,1668.38,90.84,1359.71,100.04,1492.55,103.30,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.022,0.037,0.007,0.000,0.000, ,151.47,153.68,147.11,0.00,0.00,0.00 ,,1668.38,90.84,1295.24,99.93,1504.27,103.11,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.059,0.015,0.044,0.015,0.000,0.000, ,151.66,154.06,146.03,0.00,0.00,0.00 ,,1680.10,90.92,1312.82,100.07,1484.74,103.37,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.029,0.044,0.015,0.000,0.000, ,152.02,153.68,146.39,0.00,0.00,0.00 ,,1668.38,90.95,1344.08,100.11,1476.92,103.37,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.081,0.000,0.007,0.015,0.000,0.000, ,152.21,154.62,146.03,0.00,0.00,0.00 ,,1674.24,90.84,1371.43,99.74,1473.02,103.11,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.051,0.015,0.037,0.007,0.000,0.000, ,151.66,153.11,146.03,0.00,0.00,0.00 ,,1650.79,90.84,1494.51,99.85,1439.80,103.41,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.081,0.022,0.051,0.007,0.000,0.000, ,151.66,154.06,146.93,0.00,0.00,0.00 ,,1600.00,91.06,1603.91,99.89,1431.99,103.37,8000.00,0.00,8000.00,0.00,1336.26,42.56,
0.015,0.007,0.029,0.029,0.000,0.000, ,151.29,154.06,146.93,0.00,0.00,0.00 ,,1600.00,90.99,1600.00,99.85,1404.64,103.44,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.015,0.000,0.000,0.000, ,151.47,155.56,147.11,0.00,0.00,0.00 ,,1603.91,90.95,1555.07,99.85,1392.92,103.55,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.044,0.051,0.029,0.000,0.029, ,151.66,155.00,147.47,0.00,0.00,0.00 ,,1580.46,90.99,1488.64,100.04,1361.66,103.70,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.000,0.037,0.000,0.000,0.000, ,152.21,154.43,146.57,0.00,0.00,0.00 ,,1517.95,91.10,1371.43,100.26,1353.85,103.74,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.022,0.037,0.037,0.000,0.000, ,150.55,152.55,147.29,0.00,0.00,0.00 ,,1457.39,91.14,1232.72,100.29,1330.40,103.96,8000.00,0.00,8000.00,0.00,1349.94,42.34,
0.037,0.000,0.044,0.000,0.000,0.000, ,151.29,154.24,146.57,0.00,0.00,0.00 ,,1455.43,91.25,1150.67,100.51,1322.59,103.92,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.066,0.022,0.044,0.022,0.000,0.007, ,152.02,155.75,146.21,0.00,0.00,0.00 ,,1508.18,91.28,1090.11,100.48,1299.15,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.007,0.051,0.000,0.000,0.000, ,151.47,154.43,145.85,0.00,0.00,0.00 ,,1506.23,91.21,1025.64,100.51,1258.12,104.10,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.022,0.029,0.000,0.000,0.000, ,152.02,154.24,145.85,0.00,0.00,0.00 ,,1519.90,91.36,1039.32,100.59,1238.58,104.03,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.015,0.037,0.044,0.000,0.000, ,151.47,154.81,147.11,0.00,0.00,0.00 ,,1508.18,91.28,1039.32,100.62,1263.98,104.10,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.015,0.029,0.022,0.000,0.000, ,151.29,154.43,146.57,0.00,0.00,0.00 ,,1502.32,91.32,1090.11,100.59,1318.68,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.022,0.037,0.029,0.000,0.007, ,151.29,153.49,146.57,0.00,0.00,0.00 ,,1490.60,91.21,1166.30,100.51,1322.59,103.85,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.007,0.000,0.037,0.022,0.000,0.000, ,151.10,155.00,146.75,0.00,0.00,0.00 ,,1508.18,91.28,1199.51,100.48,1324.54,103.92,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.051,0.022,0.037,0.015,0.000,0.000, ,151.84,154.06,146.21,0.00,0.00,0.00 ,,1525.76,91.28,1170.21,100.48,1344.08,103.85,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.000,0.037,0.015,0.000,0.000, ,151.47,154.06,146.57,0.00,0.00,0.00 ,,1514.04,91.32,1195.60,100.48,1347.99,103.88,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.059,0.022,0.037,0.037,0.000,0.000, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1521.86,91.32,1203.42,100.55,1324.54,104.03,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.029,0.029,0.000,0.000,0.000, ,151.47,154.81,145.49,0.00,0.00,0.00 ,,1519.90,91.36,1166.30,100.48,1299.15,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.059,0.022,0.037,0.022,0.000,0.000, ,151.47,154.43,146.75,0.00,0.00,0.00 ,,1510.13,91.36,1189.74,100.44,1267.89,103.85,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.088,0.022,0.073,0.000,0.000,0.000, ,151.66,152.93,146.93,0.00,0.00,0.00 ,,1527.72,91.28,1203.42,100.55,1240.54,103.99,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.051,0.037,0.044,0.022,0.000,0.000, ,151.47,153.11,147.11,0.00,0.00,0.00 ,,1564.84,91.36,1183.88,100.51,1248.35,103.99,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.022,0.037,0.000,0.000,0.000, ,152.21,154.24,146.57,0.00,0.00,0.00 ,,1609.77,91.25,1148.72,100.48,1236.63,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.029,0.044,0.022,0.000,0.000, ,151.84,153.11,146.03,0.00,0.00,0.00 ,,1648.84,91.21,1174.11,100.59,1234.68,104.18,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.015,0.037,0.015,0.000,0.000, ,151.84,154.24,146.75,0.00,0.00,0.00 ,,1666.42,91.10,1185.84,100.40,1213.19,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.037,0.044,0.000,0.000,0.000, ,152.95,152.36,145.67,0.00,0.00,0.00 ,,1666.42,91.25,1221.00,100.37,1174.11,104.07,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.066,0.029,0.029,0.000,0.000,0.000, ,152.02,153.68,146.57,0.00,0.00,0.00 ,,1635.16,91.17,1240.54,100.40,1150.67,103.92,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.015,0.037,0.007,0.000,0.000, ,152.39,153.68,147.11,0.00,0.00,0.00 ,,1623.44,91.28,1230.77,100.48,1127.23,104.18,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.029,0.051,0.022,0.000,0.000, ,152.58,152.93,146.57,0.00,0.00,0.00 ,,1598.05,91.10,1178.02,100.33,1152.63,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.029,0.029,0.007,0.000,0.000,0.000, ,152.02,155.56,146.03,0.00,0.00,0.00 ,,1539.44,91.21,1187.79,100.44,1156.53,104.14,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.037,0.066,0.022,0.015,0.000, ,152.02,152.93,146.75,0.00,0.00,0.00 ,,1461.29,91.39,1203.42,100.59,1189.74,104.10,8000.00,0.00,8000.00,0.00,1314.77,42.56,
0.073,0.029,0.051,0.000,0.000,0.000, ,152.39,154.24,146.93,0.00,0.00,0.00 ,,1414.41,91.32,1187.79,100.40,1215.14,103.99,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.029,0.000,0.037,0.022,0.000,0.000, ,152.21,153.30,146.39,0.00,0.00,0.00 ,,1447.62,91.36,1219.05,100.40,1213.19,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.103,0.044,0.007,0.015,0.000,0.000, ,152.76,155.18,146.21,0.00,0.00,0.00 ,,1498.41,91.28,1205.37,100.44,1203.42,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.037,0.044,0.000,0.000,0.000, ,152.21,153.49,147.29,0.00,0.00,0.00 ,,1527.72,91.36,1162.39,100.40,1221.00,104.21,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.051,0.037,0.059,0.022,0.000,0.000, ,151.84,154.06,146.75,0.00,0.00,0.00 ,,1531.62,91.28,1133.09,100.29,1244.44,104.03,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.022,0.051,0.000,0.000,0.000, ,152.02,152.55,146.75,0.00,0.00,0.00 ,,1547.25,91.32,1156.53,100.51,1240.54,104.14,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.051,0.015,0.066,0.022,0.000,0.000, ,151.10,155.18,147.29,0.00,0.00,0.00 ,,1570.70,91.21,1138.95,100.40,1213.19,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.015,0.029,0.015,0.000,0.000, ,152.95,155.18,146.57,0.00,0.00,0.00 ,,1553.11,91.28,1129.18,100.40,1183.88,104.18,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.000,0.022,0.059,0.000,0.000, ,151.47,153.30,146.57,0.00,0.00,0.00 ,,1543.35,91.28,1168.25,100.51,1207.33,104.10,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.073,0.000,0.029,0.051,0.015,0.000, ,153.13,155.37,145.85,0.00,0.00,0.00 ,,1555.07,91.25,1205.37,100.48,1213.19,104.10,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.037,0.037,0.000,0.000,0.000, ,151.47,154.81,146.21,0.00,0.00,0.00 ,,1557.02,91.47,1213.19,100.40,1246.40,104.10,8000.00,0.00,8000.00,0.00,1328.45,42.56,
0.037,0.000,0.051,0.059,0.015,0.007, ,151.47,155.37,146.57,0.00,0.00,0.00 ,,1568.74,91.32,1250.31,100.37,1289.38,104.07,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.022,0.037,0.000,0.000,0.000, ,151.84,154.06,146.75,0.00,0.00,0.00 ,,1598.05,91.36,1254.21,100.51,1295.24,104.14,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.051,0.000,0.044,0.059,0.000,0.000, ,150.73,156.12,146.57,0.00,0.00,0.00 ,,1600.00,91.21,1209.28,100.26,1312.82,103.99,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.007,0.037,0.007,0.000,0.000, ,151.29,154.43,146.57,0.00,0.00,0.00 ,,1605.86,91.25,1181.93,100.48,1324.54,103.96,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.022,0.037,0.044,0.000,0.007, ,150.73,154.24,146.03,0.00,0.00,0.00 ,,1564.84,91.21,1189.74,100.48,1346.03,103.92,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.029,0.022,0.000,0.000,0.000, ,150.92,154.24,146.57,0.00,0.00,0.00 ,,1519.90,91.39,1181.93,100.37,1340.17,104.03,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.088,0.029,0.037,0.022,0.000,0.000, ,150.55,154.81,146.39,0.00,0.00,0.00 ,,1498.41,91.32,1179.98,100.29,1351.89,103.88,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.037,0.000,0.007,0.000,0.000,0.000, ,151.10,155.56,146.03,0.00,0.00,0.00 ,,1482.78,91.28,1193.65,100.59,1342.12,104.10,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.015,0.037,0.007,0.000,0.000, ,151.10,154.24,146.93,0.00,0.00,0.00 ,,1494.51,91.58,1193.65,100.48,1353.85,103.92,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.059,0.029,0.051,0.000,0.000,0.000, ,151.84,154.81,146.03,0.00,0.00,0.00 ,,1512.09,91.25,1201.47,100.29,1330.40,103.99,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.022,0.037,0.015,0.000,0.000, ,152.02,154.62,146.03,0.00,0.00,0.00 ,,1517.95,91.36,1236.63,100.48,1312.82,103.96,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.029,0.007,0.037,0.015,0.000,0.000, ,151.10,152.74,146.57,0.00,0.00,0.00 ,,1529.67,91.14,1250.31,100.33,1299.15,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.007,0.022,0.000,0.000,0.000, ,152.02,154.62,146.93,0.00,0.00,0.00 ,,1531.62,91.32,1215.14,100.29,1308.91,103.96,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.037,0.044,0.007,0.000,0.000, ,152.76,153.49,146.03,0.00,0.00,0.00 ,,1512.09,91.10,1222.95,100.44,1297.19,103.88,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.037,0.044,0.000,0.000,0.000, ,152.21,154.06,146.93,0.00,0.00,0.00 ,,1488.64,91.28,1195.60,100.29,1285.47,103.92,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.007,0.037,0.000,0.000,0.000, ,151.84,154.06,147.47,0.00,0.00,0.00 ,,1494.51,91.32,1154.58,100.22,1277.66,103.92,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.000,0.044,0.007,0.000,0.000, ,152.58,154.43,146.75,0.00,0.00,0.00 ,,1517.95,91.28,1178.02,100.44,1250.31,104.03,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.081,0.044,0.022,0.000,0.000,0.000, ,152.58,155.18,147.11,0.00,0.00,0.00 ,,1535.53,91.25,1166.30,100.55,1232.72,103.81,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.007,0.051,0.037,0.000,0.000, ,151.47,151.99,147.83,0.00,0.00,0.00 ,,1535.53,91.21,1144.81,100.37,1215.14,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.029,0.044,0.007,0.000,0.000, ,152.39,154.06,148.19,0.00,0.00,0.00 ,,1517.95,91.28,1146.76,100.37,1224.91,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.000,0.066,0.015,0.000,0.007, ,152.58,153.87,146.57,0.00,0.00,0.00 ,,1480.83,91.28,1178.02,100.55,1222.95,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.117,0.037,0.022,0.007,0.000,0.000, ,152.21,154.24,147.83,0.00,0.00,0.00 ,,1447.62,91.32,1162.39,100.37,1244.44,104.10,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.029,0.037,0.022,0.000,0.000, ,152.39,153.30,147.83,0.00,0.00,0.00 ,,1431.99,91.28,1179.98,100.29,1240.54,104.14,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.007,0.022,0.044,0.000,0.000, ,152.58,155.18,146.75,0.00,0.00,0.00 ,,1431.99,91.32,1205.37,100.44,1271.79,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.088,0.029,0.044,0.015,0.000,0.000, ,152.76,152.55,147.11,0.00,0.00,0.00 ,,1437.85,91.25,1183.88,100.33,1265.93,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.044,0.022,0.000,0.000, ,152.39,153.49,147.83,0.00,0.00,0.00 ,,1476.92,91.25,1174.11,100.37,1275.70,104.03,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.044,0.051,0.037,0.000,0.000, ,152.76,154.24,147.47,0.00,0.00,0.00 ,,1537.48,91.25,1203.42,100.40,1263.98,104.03,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.007,0.022,0.044,0.000,0.000, ,152.39,154.06,146.57,0.00,0.00,0.00 ,,1586.32,91.25,1140.90,100.44,1258.12,103.88,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.000,0.051,0.044,0.000,0.000, ,153.13,155.18,146.21,0.00,0.00,0.00 ,,1633.21,91.32,1088.16,100.40,1248.35,103.96,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.015,0.044,0.029,0.000,0.000, ,152.21,154.24,146.93,0.00,0.00,0.00 ,,1625.40,91.17,1107.69,100.51,1242.49,103.96,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.015,0.022,0.007,0.000,0.000, ,152.39,155.75,146.57,0.00,0.00,0.00 ,,1617.58,91.28,1101.83,100.48,1240.54,104.18,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.022,0.037,0.059,0.000,0.000, ,152.58,154.81,147.11,0.00,0.00,0.00 ,,1601.95,91.06,1047.13,100.44,1256.17,103.88,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.015,0.029,0.051,0.000,0.000,0.000, ,152.02,155.37,147.11,0.00,0.00,0.00 ,,1564.84,91.21,1076.43,100.48,1265.93,103.96,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.044,0.037,0.007,0.059,0.007,0.000, ,152.02,154.43,146.57,0.00,0.00,0.00 ,,1517.95,91.10,1105.74,100.51,1275.70,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.022,0.044,0.015,0.000,0.000, ,152.39,153.30,146.39,0.00,0.00,0.00 ,,1469.11,91.32,1109.65,100.40,1281.56,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.088,0.029,0.059,0.007,0.000,0.000, ,151.10,153.11,148.01,0.00,0.00,0.00 ,,1500.37,91.21,1150.67,100.33,1269.84,104.03,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.059,0.037,0.051,0.007,0.000,0.000, ,152.21,154.62,146.93,0.00,0.00,0.00 ,,1545.30,91.39,1178.02,100.48,1279.61,103.99,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.066,0.022,0.051,0.022,0.022,0.015, ,152.21,154.06,146.03,0.00,0.00,0.00 ,,1613.68,91.32,1172.16,100.55,1273.75,104.03,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.022,0.037,0.000,0.000,0.000, ,152.02,153.68,146.75,0.00,0.00,0.00 ,,1644.93,91.17,1172.16,100.33,1285.47,103.92,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.015,0.051,0.007,0.000,0.000, ,151.84,154.06,147.11,0.00,0.00,0.00 ,,1680.10,91.21,1195.60,100.44,1258.12,103.92,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.066,0.037,0.051,0.022,0.007,0.029, ,152.21,154.81,146.57,0.00,0.00,0.00 ,,1658.61,91.17,1205.37,100.44,1248.35,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.015,0.051,0.015,0.000,0.000, ,152.02,153.87,146.03,0.00,0.00,0.00 ,,1660.56,91.21,1217.09,100.33,1226.86,104.07,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.081,0.037,0.044,0.015,0.000,0.000, ,152.21,154.81,147.47,0.00,0.00,0.00 ,,1646.89,91.14,1248.35,100.40,1221.00,103.99,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.000,0.044,0.000,0.000,0.000, ,153.13,154.24,146.03,0.00,0.00,0.00 ,,1646.89,91.14,1240.54,100.40,1205.37,104.03,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.066,0.022,0.037,0.088,0.022,0.000, ,151.47,153.30,146.93,0.00,0.00,0.00 ,,1594.14,91.14,1219.05,100.29,1201.47,103.96,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.000,0.037,0.000,0.000,0.000, ,152.02,153.68,146.39,0.00,0.00,0.00 ,,1570.70,91.28,1234.68,100.40,1174.11,104.25,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.029,0.066,0.000,0.000,0.000, ,151.84,154.06,146.93,0.00,0.00,0.00 ,,1553.11,91.10,1238.58,100.37,1181.93,104.14,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.000,0.000,0.007,0.000,0.000, ,151.66,155.37,147.29,0.00,0.00,0.00 ,,1562.88,91.17,1185.84,100.04,1232.72,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.015,0.059,0.022,0.000,0.000, ,151.10,152.74,146.93,0.00,0.00,0.00 ,,1572.65,91.06,1189.74,100.22,1267.89,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.022,0.051,0.000,0.000,0.000, ,152.02,154.43,147.11,0.00,0.00,0.00 ,,1596.09,90.92,1205.37,100.22,1295.24,103.77,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.029,0.000,0.029,0.022,0.000,0.000, ,151.66,152.93,146.93,0.00,0.00,0.00 ,,1594.14,90.99,1189.74,100.07,1326.50,103.59,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.044,0.051,0.000,0.000,0.000, ,150.92,153.11,147.83,0.00,0.00,0.00 ,,1562.88,90.92,1179.98,100.00,1330.40,103.48,8000.00,0.00,8000.00,0.00,1283.52,42.45,
0.066,0.022,0.029,0.029,0.000,0.000, ,151.84,154.06,146.39,0.00,0.00,0.00 ,,1549.21,91.03,1232.72,100.29,1334.31,103.66,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.022,0.037,0.037,0.000,0.000, ,151.66,154.81,146.57,0.00,0.00,0.00 ,,1543.35,90.92,1238.58,100.11,1347.99,103.44,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.000,0.037,0.015,0.000,0.000, ,152.21,154.06,147.11,0.00,0.00,0.00 ,,1549.21,90.99,1271.79,100.00,1338.22,103.63,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.015,0.044,0.022,0.000,0.000, ,151.10,152.93,147.11,0.00,0.00,0.00 ,,1566.79,90.92,1283.52,100.18,1336.26,103.48,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.007,0.015,0.029,0.000,0.000, ,152.58,155.56,145.49,0.00,0.00,0.00 ,,1568.74,90.95,1258.12,100.22,1326.50,103.59,8000.00,0.00,8000.00,0.00,1322.59,42.56,
0.044,0.015,0.037,0.007,0.000,0.000, ,151.29,154.24,146.57,0.00,0.00,0.00 ,,1592.19,91.10,1213.19,99.96,1322.59,103.48,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.000,0.000,0.000,0.022,0.000,0.000, ,150.92,153.87,146.93,0.00,0.00,0.00 ,,1615.63,90.92,1217.09,100.11,1306.96,103.52,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.022,0.044,0.015,0.000,0.000, ,151.66,153.68,146.75,0.00,0.00,0.00 ,,1637.12,91.10,1178.02,100.33,1263.98,103.59,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.051,0.007,0.044,0.007,0.000,0.000, ,151.47,154.81,146.57,0.00,0.00,0.00 ,,1617.58,90.99,1113.55,100.00,1224.91,103.63,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.029,0.037,0.000,0.000,0.000, ,151.84,154.06,146.57,0.00,0.00,0.00 ,,1607.81,91.14,1084.25,100.22,1195.60,103.88,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.081,0.000,0.029,0.044,0.000,0.000, ,151.10,155.18,146.21,0.00,0.00,0.00 ,,1605.86,91.03,1078.39,100.48,1185.84,103.81,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.007,0.037,0.037,0.007,0.000, ,151.84,153.68,146.57,0.00,0.00,0.00 ,,1576.56,91.21,1054.95,100.51,1209.28,103.96,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.066,0.037,0.051,0.000,0.000,0.000, ,151.10,152.74,146.57,0.00,0.00,0.00 ,,1541.39,91.03,1041.27,100.44,1250.31,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.044,0.000,0.000,0.000, ,150.73,152.93,148.01,0.00,0.00,0.00 ,,1506.23,91.21,1070.57,100.51,1238.58,104.07,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.037,0.066,0.022,0.000,0.000, ,151.10,154.43,147.47,0.00,0.00,0.00 ,,1451.53,91.28,1013.92,100.55,1244.44,103.85,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.015,0.029,0.015,0.000,0.000, ,152.21,154.62,145.67,0.00,0.00,0.00 ,,1416.36,91.25,1017.83,100.44,1236.63,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.029,0.059,0.000,0.000,0.000, ,151.84,153.68,146.21,0.00,0.00,0.00 ,,1426.13,91.39,1058.85,100.48,1254.21,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.84,154.06,146.39,0.00,0.00,0.00 ,,1443.71,91.28,1123.32,100.51,1238.58,104.07,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.037,0.007,0.000,0.000, ,152.58,155.75,145.49,0.00,0.00,0.00 ,,1474.97,91.39,1181.93,100.48,1226.86,104.07,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.015,0.044,0.044,0.000,0.000, ,151.66,154.06,146.21,0.00,0.00,0.00 ,,1478.88,91.17,1252.26,100.33,1197.56,104.03,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.073,0.029,0.044,0.000,0.000,0.000, ,152.21,154.24,146.75,0.00,0.00,0.00 ,,1482.78,91.25,1271.79,100.48,1158.49,103.92,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.000,0.059,0.073,0.000,0.000, ,152.58,154.24,145.67,0.00,0.00,0.00 ,,1469.11,91.14,1254.21,100.26,1113.55,104.03,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.015,0.044,0.000,0.000,0.000, ,152.21,154.06,146.21,0.00,0.00,0.00 ,,1459.34,91.32,1283.52,100.40,1099.88,104.10,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.081,0.037,0.051,0.037,0.000,0.000, ,151.47,153.30,146.93,0.00,0.00,0.00 ,,1441.76,91.25,1285.47,100.37,1111.60,104.07,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.051,0.000,0.022,0.059,0.000,0.000, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1437.85,91.28,1246.40,100.37,1109.65,103.99,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.073,0.044,0.051,0.037,0.000,0.007, ,152.39,155.56,146.03,0.00,0.00,0.00 ,,1482.78,91.25,1252.26,100.33,1103.79,103.99,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.044,0.015,0.015,0.015,0.000,0.000, ,152.39,153.30,146.39,0.00,0.00,0.00 ,,1570.70,91.21,1301.10,100.40,1058.85,104.25,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.095,0.037,0.059,0.029,0.000,0.000, ,152.76,154.24,146.03,0.00,0.00,0.00 ,,1607.81,91.36,1277.66,100.40,1062.76,104.14,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.022,0.037,0.029,0.037,0.000,0.000, ,151.29,152.36,146.93,0.00,0.00,0.00 ,,1625.40,91.21,1289.38,100.26,1072.53,104.14,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.081,0.022,0.037,0.022,0.000,0.000, ,151.84,153.30,147.11,0.00,0.00,0.00 ,,1635.16,91.17,1299.15,100.40,1109.65,104.14,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.088,0.037,0.051,0.007,0.000,0.000, ,152.39,154.06,146.39,0.00,0.00,0.00 ,,1650.79,91.06,1262.03,100.33,1127.23,104.03,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.051,0.007,0.029,0.000,0.000,0.000, ,152.21,154.24,146.03,0.00,0.00,0.00 ,,1639.07,91.14,1242.49,100.26,1117.46,104.03,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.081,0.029,0.044,0.044,0.000,0.000, ,151.47,151.99,145.13,0.00,0.00,0.00 ,,1611.72,91.10,1224.91,100.26,1115.51,103.99,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.037,0.015,0.037,0.000,0.000,0.000, ,151.84,153.68,146.39,0.00,0.00,0.00 ,,1584.37,91.14,1160.44,100.51,1111.60,103.96,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.066,0.022,0.044,0.015,0.000,0.000, ,152.39,154.62,146.75,0.00,0.00,0.00 ,,1514.04,91.14,1121.37,100.29,1115.51,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.037,0.000,0.000,0.000,0.000,0.000, ,151.66,153.87,146.03,0.00,0.00,0.00 ,,1471.06,91.21,1094.02,100.48,1113.55,103.99,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.059,0.051,0.051,0.073,0.000,0.000, ,151.47,155.18,146.21,0.00,0.00,0.00 ,,1449.57,91.21,1072.53,100.55,1088.16,104.03,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.029,0.051,0.000,0.000,0.000, ,151.10,153.87,147.83,0.00,0.00,0.00 ,,1459.34,91.14,1029.55,100.51,1047.13,104.07,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.029,0.044,0.029,0.000,0.000, ,151.29,153.11,146.57,0.00,0.00,0.00 ,,1480.83,91.21,1010.01,100.48,994.38,104.07,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.044,0.000,0.044,0.007,0.000,0.000, ,151.10,152.74,146.93,0.00,0.00,0.00 ,,1478.88,91.14,1013.92,100.55,951.40,104.10,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.081,0.037,0.000,0.000,0.000,0.000, ,151.84,154.24,146.03,0.00,0.00,0.00 ,,1453.48,91.14,1000.24,100.40,968.99,104.07,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.015,0.037,0.029,0.000,0.000, ,151.66,154.62,146.03,0.00,0.00,0.00 ,,1447.62,91.10,1008.06,100.51,978.75,104.18,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.029,0.000,0.015,0.029,0.000,0.000, ,151.47,152.93,146.57,0.00,0.00,0.00 ,,1447.62,91.25,1035.41,100.55,1039.32,104.14,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.029,0.051,0.037,0.000,0.000, ,150.18,152.36,146.39,0.00,0.00,0.00 ,,1457.39,91.28,1008.06,100.51,1095.97,104.10,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.051,0.000,0.044,0.007,0.000,0.000, ,151.10,154.06,147.65,0.00,0.00,0.00 ,,1482.78,91.25,978.75,100.51,1144.81,103.92,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.022,0.051,0.007,0.000,0.000, ,151.47,153.30,146.03,0.00,0.00,0.00 ,,1508.18,91.17,1010.01,100.62,1170.21,104.21,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.029,0.007,0.007,0.000,0.000,0.000, ,150.55,151.99,147.11,0.00,0.00,0.00 ,,1490.60,91.21,978.75,100.62,1211.23,104.03,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.088,0.029,0.051,0.022,0.000,0.000, ,151.10,152.74,146.21,0.00,0.00,0.00 ,,1492.55,91.25,945.54,100.62,1219.05,104.14,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.022,0.044,0.029,0.007,0.022, ,151.29,154.81,146.39,0.00,0.00,0.00 ,,1516.00,91.21,1000.24,100.59,1207.33,104.07,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.022,0.000,0.022,0.015,0.000,0.000, ,151.10,153.68,146.57,0.00,0.00,0.00 ,,1531.62,91.28,1051.04,100.59,1205.37,104.03,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.022,0.037,0.037,0.000,0.007, ,151.29,153.49,146.21,0.00,0.00,0.00 ,,1551.16,91.25,1086.20,100.40,1191.70,104.07,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.007,0.000,0.015,0.007,0.000,0.000, ,152.02,155.37,144.95,0.00,0.00,0.00 ,,1547.25,91.10,1115.51,100.55,1183.88,103.99,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.022,0.044,0.037,0.000,0.007, ,151.10,153.68,146.57,0.00,0.00,0.00 ,,1541.39,91.21,1150.67,100.55,1160.44,103.85,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.022,0.044,0.000,0.000,0.000, ,150.92,152.74,147.11,0.00,0.00,0.00 ,,1516.00,91.21,1129.18,100.40,1142.86,104.07,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.059,0.007,0.029,0.015,0.000,0.000, ,150.55,152.55,146.57,0.00,0.00,0.00 ,,1471.06,91.21,1142.86,100.33,1140.90,103.96,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.022,0.037,0.051,0.007,0.000, ,151.10,154.43,146.75,0.00,0.00,0.00 ,,1424.18,91.32,1160.44,100.48,1160.44,104.10,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.037,0.044,0.000,0.000,0.000, ,151.29,152.93,146.03,0.00,0.00,0.00 ,,1396.83,91.47,1150.67,100.40,1183.88,104.21,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.037,0.044,0.007,0.000,0.000, ,151.29,153.30,146.57,0.00,0.00,0.00 ,,1430.04,91.14,1117.46,100.26,1221.00,103.96,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.015,0.044,0.000,0.000,0.000, ,151.10,152.17,146.21,0.00,0.00,0.00 ,,1476.92,91.28,1148.72,100.33,1219.05,104.03,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.029,0.051,0.029,0.000,0.000, ,150.73,154.06,146.75,0.00,0.00,0.00 ,,1506.23,91.25,1137.00,100.29,1207.33,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.007,0.037,0.000,0.000,0.000, ,151.47,153.68,147.47,0.00,0.00,0.00 ,,1521.86,91.28,1103.79,100.33,1201.47,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.029,0.044,0.044,0.000,0.000, ,151.47,153.68,146.39,0.00,0.00,0.00 ,,1514.04,91.14,1117.46,100.40,1168.25,103.92,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.066,0.022,0.044,0.000,0.000,0.000, ,152.58,154.06,145.67,0.00,0.00,0.00 ,,1494.51,91.32,1094.02,100.44,1150.67,103.99,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.037,0.059,0.022,0.000,0.000, ,150.92,152.36,146.57,0.00,0.00,0.00 ,,1496.46,91.10,1056.90,100.33,1129.18,103.81,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.051,0.007,0.037,0.007,0.000,0.000, ,152.58,154.81,146.57,0.00,0.00,0.00 ,,1480.83,91.28,1060.81,100.33,1080.34,104.18,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.022,0.022,0.059,0.000,0.000, ,151.84,153.30,146.03,0.00,0.00,0.00 ,,1449.57,91.39,1025.64,100.59,1084.25,104.10,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.081,0.007,0.000,0.007,0.000,0.000, ,151.66,154.43,146.21,0.00,0.00,0.00 ,,1389.01,91.36,976.80,100.29,1076.43,104.07,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.073,0.029,0.066,0.000,0.000,0.000, ,151.29,152.93,147.29,0.00,0.00,0.00 ,,1334.31,91.39,980.71,100.44,1049.08,104.14,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.066,0.029,0.073,0.000,0.000,0.000, ,151.84,152.93,146.75,0.00,0.00,0.00 ,,1320.63,91.39,976.80,100.55,1047.13,104.14,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.007,0.037,0.000,0.000,0.000, ,151.66,152.93,146.39,0.00,0.00,0.00 ,,1351.89,91.50,992.43,100.40,1031.50,104.21,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.103,0.037,0.051,0.000,0.000,0.000, ,150.73,154.81,146.75,0.00,0.00,0.00 ,,1347.99,91.32,1041.27,100.40,1041.27,104.18,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.007,0.037,0.022,0.000,0.000, ,152.21,154.24,147.11,0.00,0.00,0.00 ,,1385.10,91.36,1090.11,100.62,1011.97,104.25,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.022,0.037,0.022,0.037,0.000, ,152.02,154.81,145.85,0.00,0.00,0.00 ,,1398.78,91.28,1094.02,100.48,984.62,104.18,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.022,0.044,0.000,0.000,0.000, ,151.66,152.36,146.93,0.00,0.00,0.00 ,,1406.59,91.28,1111.60,100.26,965.08,104.25,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.029,0.059,0.007,0.000,0.000, ,151.10,153.87,146.75,0.00,0.00,0.00 ,,1445.67,91.21,1144.81,100.33,965.08,104.18,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.015,0.000,0.000,0.000,0.000,0.000, ,151.66,154.24,146.39,0.00,0.00,0.00 ,,1455.43,91.21,1125.27,100.44,959.22,104.21,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.051,0.015,0.037,0.044,0.000,0.000, ,150.73,152.93,146.57,0.00,0.00,0.00 ,,1476.92,91.25,1099.88,100.26,976.80,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.081,0.022,0.059,0.015,0.000,0.007, ,151.10,153.30,146.75,0.00,0.00,0.00 ,,1547.25,91.06,1131.14,100.33,976.80,104.14,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.015,0.044,0.059,0.000,0.000, ,151.84,154.62,146.03,0.00,0.00,0.00 ,,1576.56,91.32,1146.76,100.40,967.03,104.25,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.044,0.022,0.037,0.007,0.000,0.000, ,150.92,153.49,146.57,0.00,0.00,0.00 ,,1572.65,91.06,1101.83,100.29,976.80,104.07,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.088,0.022,0.029,0.007,0.000,0.000, ,151.29,153.68,146.57,0.00,0.00,0.00 ,,1582.42,91.14,1111.60,100.37,984.62,104.18,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.022,0.029,0.037,0.051,0.015,0.007, ,150.36,155.37,146.03,0.00,0.00,0.00 ,,1576.56,91.06,1078.39,100.55,996.34,104.18,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.022,0.000,0.022,0.015,0.000,0.000, ,151.10,154.43,146.93,0.00,0.00,0.00 ,,1555.07,91.17,1072.53,100.51,1031.50,104.03,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.059,0.022,0.037,0.029,0.000,0.000, ,150.36,152.93,147.83,0.00,0.00,0.00 ,,1551.16,91.03,1060.81,100.33,1064.71,104.07,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.015,0.037,0.007,0.000,0.000, ,150.55,153.11,147.83,0.00,0.00,0.00 ,,1539.44,91.21,1068.62,100.55,1103.79,104.14,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.044,0.059,0.000,0.000,0.000, ,150.92,154.81,146.57,0.00,0.00,0.00 ,,1521.86,91.14,1041.27,100.44,1113.55,103.92,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.044,0.007,0.015,0.029,0.000,0.000, ,149.99,152.17,146.39,0.00,0.00,0.00 ,,1516.00,91.10,1006.11,100.44,1131.14,103.81,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.081,0.015,0.029,0.007,0.000,0.000, ,151.10,153.30,146.57,0.00,0.00,0.00 ,,1488.64,91.28,1027.59,100.59,1152.63,103.92,8000.00,0.00,8000.00,0.00,1289.38,42.49,
0.044,0.022,0.059,0.029,0.000,0.000, ,150.55,153.11,147.11,0.00,0.00,0.00 ,,1469.11,91.14,1027.59,100.33,1156.53,104.07,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.088,0.037,0.037,0.000,0.000,0.000, ,151.10,153.68,146.75,0.00,0.00,0.00 ,,1443.71,91.39,992.43,100.44,1183.88,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.007,0.037,0.022,0.007,0.015, ,150.92,153.68,146.93,0.00,0.00,0.00 ,,1402.69,91.10,1023.69,100.48,1174.11,103.88,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.015,0.029,0.007,0.000,0.000, ,151.10,154.43,146.75,0.00,0.00,0.00 ,,1377.29,91.32,1008.06,100.62,1154.58,103.99,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.073,0.022,0.044,0.022,0.022,0.015, ,152.02,154.06,146.39,0.00,0.00,0.00 ,,1355.80,91.21,939.68,100.37,1144.81,103.85,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.015,0.029,0.000,0.000,0.000, ,151.10,152.36,147.11,0.00,0.00,0.00 ,,1359.71,91.21,957.26,100.48,1127.23,103.99,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.029,0.051,0.051,0.000,0.000, ,151.47,154.43,147.29,0.00,0.00,0.00 ,,1342.12,91.21,978.75,100.55,1119.41,103.88,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.044,0.007,0.015,0.000,0.000,0.000, ,152.02,154.06,146.03,0.00,0.00,0.00 ,,1344.08,91.14,959.22,100.11,1101.83,103.74,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.044,0.000,0.000,0.000,0.000, ,151.29,154.81,146.57,0.00,0.00,0.00 ,,1338.22,91.14,1037.36,100.26,1070.57,103.77,8000.00,0.00,8000.00,0.00,1336.26,42.56,
0.051,0.007,0.029,0.029,0.000,0.000, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,1322.59,91.06,1150.67,100.29,1054.95,103.81,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.059,0.015,0.051,0.000,0.000,0.000, ,151.84,153.87,146.03,0.00,0.00,0.00 ,,1314.77,91.21,1179.98,100.04,1035.41,103.66,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.037,0.007,0.037,0.059,0.000,0.000, ,151.47,153.11,147.83,0.00,0.00,0.00 ,,1295.24,90.92,1203.42,99.89,1041.27,103.63,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.103,0.044,0.051,0.000,0.000,0.000, ,152.02,154.06,147.11,0.00,0.00,0.00 ,,1279.61,91.14,1187.79,100.11,1039.32,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.029,0.051,0.088,0.000,0.000, ,151.29,153.30,146.75,0.00,0.00,0.00 ,,1269.84,90.99,1131.14,100.07,1037.36,103.59,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.029,0.000,0.022,0.007,0.000,0.000, ,151.84,154.62,146.21,0.00,0.00,0.00 ,,1301.10,90.99,1125.27,100.00,1056.90,103.70,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.117,0.044,0.073,0.022,0.000,0.000, ,151.47,152.36,146.39,0.00,0.00,0.00 ,,1279.61,90.92,1185.84,100.04,1060.81,103.55,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.000,0.044,0.022,0.000,0.000, ,151.47,153.87,146.57,0.00,0.00,0.00 ,,1230.77,91.14,1172.16,100.18,1047.13,103.77,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.022,0.044,0.022,0.000,0.000, ,152.39,154.81,145.85,0.00,0.00,0.00 ,,1209.28,91.10,1119.41,99.93,1049.08,103.55,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.044,0.000,0.029,0.015,0.000,0.000, ,151.84,154.81,146.57,0.00,0.00,0.00 ,,1201.47,91.03,1142.86,100.07,1029.55,103.52,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.088,0.044,0.051,0.037,0.000,0.000, ,152.21,152.55,146.39,0.00,0.00,0.00 ,,1205.37,91.21,1121.37,100.11,1021.73,103.63,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.073,0.037,0.051,0.022,0.000,0.000, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1197.56,91.06,1068.62,99.89,1021.73,103.81,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.007,0.022,0.029,0.000,0.000, ,151.10,152.93,146.03,0.00,0.00,0.00 ,,1178.02,91.10,1056.90,100.04,1019.78,103.70,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.066,0.037,0.066,0.037,0.000,0.000, ,151.66,153.68,146.93,0.00,0.00,0.00 ,,1166.30,91.21,1078.39,100.26,984.62,103.88,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.088,0.000,0.015,0.029,0.000,0.000, ,152.02,154.24,146.75,0.00,0.00,0.00 ,,1160.44,91.36,1043.22,100.33,978.75,103.92,8000.00,0.00,8000.00,0.00,1359.71,42.45,
0.044,0.007,0.037,0.022,0.000,0.000, ,151.29,152.55,146.03,0.00,0.00,0.00 ,,1174.11,91.28,1066.67,100.33,963.13,104.14,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.022,0.044,0.007,0.000,0.000, ,151.29,153.11,147.47,0.00,0.00,0.00 ,,1193.65,91.54,1103.79,100.44,947.50,104.14,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.081,0.044,0.059,0.029,0.000,0.000, ,150.73,151.99,147.47,0.00,0.00,0.00 ,,1217.09,91.47,1109.65,100.44,939.68,104.21,8000.00,0.00,8000.00,0.00,1347.99,42.42,
0.088,0.022,0.051,0.037,0.000,0.000, ,151.47,154.06,146.93,0.00,0.00,0.00 ,,1236.63,91.50,1103.79,100.40,937.73,104.36,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.088,0.037,0.044,0.037,0.007,0.007, ,151.10,152.93,146.39,0.00,0.00,0.00 ,,1248.35,91.54,1150.67,100.37,943.59,104.36,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.022,0.059,0.000,0.000,0.000, ,151.47,153.87,147.65,0.00,0.00,0.00 ,,1262.03,91.47,1187.79,100.40,939.68,104.25,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.037,0.044,0.037,0.000,0.000, ,151.10,152.93,147.29,0.00,0.00,0.00 ,,1283.52,91.32,1178.02,100.29,939.68,104.25,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.037,0.000,0.037,0.029,0.000,0.000, ,150.73,152.93,147.11,0.00,0.00,0.00 ,,1283.52,91.36,1203.42,100.40,929.91,104.29,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.044,0.015,0.029,0.015,0.000,0.000, ,151.29,153.30,146.57,0.00,0.00,0.00 ,,1297.19,91.54,1205.37,100.40,924.05,104.43,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.037,0.051,0.000,0.000,0.007, ,151.29,153.87,146.57,0.00,0.00,0.00 ,,1291.33,91.28,1160.44,100.26,902.56,104.21,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.000,0.000,0.022,0.029,0.000,0.000, ,152.02,153.30,146.57,0.00,0.00,0.00 ,,1314.77,91.32,1183.88,100.33,922.10,104.21,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.029,0.044,0.000,0.000,0.000, ,150.55,152.36,146.75,0.00,0.00,0.00 ,,1330.40,91.36,1215.14,100.37,955.31,104.40,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.051,0.000,0.029,0.000,0.000,0.000, ,150.73,154.81,147.65,0.00,0.00,0.00 ,,1359.71,91.39,1187.79,100.40,1037.36,104.21,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.029,0.044,0.022,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1402.69,91.25,1205.37,100.40,1088.16,104.14,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.022,0.000,0.007,0.000,0.000, ,150.36,153.11,146.75,0.00,0.00,0.00 ,,1431.99,91.28,1236.63,100.40,1123.32,104.14,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.022,0.037,0.000,0.000,0.000, ,151.29,154.06,146.75,0.00,0.00,0.00 ,,1451.53,91.28,1226.86,100.26,1172.16,104.03,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.073,0.037,0.059,0.029,0.000,0.000, ,151.29,153.68,146.57,0.00,0.00,0.00 ,,1516.00,91.10,1187.79,100.33,1207.33,103.96,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.022,0.000,0.029,0.022,0.000,0.000, ,151.29,154.06,147.29,0.00,0.00,0.00 ,,1568.74,91.14,1181.93,100.40,1230.77,103.81,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.037,0.044,0.044,0.000,0.000, ,150.36,152.93,146.75,0.00,0.00,0.00 ,,1615.63,91.03,1137.00,100.44,1222.95,103.92,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.044,0.007,0.037,0.000,0.000,0.000, ,151.84,154.62,146.03,0.00,0.00,0.00 ,,1666.42,90.95,1097.92,100.37,1252.26,103.88,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.073,0.022,0.044,0.022,0.000,0.007, ,151.29,152.93,146.03,0.00,0.00,0.00 ,,1687.91,90.99,1109.65,100.40,1254.21,103.92,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.015,0.022,0.037,0.000,0.000, ,151.47,151.61,146.21,0.00,0.00,0.00 ,,1666.42,91.10,1148.72,100.44,1281.56,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.022,0.037,0.015,0.000,0.000, ,151.10,152.74,147.11,0.00,0.00,0.00 ,,1635.16,91.03,1174.11,100.37,1305.01,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.007,0.015,0.000,0.000,0.000, ,151.47,153.87,146.21,0.00,0.00,0.00 ,,1601.95,91.06,1248.35,100.29,1338.22,103.81,8000.00,0.00,8000.00,0.00,1320.63,42.60,
0.066,0.015,0.044,0.022,0.000,0.000, ,151.29,152.93,146.57,0.00,0.00,0.00 ,,1576.56,91.32,1344.08,100.29,1330.40,103.92,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.037,0.059,0.007,0.000,0.000, ,151.84,152.55,146.57,0.00,0.00,0.00 ,,1562.88,91.14,1363.61,100.18,1342.12,103.96,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.007,0.037,0.015,0.000,0.000, ,151.29,154.62,146.03,0.00,0.00,0.00 ,,1574.60,91.21,1396.83,100.11,1336.26,103.88,8000.00,0.00,8000.00,0.00,1320.63,42.60,
