SAP ID,109003054744,
0.066,0.022,0.037,0.037,0.000,0.000, ,150.36,152.55,147.11,0.00,0.00,0.00 ,,1582.42,91.25,1416.36,100.29,1324.54,104.03,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.022,0.037,0.000,0.000,0.000, ,151.10,152.55,147.29,0.00,0.00,0.00 ,,1596.09,91.21,1418.32,100.22,1332.36,103.99,8000.00,0.00,8000.00,0.00,1353.85,42.45,
0.007,0.029,0.029,0.022,0.000,0.000, ,150.55,154.06,147.65,0.00,0.00,0.00 ,,1596.09,91.06,1390.96,100.11,1347.99,103.85,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.007,0.029,0.000,0.000,0.000, ,151.47,153.68,146.57,0.00,0.00,0.00 ,,1578.51,91.28,1383.15,100.26,1353.85,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.088,0.037,0.066,0.000,0.000,0.000, ,150.36,152.55,146.75,0.00,0.00,0.00 ,,1545.30,91.21,1318.68,100.29,1367.52,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.015,0.044,0.007,0.000,0.000, ,150.36,151.42,147.29,0.00,0.00,0.00 ,,1496.46,91.25,1256.17,100.26,1363.61,103.96,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.051,0.015,0.051,0.044,0.022,0.007, ,151.84,154.81,146.03,0.00,0.00,0.00 ,,1461.29,91.10,1281.56,100.22,1353.85,103.88,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.007,0.022,0.000,0.000,0.000, ,151.10,153.11,146.57,0.00,0.00,0.00 ,,1416.36,91.21,1263.98,100.37,1346.03,103.92,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.022,0.059,0.051,0.007,0.007, ,150.92,153.68,146.75,0.00,0.00,0.00 ,,1377.29,91.28,1219.05,100.26,1361.66,103.88,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.088,0.037,0.073,0.029,0.000,0.000, ,150.92,152.17,146.93,0.00,0.00,0.00 ,,1344.08,91.32,1221.00,100.37,1373.38,103.92,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.044,0.015,0.044,0.022,0.000,0.000, ,150.55,153.30,146.75,0.00,0.00,0.00 ,,1340.17,91.47,1219.05,100.48,1371.43,103.85,8000.00,0.00,8000.00,0.00,1347.99,42.42,
0.081,0.022,0.051,0.022,0.015,0.007, ,150.92,153.30,146.75,0.00,0.00,0.00 ,,1340.17,91.25,1158.49,100.40,1357.75,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.029,0.022,0.000,0.000,0.000, ,150.73,154.06,146.75,0.00,0.00,0.00 ,,1338.22,91.36,1174.11,100.37,1338.22,103.99,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.007,0.029,0.022,0.000,0.000, ,152.02,154.06,145.67,0.00,0.00,0.00 ,,1326.50,91.25,1174.11,100.33,1332.36,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.066,0.022,0.022,0.000,0.000,0.000, ,151.10,152.93,146.93,0.00,0.00,0.00 ,,1303.05,91.36,1162.39,100.40,1328.45,103.92,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.022,0.066,0.037,0.000,0.000, ,151.10,154.24,147.29,0.00,0.00,0.00 ,,1295.24,91.36,1179.98,100.15,1334.31,103.92,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.029,0.000,0.022,0.051,0.007,0.000, ,151.10,153.68,146.39,0.00,0.00,0.00 ,,1320.63,91.36,1228.82,100.33,1318.68,103.99,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.037,0.044,0.000,0.000,0.000, ,150.73,153.87,146.39,0.00,0.00,0.00 ,,1402.69,91.32,1222.95,100.33,1322.59,103.85,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.037,0.022,0.000,0.000, ,150.55,153.30,147.29,0.00,0.00,0.00 ,,1476.92,91.10,1183.88,100.29,1316.73,103.77,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.022,0.059,0.007,0.000,0.000, ,151.29,153.30,145.67,0.00,0.00,0.00 ,,1558.97,91.36,1197.56,100.33,1308.91,103.70,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.015,0.037,0.073,0.000,0.015, ,150.73,152.74,147.11,0.00,0.00,0.00 ,,1611.72,91.06,1148.72,100.26,1277.66,103.85,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.022,0.044,0.015,0.000,0.000, ,150.73,153.11,146.93,0.00,0.00,0.00 ,,1654.70,91.17,1142.86,100.22,1265.93,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.022,0.029,0.007,0.000,0.000, ,150.92,154.24,146.75,0.00,0.00,0.00 ,,1697.68,90.99,1189.74,100.29,1230.77,104.03,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.022,0.000,0.044,0.088,0.000,0.007, ,150.73,153.30,146.39,0.00,0.00,0.00 ,,1728.94,90.99,1209.28,100.37,1234.68,103.77,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.037,0.066,0.007,0.000,0.000, ,150.73,152.17,145.85,0.00,0.00,0.00 ,,1728.94,90.99,1174.11,100.15,1234.68,103.77,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.000,0.044,0.007,0.000,0.000, ,150.92,153.87,148.01,0.00,0.00,0.00 ,,1738.71,90.99,1174.11,100.29,1226.86,103.88,8000.00,0.00,8000.00,0.00,1322.59,42.56,
0.059,0.022,0.044,0.007,0.000,0.007, ,151.29,153.68,146.57,0.00,0.00,0.00 ,,1728.94,90.99,1179.98,100.40,1226.86,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.007,0.029,0.000,0.000, ,151.29,152.36,146.57,0.00,0.00,0.00 ,,1730.89,90.95,1142.86,100.29,1209.28,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.022,0.044,0.029,0.007,0.000,0.000, ,151.47,152.36,145.85,0.00,0.00,0.00 ,,1717.22,91.14,1115.51,100.29,1211.23,103.99,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.022,0.044,0.022,0.000,0.000, ,151.10,154.06,147.11,0.00,0.00,0.00 ,,1695.73,91.06,1117.46,100.37,1170.21,104.21,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.000,0.000,0.037,0.000,0.000, ,150.73,152.93,146.57,0.00,0.00,0.00 ,,1674.24,91.17,1084.25,100.48,1213.19,104.03,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.044,0.007,0.051,0.059,0.000,0.000, ,150.92,153.11,147.11,0.00,0.00,0.00 ,,1674.24,90.99,1076.43,100.22,1262.03,103.99,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.081,0.022,0.000,0.000,0.000,0.000, ,151.10,155.18,146.39,0.00,0.00,0.00 ,,1678.14,91.03,1105.74,100.48,1314.77,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.037,0.044,0.000,0.000, ,150.55,153.68,146.39,0.00,0.00,0.00 ,,1670.33,91.03,1099.88,100.37,1346.03,103.85,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.088,0.029,0.044,0.007,0.000,0.000, ,150.73,152.17,147.11,0.00,0.00,0.00 ,,1660.56,91.10,1078.39,100.29,1375.34,103.96,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.073,0.029,0.051,0.000,0.000,0.000, ,149.99,152.36,146.39,0.00,0.00,0.00 ,,1631.26,90.95,1115.51,100.37,1390.96,103.66,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.037,0.000,0.037,0.022,0.000,0.000, ,151.47,155.37,147.11,0.00,0.00,0.00 ,,1625.40,91.03,1146.76,100.48,1375.34,103.74,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.029,0.044,0.022,0.015,0.000,0.000, ,151.84,152.93,146.57,0.00,0.00,0.00 ,,1633.21,91.14,1123.32,100.22,1385.10,103.74,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.037,0.022,0.029,0.000,0.000,0.000, ,151.10,153.68,146.93,0.00,0.00,0.00 ,,1637.12,91.10,1119.41,100.55,1385.10,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.022,0.037,0.007,0.000,0.000, ,151.84,152.93,145.67,0.00,0.00,0.00 ,,1629.30,91.21,1113.55,100.44,1373.38,103.74,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.051,0.000,0.029,0.029,0.000,0.000, ,151.10,153.87,146.93,0.00,0.00,0.00 ,,1650.79,91.06,1080.34,100.29,1367.52,103.77,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.037,0.000,0.022,0.000,0.000,0.000, ,150.92,153.30,147.83,0.00,0.00,0.00 ,,1648.84,91.14,1076.43,100.37,1377.29,103.88,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.029,0.051,0.037,0.007,0.000, ,151.29,153.49,146.39,0.00,0.00,0.00 ,,1639.07,90.99,1082.30,100.44,1383.15,103.85,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.000,0.000,0.022,0.000,0.000,0.000, ,151.84,155.94,146.03,0.00,0.00,0.00 ,,1609.77,91.06,1037.36,100.48,1377.29,103.63,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.088,0.037,0.073,0.059,0.000,0.000, ,151.47,153.11,146.39,0.00,0.00,0.00 ,,1566.79,91.10,1037.36,100.33,1346.03,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.022,0.029,0.000,0.000,0.000, ,151.29,153.87,147.11,0.00,0.00,0.00 ,,1502.32,91.28,1054.95,100.48,1297.19,103.99,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.081,0.029,0.044,0.066,0.000,0.000, ,152.02,154.24,145.67,0.00,0.00,0.00 ,,1457.39,91.28,1043.22,100.37,1258.12,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.029,0.029,0.000,0.000,0.000, ,150.92,153.87,147.11,0.00,0.00,0.00 ,,1426.13,91.17,1017.83,100.44,1265.93,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.022,0.029,0.029,0.000,0.000, ,151.47,152.93,147.65,0.00,0.00,0.00 ,,1385.10,91.36,1029.55,100.40,1291.33,103.88,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.044,0.073,0.029,0.000,0.000, ,151.47,152.36,146.93,0.00,0.00,0.00 ,,1349.94,91.21,976.80,100.48,1277.66,103.92,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.015,0.044,0.007,0.000,0.000, ,151.47,151.99,146.93,0.00,0.00,0.00 ,,1338.22,91.36,933.82,100.44,1260.07,103.99,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.066,0.007,0.066,0.015,0.000,0.000, ,150.92,152.36,146.75,0.00,0.00,0.00 ,,1316.73,91.21,935.78,100.48,1232.72,104.07,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.066,0.015,0.029,0.007,0.000,0.000, ,151.84,153.87,147.47,0.00,0.00,0.00 ,,1322.59,91.28,912.33,100.62,1232.72,103.92,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.073,0.029,0.037,0.022,0.000,0.007, ,152.02,155.18,145.67,0.00,0.00,0.00 ,,1340.17,91.21,867.40,100.40,1222.95,103.96,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.051,0.022,0.044,0.007,0.000,0.000, ,151.84,152.93,146.75,0.00,0.00,0.00 ,,1359.71,91.36,877.17,100.66,1246.40,103.88,8000.00,0.00,8000.00,0.00,1289.38,42.49,
0.095,0.044,0.059,0.000,0.000,0.000, ,151.10,153.30,147.47,0.00,0.00,0.00 ,,1387.06,91.28,906.47,100.48,1230.77,104.07,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.015,0.022,0.037,0.000,0.000, ,151.29,153.87,147.11,0.00,0.00,0.00 ,,1394.87,91.14,871.31,100.33,1238.58,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.081,0.029,0.051,0.022,0.000,0.000, ,150.92,153.30,146.93,0.00,0.00,0.00 ,,1400.73,91.25,931.87,100.33,1242.49,103.77,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.015,0.051,0.000,0.000,0.000, ,151.66,154.24,148.01,0.00,0.00,0.00 ,,1385.10,90.99,998.29,100.37,1244.44,103.77,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.015,0.037,0.059,0.000,0.000, ,150.55,154.24,147.29,0.00,0.00,0.00 ,,1349.94,91.14,1013.92,100.26,1275.70,103.55,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.066,0.037,0.051,0.022,0.007,0.015, ,151.29,154.43,146.75,0.00,0.00,0.00 ,,1285.47,90.99,1031.50,100.00,1287.42,103.52,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.007,0.037,0.000,0.000,0.000, ,150.73,152.93,147.29,0.00,0.00,0.00 ,,1287.42,91.21,1076.43,100.11,1295.24,103.55,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.088,0.044,0.066,0.007,0.000,0.000, ,150.36,153.68,147.83,0.00,0.00,0.00 ,,1404.64,90.99,1054.95,100.26,1301.10,103.41,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.029,0.015,0.000,0.000,0.000,0.007, ,150.92,154.06,147.11,0.00,0.00,0.00 ,,1525.76,90.99,1066.67,100.04,1312.82,103.52,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.088,0.037,0.051,0.059,0.000,0.000, ,150.36,152.74,147.47,0.00,0.00,0.00 ,,1627.35,90.92,1095.97,100.22,1318.68,103.33,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.081,0.037,0.059,0.000,0.000,0.000, ,150.18,151.99,147.11,0.00,0.00,0.00 ,,1685.96,90.95,1076.43,100.11,1303.05,103.52,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.037,0.015,0.051,0.000,0.000,0.000, ,150.92,154.24,146.93,0.00,0.00,0.00 ,,1726.98,90.77,1045.18,100.04,1281.56,103.52,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.000,0.022,0.029,0.000,0.000, ,150.55,152.55,146.21,0.00,0.00,0.00 ,,1754.33,90.84,1070.57,100.15,1279.61,103.59,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.051,0.000,0.044,0.015,0.000,0.000, ,150.92,153.87,146.57,0.00,0.00,0.00 ,,1797.31,90.84,1066.67,100.26,1254.21,103.48,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.081,0.029,0.059,0.022,0.007,0.007, ,151.10,152.93,146.75,0.00,0.00,0.00 ,,1787.55,90.70,1043.22,100.00,1242.49,103.48,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.022,0.007,0.029,0.000,0.000, ,151.10,153.68,146.75,0.00,0.00,0.00 ,,1768.01,90.99,1060.81,100.26,1242.49,103.85,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.029,0.044,0.051,0.000,0.000, ,151.47,153.87,147.83,0.00,0.00,0.00 ,,1726.98,90.92,1066.67,100.33,1256.17,103.81,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.044,0.029,0.000,0.000, ,151.66,153.49,147.65,0.00,0.00,0.00 ,,1709.40,90.99,1010.01,100.40,1248.35,103.99,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.051,0.037,0.044,0.044,0.000,0.007, ,151.47,155.37,146.57,0.00,0.00,0.00 ,,1672.28,90.99,1017.83,100.48,1250.31,103.85,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.029,0.000,0.022,0.015,0.000,0.000, ,150.92,151.99,147.65,0.00,0.00,0.00 ,,1631.26,91.06,1035.41,100.48,1252.26,104.07,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.073,0.022,0.044,0.037,0.000,0.000, ,151.29,153.30,147.65,0.00,0.00,0.00 ,,1584.37,90.99,984.62,100.51,1246.40,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.000,0.029,0.000,0.000,0.000, ,151.47,154.24,146.39,0.00,0.00,0.00 ,,1529.67,91.14,947.50,100.48,1240.54,103.96,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.007,0.029,0.059,0.000,0.000, ,150.73,153.49,146.39,0.00,0.00,0.00 ,,1510.13,91.21,941.64,100.51,1228.82,103.96,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.015,0.022,0.029,0.000,0.000, ,150.36,152.36,147.11,0.00,0.00,0.00 ,,1492.55,91.14,896.70,100.66,1213.19,104.07,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.059,0.015,0.037,0.029,0.000,0.000, ,151.47,153.87,146.93,0.00,0.00,0.00 ,,1476.92,91.28,877.17,100.51,1189.74,104.10,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.066,0.022,0.066,0.022,0.000,0.000, ,149.99,152.17,147.29,0.00,0.00,0.00 ,,1476.92,91.10,871.31,100.55,1174.11,103.99,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.073,0.022,0.037,0.022,0.000,0.000, ,150.55,152.74,147.83,0.00,0.00,0.00 ,,1478.88,91.10,855.68,100.77,1164.35,103.92,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.044,0.051,0.015,0.000,0.000, ,151.47,153.30,147.29,0.00,0.00,0.00 ,,1498.41,90.99,843.96,100.44,1176.07,103.85,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.044,0.007,0.022,0.000,0.000,0.000, ,151.47,154.62,147.65,0.00,0.00,0.00 ,,1508.18,91.14,898.66,100.51,1201.47,103.92,8000.00,0.00,8000.00,0.00,1277.66,42.45,
0.037,0.007,0.044,0.037,0.015,0.000, ,152.02,153.30,146.21,0.00,0.00,0.00 ,,1525.76,91.06,900.61,100.59,1219.05,103.81,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.007,0.037,0.000,0.000,0.000, ,151.10,153.49,147.47,0.00,0.00,0.00 ,,1517.95,91.14,883.03,100.55,1246.40,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.051,0.015,0.051,0.044,0.000,0.000, ,151.66,154.62,146.21,0.00,0.00,0.00 ,,1506.23,91.28,890.84,100.59,1285.47,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.022,0.000,0.000,0.000, ,151.29,153.68,147.11,0.00,0.00,0.00 ,,1500.37,91.17,908.42,100.62,1297.19,103.92,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.022,0.000,0.044,0.007,0.000,0.000, ,151.10,153.49,146.93,0.00,0.00,0.00 ,,1490.60,91.21,890.84,100.55,1312.82,103.81,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.029,0.022,0.000,0.000,0.015, ,150.73,153.49,147.29,0.00,0.00,0.00 ,,1473.02,91.14,884.98,100.59,1318.68,103.81,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.059,0.029,0.037,0.000,0.000,0.000, ,150.92,152.74,146.93,0.00,0.00,0.00 ,,1465.20,91.25,961.17,100.66,1293.28,103.99,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.015,0.051,0.000,0.000,0.000, ,150.92,152.74,147.29,0.00,0.00,0.00 ,,1433.94,91.14,1049.08,100.48,1269.84,103.92,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.073,0.029,0.044,0.000,0.000,0.000, ,150.73,154.06,147.83,0.00,0.00,0.00 ,,1441.76,91.21,1127.23,100.40,1248.35,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.029,0.044,0.059,0.007,0.000, ,151.47,154.81,146.03,0.00,0.00,0.00 ,,1461.29,91.06,1179.98,100.26,1219.05,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.007,0.037,0.015,0.000,0.000, ,151.47,153.68,147.83,0.00,0.00,0.00 ,,1420.27,91.21,1164.35,100.40,1203.42,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.037,0.059,0.000,0.000,0.000, ,150.92,151.23,147.47,0.00,0.00,0.00 ,,1381.20,90.99,1115.51,100.33,1199.51,103.77,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.029,0.029,0.044,0.015,0.000,0.000, ,151.47,154.24,147.47,0.00,0.00,0.00 ,,1349.94,91.21,1123.32,100.40,1222.95,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.022,0.051,0.022,0.000,0.000, ,151.47,153.11,146.03,0.00,0.00,0.00 ,,1347.99,91.25,1105.74,100.48,1244.44,103.81,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.037,0.029,0.000,0.000, ,151.29,154.43,147.11,0.00,0.00,0.00 ,,1367.52,91.10,1078.39,100.33,1228.82,103.77,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.081,0.037,0.051,0.029,0.000,0.000, ,152.21,153.11,146.03,0.00,0.00,0.00 ,,1392.92,91.28,1080.34,100.37,1242.49,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.022,0.037,0.059,0.000,0.000, ,151.10,152.93,147.11,0.00,0.00,0.00 ,,1445.67,91.03,1080.34,100.44,1238.58,103.92,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.007,0.029,0.029,0.000,0.000, ,151.10,153.30,147.47,0.00,0.00,0.00 ,,1492.55,91.06,1031.50,100.48,1269.84,103.85,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.044,0.059,0.007,0.000,0.000, ,150.73,153.68,148.19,0.00,0.00,0.00 ,,1512.09,91.14,994.38,100.40,1308.91,103.85,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.095,0.044,0.029,0.015,0.000,0.000, ,151.47,154.62,147.11,0.00,0.00,0.00 ,,1517.95,91.10,972.89,100.55,1344.08,103.85,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.066,0.029,0.037,0.037,0.000,0.000, ,150.36,152.36,146.75,0.00,0.00,0.00 ,,1490.60,91.06,949.45,100.40,1363.61,103.77,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.037,0.051,0.000,0.000,0.000, ,150.73,153.30,148.01,0.00,0.00,0.00 ,,1490.60,91.21,943.59,100.40,1383.15,103.81,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.015,0.059,0.037,0.000,0.000, ,151.10,152.93,147.65,0.00,0.00,0.00 ,,1514.04,91.14,1017.83,100.44,1379.24,103.85,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.044,0.000,0.029,0.051,0.000,0.000, ,151.10,153.11,146.75,0.00,0.00,0.00 ,,1498.41,91.17,1045.18,100.59,1365.57,103.92,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.095,0.029,0.051,0.000,0.000,0.007, ,151.29,153.87,146.57,0.00,0.00,0.00 ,,1471.06,91.28,1010.01,100.40,1353.85,103.70,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.015,0.059,0.029,0.000,0.000, ,151.10,153.49,147.11,0.00,0.00,0.00 ,,1473.02,91.14,1004.15,100.37,1330.40,103.92,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.044,0.000,0.022,0.022,0.000,0.007, ,151.10,152.93,147.11,0.00,0.00,0.00 ,,1471.06,91.25,961.17,100.55,1318.68,103.74,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.037,0.015,0.051,0.044,0.000,0.000, ,150.73,152.74,146.93,0.00,0.00,0.00 ,,1480.83,91.17,892.80,100.37,1293.28,103.85,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.015,0.037,0.000,0.000,0.000, ,151.84,154.81,146.75,0.00,0.00,0.00 ,,1498.41,91.17,859.58,100.48,1316.73,103.74,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.037,0.044,0.029,0.000,0.022, ,152.21,154.43,146.75,0.00,0.00,0.00 ,,1506.23,91.10,853.72,100.59,1318.68,103.77,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.022,0.022,0.000,0.000, ,151.29,153.68,146.57,0.00,0.00,0.00 ,,1508.18,91.28,836.14,100.51,1301.10,103.85,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.088,0.037,0.051,0.051,0.015,0.000, ,151.10,153.11,147.29,0.00,0.00,0.00 ,,1512.09,91.06,881.07,100.44,1297.19,103.74,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.059,0.015,0.029,0.000,0.000,0.000, ,151.29,154.24,147.65,0.00,0.00,0.00 ,,1494.51,91.14,967.03,100.55,1295.24,103.63,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.000,0.037,0.037,0.000,0.000, ,152.21,154.43,148.01,0.00,0.00,0.00 ,,1490.60,91.21,1006.11,100.40,1279.61,103.81,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.022,0.000,0.029,0.000,0.000,0.000, ,150.92,154.24,147.29,0.00,0.00,0.00 ,,1473.02,91.14,1013.92,100.37,1265.93,103.88,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.015,0.044,0.000,0.000,0.000, ,151.47,154.62,147.47,0.00,0.00,0.00 ,,1459.34,91.21,1070.57,100.37,1252.26,103.92,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.073,0.029,0.051,0.007,0.000,0.000, ,151.47,152.74,147.29,0.00,0.00,0.00 ,,1422.22,91.06,1113.55,100.33,1222.95,103.92,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.037,0.000,0.029,0.000,0.000,0.000, ,150.92,152.17,148.55,0.00,0.00,0.00 ,,1369.47,91.21,1105.74,100.26,1228.82,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.037,0.059,0.000,0.000,0.000, ,151.10,153.68,147.65,0.00,0.00,0.00 ,,1299.15,91.06,1166.30,100.22,1209.28,103.88,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.044,0.015,0.029,0.022,0.000,0.000, ,152.21,154.62,146.75,0.00,0.00,0.00 ,,1306.96,91.21,1183.88,100.26,1215.14,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.095,0.037,0.066,0.015,0.000,0.000, ,151.47,152.55,147.65,0.00,0.00,0.00 ,,1355.80,91.17,1164.35,100.18,1201.47,103.85,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.022,0.037,0.007,0.000,0.000, ,152.02,152.36,147.65,0.00,0.00,0.00 ,,1408.55,91.10,1172.16,100.33,1179.98,103.81,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.037,0.022,0.000,0.000, ,151.29,154.43,147.47,0.00,0.00,0.00 ,,1439.80,91.14,1172.16,100.26,1146.76,103.96,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.007,0.022,0.059,0.000,0.000, ,151.47,153.87,147.11,0.00,0.00,0.00 ,,1433.94,91.14,1107.69,100.22,1113.55,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.56,
0.066,0.022,0.037,0.000,0.000,0.007, ,151.29,153.87,147.83,0.00,0.00,0.00 ,,1420.27,91.25,1060.81,100.26,1062.76,104.14,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.044,0.044,0.073,0.000,0.000,0.000, ,152.39,152.74,147.11,0.00,0.00,0.00 ,,1373.38,91.17,1035.41,100.44,1021.73,104.18,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.007,0.044,0.022,0.000,0.000, ,151.84,153.68,146.75,0.00,0.00,0.00 ,,1342.12,91.32,986.57,100.37,1000.24,104.29,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.081,0.037,0.037,0.000,0.000,0.000, ,151.29,153.49,147.29,0.00,0.00,0.00 ,,1287.42,91.21,939.68,100.40,994.38,104.25,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.051,0.015,0.029,0.029,0.000,0.000, ,151.47,153.11,147.47,0.00,0.00,0.00 ,,1232.72,91.36,947.50,100.44,998.29,104.25,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.051,0.022,0.029,0.007,0.000,0.000, ,151.10,155.37,147.11,0.00,0.00,0.00 ,,1211.23,91.28,924.05,100.51,978.75,104.10,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.051,0.015,0.029,0.051,0.000,0.000, ,151.10,153.11,147.83,0.00,0.00,0.00 ,,1170.21,91.39,949.45,100.40,1011.97,104.18,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.081,0.044,0.073,0.007,0.000,0.000, ,151.10,153.87,148.37,0.00,0.00,0.00 ,,1170.21,91.36,1062.76,100.40,1043.22,104.18,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.000,0.029,0.044,0.044,0.000,0.000, ,151.10,152.93,148.01,0.00,0.00,0.00 ,,1203.42,91.32,1125.27,100.44,1066.67,104.10,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.037,0.007,0.044,0.029,0.000,0.000, ,150.92,154.06,146.39,0.00,0.00,0.00 ,,1262.03,91.25,1113.55,100.22,1107.69,103.99,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.081,0.022,0.037,0.000,0.000,0.000, ,151.10,153.30,147.29,0.00,0.00,0.00 ,,1305.01,91.36,1137.00,100.29,1117.46,104.07,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.015,0.044,0.000,0.000,0.000, ,150.92,153.87,146.75,0.00,0.00,0.00 ,,1344.08,91.39,1133.09,100.29,1123.32,104.07,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.029,0.044,0.044,0.000,0.000, ,152.02,153.87,146.57,0.00,0.00,0.00 ,,1351.89,91.21,1090.11,100.26,1111.60,103.81,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.029,0.015,0.051,0.000,0.000,0.000, ,150.92,153.11,146.93,0.00,0.00,0.00 ,,1353.85,91.32,1099.88,100.18,1088.16,103.99,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.066,0.037,0.051,0.007,0.000,0.000, ,151.47,154.43,147.11,0.00,0.00,0.00 ,,1361.66,91.21,1080.34,100.37,1064.71,104.07,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.059,0.029,0.051,0.007,0.000,0.000, ,151.66,154.06,147.29,0.00,0.00,0.00 ,,1375.34,91.17,1051.04,100.40,1029.55,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.007,0.000,0.044,0.051,0.022,0.029, ,150.55,154.24,146.39,0.00,0.00,0.00 ,,1351.89,91.25,1025.64,100.29,1017.83,103.92,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.47,153.87,148.01,0.00,0.00,0.00 ,,1347.99,91.32,1037.36,100.37,1041.27,104.10,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.073,0.029,0.059,0.059,0.000,0.000, ,150.92,153.87,147.11,0.00,0.00,0.00 ,,1342.12,91.25,1037.36,100.33,1074.48,104.10,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.022,0.000,0.000,0.000,0.000,0.000, ,151.47,153.11,147.65,0.00,0.00,0.00 ,,1334.31,91.32,988.52,100.22,1115.51,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.022,0.029,0.037,0.000,0.007, ,150.92,155.00,146.75,0.00,0.00,0.00 ,,1342.12,91.25,1025.64,100.48,1133.09,103.96,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.081,0.029,0.044,0.007,0.000,0.000, ,151.10,154.06,147.47,0.00,0.00,0.00 ,,1310.87,91.21,1015.87,100.40,1144.81,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.015,0.015,0.000,0.000,0.000, ,150.92,152.93,146.93,0.00,0.00,0.00 ,,1293.28,91.36,980.71,100.37,1138.95,103.96,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.051,0.007,0.029,0.066,0.015,0.000, ,150.55,152.74,148.01,0.00,0.00,0.00 ,,1297.19,91.21,986.57,100.37,1131.14,103.88,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.073,0.015,0.051,0.000,0.000,0.000, ,151.10,154.62,148.19,0.00,0.00,0.00 ,,1326.50,91.21,978.75,100.55,1113.55,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.022,0.044,0.059,0.000,0.000, ,151.47,153.87,146.75,0.00,0.00,0.00 ,,1344.08,91.17,914.29,100.37,1109.65,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.022,0.044,0.015,0.000,0.000, ,150.92,151.99,147.65,0.00,0.00,0.00 ,,1377.29,91.25,939.68,100.51,1097.92,104.07,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.037,0.066,0.029,0.007,0.000, ,152.02,152.55,146.39,0.00,0.00,0.00 ,,1420.27,90.99,937.73,100.33,1097.92,103.74,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.015,0.044,0.007,0.000,0.000, ,152.02,154.81,147.47,0.00,0.00,0.00 ,,1447.62,90.92,900.61,100.15,1115.51,103.74,8000.00,0.00,8000.00,0.00,1322.59,42.56,
0.015,0.000,0.007,0.022,0.015,0.007, ,151.47,154.06,147.11,0.00,0.00,0.00 ,,1471.06,90.81,910.38,100.15,1107.69,103.74,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.044,0.022,0.029,0.000,0.000,0.000, ,151.10,153.68,147.83,0.00,0.00,0.00 ,,1469.11,90.73,904.52,100.37,1138.95,103.66,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.037,0.000,0.029,0.000,0.000,0.000, ,151.84,154.24,146.39,0.00,0.00,0.00 ,,1467.16,90.88,877.17,100.18,1146.76,103.48,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.059,0.022,0.044,0.029,0.000,0.007, ,151.66,153.87,146.93,0.00,0.00,0.00 ,,1453.48,90.70,867.40,100.11,1154.58,103.48,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.022,0.037,0.029,0.000,0.000, ,151.10,152.36,148.01,0.00,0.00,0.00 ,,1435.90,90.84,896.70,100.33,1160.44,103.59,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.066,0.022,0.059,0.022,0.000,0.007, ,151.29,153.30,146.93,0.00,0.00,0.00 ,,1420.27,90.73,918.19,100.22,1135.04,103.48,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.029,0.007,0.015,0.000,0.000, ,152.76,156.88,146.93,0.00,0.00,0.00 ,,1416.36,90.81,945.54,100.00,1119.41,103.59,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.066,0.029,0.066,0.007,0.000,0.000, ,151.10,152.55,146.93,0.00,0.00,0.00 ,,1410.50,90.73,974.85,100.18,1125.27,103.41,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.073,0.022,0.051,0.000,0.000,0.000, ,151.47,153.30,147.47,0.00,0.00,0.00 ,,1392.92,90.92,982.66,100.18,1094.02,103.63,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.044,0.015,0.044,0.007,0.000,0.000, ,151.66,153.87,147.11,0.00,0.00,0.00 ,,1357.75,90.92,941.64,99.85,1090.11,103.52,8000.00,0.00,8000.00,0.00,1344.08,42.53,
0.029,0.000,0.037,0.000,0.000,0.000, ,151.29,153.30,147.29,0.00,0.00,0.00 ,,1316.73,91.03,951.40,100.07,1078.39,103.52,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.059,0.015,0.029,0.000,0.022,0.000, ,151.47,152.93,148.37,0.00,0.00,0.00 ,,1269.84,90.99,949.45,100.26,1074.48,103.55,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.015,0.044,0.037,0.000,0.000, ,151.47,153.87,146.93,0.00,0.00,0.00 ,,1267.89,91.03,904.52,100.07,1068.62,103.66,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.015,0.029,0.044,0.015,0.000, ,152.39,153.49,146.57,0.00,0.00,0.00 ,,1318.68,91.10,931.87,100.22,1070.57,103.74,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.073,0.029,0.066,0.000,0.000,0.000, ,151.47,153.11,146.93,0.00,0.00,0.00 ,,1326.50,91.03,1002.20,100.29,1088.16,103.88,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.051,0.015,0.037,0.015,0.000,0.000, ,152.02,154.24,147.29,0.00,0.00,0.00 ,,1332.36,91.25,1037.36,100.33,1097.92,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.022,0.044,0.000,0.000,0.015, ,152.39,154.81,146.03,0.00,0.00,0.00 ,,1320.63,91.21,1060.81,100.33,1119.41,103.92,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.007,0.000,0.015,0.022,0.000,0.000, ,151.66,153.87,147.11,0.00,0.00,0.00 ,,1314.77,91.21,1123.32,100.40,1140.90,104.10,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.081,0.037,0.037,0.000,0.000,0.000, ,151.47,153.11,148.55,0.00,0.00,0.00 ,,1305.01,91.21,1099.88,100.26,1181.93,103.96,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.029,0.051,0.029,0.000,0.000, ,151.47,153.68,147.65,0.00,0.00,0.00 ,,1275.70,91.36,1074.48,100.33,1187.79,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.029,0.044,0.022,0.000,0.000, ,151.66,152.93,146.75,0.00,0.00,0.00 ,,1240.54,91.36,1078.39,100.33,1219.05,103.92,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.037,0.037,0.029,0.029,0.000,0.000, ,150.55,153.87,147.11,0.00,0.00,0.00 ,,1228.82,91.39,1031.50,100.48,1213.19,103.92,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.066,0.015,0.037,0.029,0.000,0.000, ,151.29,154.06,147.11,0.00,0.00,0.00 ,,1213.19,91.36,986.57,100.37,1215.14,103.74,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.029,0.059,0.029,0.000,0.007, ,152.02,154.06,146.39,0.00,0.00,0.00 ,,1201.47,91.17,1002.20,100.37,1205.37,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.022,0.044,0.000,0.000,0.000, ,150.92,152.74,147.29,0.00,0.00,0.00 ,,1201.47,91.43,1021.73,100.44,1195.60,104.10,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.037,0.073,0.037,0.000,0.000, ,150.92,153.30,148.01,0.00,0.00,0.00 ,,1217.09,91.25,968.99,100.40,1187.79,103.85,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.015,0.037,0.007,0.000,0.000, ,151.47,153.68,147.29,0.00,0.00,0.00 ,,1205.37,91.36,968.99,100.44,1158.49,103.92,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.015,0.044,0.029,0.000,0.000, ,150.73,152.55,147.29,0.00,0.00,0.00 ,,1224.91,91.21,1000.24,100.29,1103.79,103.99,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.103,0.051,0.037,0.037,0.000,0.000, ,151.47,151.80,146.39,0.00,0.00,0.00 ,,1291.33,91.39,1000.24,100.55,1049.08,104.21,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.066,0.029,0.051,0.022,0.000,0.000, ,151.84,154.62,147.47,0.00,0.00,0.00 ,,1353.85,91.14,1043.22,100.29,1017.83,103.85,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.015,0.000,0.022,0.044,0.000,0.000, ,151.10,154.62,146.93,0.00,0.00,0.00 ,,1410.50,91.25,1115.51,100.40,1000.24,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.088,0.029,0.051,0.029,0.007,0.007, ,151.47,153.68,146.93,0.00,0.00,0.00 ,,1441.76,91.28,1127.23,100.33,1000.24,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.000,0.059,0.029,0.000,0.000, ,152.02,154.62,146.93,0.00,0.00,0.00 ,,1467.16,91.06,1135.04,100.22,976.80,104.07,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.037,0.000,0.022,0.037,0.000,0.000, ,151.47,153.30,147.47,0.00,0.00,0.00 ,,1500.37,91.17,1156.53,100.37,967.03,104.25,8000.00,0.00,8000.00,0.00,1289.38,42.53,
0.081,0.037,0.059,0.022,0.000,0.007, ,151.47,153.11,147.47,0.00,0.00,0.00 ,,1523.81,90.95,1133.09,100.29,957.26,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.022,0.059,0.000,0.000,0.000, ,150.73,152.36,148.01,0.00,0.00,0.00 ,,1533.58,91.28,1074.48,100.33,965.08,104.10,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.095,0.044,0.022,0.007,0.000,0.015, ,151.10,155.18,147.29,0.00,0.00,0.00 ,,1502.32,91.10,1082.30,100.26,1006.11,104.07,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.037,0.000,0.022,0.000,0.000,0.000, ,150.92,152.74,147.65,0.00,0.00,0.00 ,,1457.39,91.32,1051.04,100.40,1066.67,104.07,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.081,0.029,0.037,0.015,0.000,0.000, ,151.29,153.11,147.29,0.00,0.00,0.00 ,,1412.45,91.14,1008.06,100.33,1129.18,104.10,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.029,0.000,0.015,0.000,0.000,0.000, ,151.47,153.68,146.93,0.00,0.00,0.00 ,,1387.06,91.21,998.29,100.44,1203.42,103.96,8000.00,0.00,8000.00,0.00,1314.77,42.56,
0.073,0.022,0.037,0.059,0.000,0.000, ,151.29,153.68,146.93,0.00,0.00,0.00 ,,1377.29,91.28,1000.24,100.40,1232.72,104.14,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.037,0.000,0.022,0.000,0.000,0.000, ,152.21,154.06,147.65,0.00,0.00,0.00 ,,1381.20,91.28,959.22,100.48,1265.93,103.92,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.007,0.037,0.000,0.000,0.000, ,151.84,154.43,147.29,0.00,0.00,0.00 ,,1396.83,91.28,949.45,100.37,1287.42,103.96,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.081,0.044,0.051,0.007,0.000,0.000, ,152.95,153.30,146.75,0.00,0.00,0.00 ,,1408.55,91.14,968.99,100.40,1299.15,103.92,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.044,0.007,0.037,0.015,0.000,0.000, ,151.29,151.80,147.83,0.00,0.00,0.00 ,,1414.41,91.36,927.96,100.51,1312.82,103.96,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.022,0.051,0.059,0.000,0.000, ,152.21,154.43,147.29,0.00,0.00,0.00 ,,1408.55,91.14,902.56,100.40,1303.05,103.92,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.066,0.015,0.022,0.029,0.000,0.000, ,152.76,154.62,147.29,0.00,0.00,0.00 ,,1431.99,91.21,906.47,100.51,1305.01,103.74,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.000,0.000,0.037,0.051,0.015,0.037, ,152.02,154.62,146.39,0.00,0.00,0.00 ,,1457.39,91.14,904.52,100.51,1283.52,103.92,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.044,0.007,0.029,0.029,0.000,0.000, ,152.21,153.68,148.01,0.00,0.00,0.00 ,,1480.83,91.21,855.68,100.44,1289.38,103.85,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.022,0.044,0.007,0.000,0.000, ,152.58,155.18,146.39,0.00,0.00,0.00 ,,1496.46,91.10,888.89,100.51,1285.47,103.96,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.007,0.022,0.059,0.000,0.000, ,152.21,153.68,147.29,0.00,0.00,0.00 ,,1496.46,91.06,877.17,100.62,1279.61,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.088,0.015,0.044,0.000,0.000,0.000, ,151.47,154.62,147.65,0.00,0.00,0.00 ,,1500.37,91.17,877.17,100.55,1254.21,103.92,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.044,0.007,0.015,0.000,0.000,0.000, ,152.21,154.06,147.29,0.00,0.00,0.00 ,,1506.23,91.10,888.89,100.51,1248.35,103.92,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.000,0.029,0.000,0.000,0.000, ,152.76,154.43,147.11,0.00,0.00,0.00 ,,1517.95,91.32,935.78,100.48,1265.93,103.99,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.066,0.044,0.073,0.000,0.000,0.000, ,152.02,152.55,147.29,0.00,0.00,0.00 ,,1529.67,91.21,926.01,100.55,1271.79,103.99,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.037,0.000,0.037,0.000,0.000,0.000, ,151.84,153.49,147.65,0.00,0.00,0.00 ,,1535.53,91.17,980.71,100.44,1279.61,103.92,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.029,0.051,0.044,0.000,0.000, ,152.95,154.62,146.03,0.00,0.00,0.00 ,,1541.39,91.10,1047.13,100.44,1267.89,103.81,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.029,0.000,0.029,0.044,0.007,0.000, ,152.58,154.06,147.11,0.00,0.00,0.00 ,,1504.27,91.17,1064.71,100.48,1250.31,103.99,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.081,0.051,0.066,0.015,0.000,0.000, ,152.58,152.17,146.75,0.00,0.00,0.00 ,,1471.06,91.06,1080.34,100.29,1256.17,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.029,0.044,0.000,0.000,0.000, ,152.58,154.06,147.47,0.00,0.00,0.00 ,,1469.11,91.10,1119.41,100.29,1271.79,103.88,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.051,0.015,0.051,0.007,0.000,0.000, ,152.21,153.68,146.75,0.00,0.00,0.00 ,,1498.41,91.14,1135.04,100.40,1263.98,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.088,0.044,0.051,0.000,0.000,0.000, ,152.39,154.24,147.29,0.00,0.00,0.00 ,,1502.32,91.10,1150.67,100.07,1267.89,103.85,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.022,0.044,0.022,0.007,0.000, ,152.58,153.30,147.11,0.00,0.00,0.00 ,,1539.44,91.14,1221.00,100.26,1279.61,103.81,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.022,0.044,0.007,0.000,0.000, ,151.47,154.43,146.57,0.00,0.00,0.00 ,,1531.62,91.03,1269.84,100.22,1281.56,103.81,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.022,0.037,0.000,0.000,0.000, ,152.02,153.30,147.65,0.00,0.00,0.00 ,,1535.53,91.21,1301.10,100.07,1277.66,103.85,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.015,0.051,0.037,0.000,0.007, ,151.10,152.36,148.37,0.00,0.00,0.00 ,,1535.53,91.03,1355.80,100.11,1269.84,103.88,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.044,0.059,0.000,0.000,0.000, ,151.84,154.62,147.65,0.00,0.00,0.00 ,,1543.35,90.99,1379.24,100.11,1252.26,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.029,0.051,0.029,0.000,0.000, ,151.66,153.11,146.57,0.00,0.00,0.00 ,,1529.67,91.03,1332.36,100.00,1221.00,103.85,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.037,0.059,0.000,0.000,0.000, ,152.21,153.68,147.83,0.00,0.00,0.00 ,,1510.13,91.17,1342.12,100.00,1185.84,104.03,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.022,0.044,0.037,0.000,0.000, ,151.47,152.93,147.83,0.00,0.00,0.00 ,,1506.23,91.06,1351.89,100.11,1168.25,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.029,0.000,0.029,0.015,0.000,0.000, ,152.02,153.87,146.57,0.00,0.00,0.00 ,,1500.37,90.99,1332.36,100.11,1174.11,104.03,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.029,0.044,0.000,0.000,0.000, ,152.39,154.24,147.11,0.00,0.00,0.00 ,,1506.23,91.10,1353.85,100.00,1203.42,103.92,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.029,0.029,0.022,0.000,0.000, ,151.84,154.06,147.83,0.00,0.00,0.00 ,,1517.95,91.06,1430.04,100.04,1211.23,104.07,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.044,0.044,0.051,0.051,0.000,0.007, ,152.39,154.24,146.93,0.00,0.00,0.00 ,,1512.09,91.32,1443.71,100.04,1238.58,103.92,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.029,0.044,0.007,0.000,0.000, ,151.29,153.30,146.75,0.00,0.00,0.00 ,,1510.13,91.06,1437.85,99.89,1267.89,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.044,0.007,0.037,0.015,0.000,0.000, ,152.39,154.62,148.01,0.00,0.00,0.00 ,,1512.09,91.06,1457.39,100.07,1285.47,103.92,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.037,0.059,0.044,0.007,0.007, ,153.13,155.37,147.29,0.00,0.00,0.00 ,,1525.76,91.03,1383.15,100.15,1303.05,103.88,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.007,0.015,0.000,0.000,0.007, ,152.21,154.24,146.75,0.00,0.00,0.00 ,,1512.09,91.14,1305.01,100.00,1316.73,103.99,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.088,0.029,0.051,0.037,0.000,0.000, ,151.66,153.49,147.29,0.00,0.00,0.00 ,,1516.00,91.03,1256.17,100.11,1324.54,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.84,154.24,147.29,0.00,0.00,0.00 ,,1508.18,91.10,1254.21,100.22,1277.66,103.96,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.007,0.000,0.037,0.066,0.000,0.000, ,152.21,154.24,147.29,0.00,0.00,0.00 ,,1492.55,91.14,1224.91,99.93,1256.17,103.77,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.088,0.051,0.022,0.000,0.000,0.000, ,151.10,154.24,147.65,0.00,0.00,0.00 ,,1500.37,91.03,1240.54,100.22,1248.35,103.92,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.088,0.044,0.066,0.029,0.000,0.000, ,151.66,153.87,147.11,0.00,0.00,0.00 ,,1523.81,91.14,1275.70,100.11,1267.89,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.015,0.029,0.007,0.000,0.000, ,152.02,154.62,146.75,0.00,0.00,0.00 ,,1516.00,91.06,1260.07,100.00,1281.56,103.59,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.015,0.037,0.022,0.000,0.000, ,150.92,151.61,146.75,0.00,0.00,0.00 ,,1512.09,91.14,1222.95,100.18,1301.10,103.77,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.015,0.037,0.007,0.000,0.000, ,151.29,154.24,147.47,0.00,0.00,0.00 ,,1498.41,90.99,1181.93,100.18,1297.19,103.92,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.059,0.015,0.037,0.022,0.000,0.000, ,152.39,154.81,147.11,0.00,0.00,0.00 ,,1498.41,91.14,1080.34,100.40,1308.91,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.073,0.007,0.029,0.015,0.000,0.000, ,151.84,154.81,147.47,0.00,0.00,0.00 ,,1496.46,90.92,1078.39,100.22,1314.77,103.85,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.022,0.000,0.015,0.022,0.000,0.000, ,152.58,152.93,147.65,0.00,0.00,0.00 ,,1482.78,91.14,1142.86,100.26,1322.59,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.015,0.051,0.007,0.000,0.000, ,152.21,154.62,147.47,0.00,0.00,0.00 ,,1471.06,91.21,1160.44,100.29,1344.08,103.85,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.044,0.000,0.015,0.000,0.000,0.000, ,152.02,153.68,147.29,0.00,0.00,0.00 ,,1469.11,91.21,1158.49,100.18,1346.03,103.81,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.029,0.044,0.007,0.000,0.000, ,152.39,153.87,148.01,0.00,0.00,0.00 ,,1469.11,91.17,1189.74,100.22,1377.29,103.85,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.022,0.000,0.059,0.015,0.000,0.000, ,152.02,154.24,147.11,0.00,0.00,0.00 ,,1473.02,91.10,1195.60,100.29,1371.43,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.007,0.037,0.007,0.000,0.000, ,152.58,153.87,146.75,0.00,0.00,0.00 ,,1469.11,91.21,1176.07,100.22,1371.43,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.000,0.022,0.015,0.000,0.029, ,152.02,153.87,147.29,0.00,0.00,0.00 ,,1449.57,90.99,1211.23,100.11,1373.38,103.74,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.037,0.022,0.029,0.007,0.000,0.000, ,151.66,152.55,148.19,0.00,0.00,0.00 ,,1433.94,91.14,1238.58,100.26,1404.64,103.70,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.088,0.022,0.051,0.029,0.000,0.000, ,152.21,155.75,146.39,0.00,0.00,0.00 ,,1424.18,90.95,1320.63,100.04,1406.59,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.015,0.022,0.000,0.000,0.000, ,151.47,153.68,146.93,0.00,0.00,0.00 ,,1416.36,91.21,1445.67,99.96,1426.13,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.095,0.022,0.044,0.037,0.007,0.000, ,152.76,153.30,147.83,0.00,0.00,0.00 ,,1445.67,91.06,1564.84,99.85,1416.36,103.59,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.044,0.029,0.059,0.015,0.000,0.000, ,152.02,153.68,147.83,0.00,0.00,0.00 ,,1451.53,91.10,1600.00,99.78,1406.59,103.52,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.059,0.007,0.037,0.000,0.000,0.000, ,152.58,155.00,146.21,0.00,0.00,0.00 ,,1441.76,90.88,1572.65,99.56,1408.55,103.41,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.022,0.022,0.051,0.007,0.007, ,152.95,154.62,146.57,0.00,0.00,0.00 ,,1431.99,90.92,1514.04,99.71,1389.01,103.44,8000.00,0.00,8000.00,0.00,1347.99,42.42,
0.051,0.015,0.051,0.015,0.000,0.007, ,152.02,154.62,146.75,0.00,0.00,0.00 ,,1406.59,91.06,1383.15,99.82,1367.52,103.33,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.073,0.037,0.051,0.088,0.007,0.000, ,153.50,153.87,146.21,0.00,0.00,0.00 ,,1373.38,90.92,1271.79,99.71,1353.85,103.22,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.015,0.037,0.007,0.000,0.000, ,151.84,154.43,146.93,0.00,0.00,0.00 ,,1381.20,91.03,1244.44,99.82,1342.12,103.52,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.059,0.022,0.044,0.029,0.000,0.000, ,152.39,154.43,147.29,0.00,0.00,0.00 ,,1392.92,90.92,1187.79,100.00,1320.63,103.37,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.022,0.051,0.022,0.000,0.000, ,152.39,154.43,147.29,0.00,0.00,0.00 ,,1392.92,90.92,1107.69,99.96,1295.24,103.33,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.088,0.037,0.022,0.044,0.000,0.000, ,152.21,156.12,146.03,0.00,0.00,0.00 ,,1392.92,90.88,1078.39,100.00,1258.12,103.44,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.022,0.051,0.015,0.000,0.000, ,152.39,154.43,147.65,0.00,0.00,0.00 ,,1369.47,90.99,1027.59,100.18,1240.54,103.44,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.037,0.051,0.007,0.000,0.000, ,151.66,154.43,146.93,0.00,0.00,0.00 ,,1373.38,90.92,994.38,99.96,1213.19,103.44,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.022,0.000,0.015,0.029,0.000,0.000, ,152.58,154.81,147.29,0.00,0.00,0.00 ,,1385.10,90.92,1054.95,100.00,1205.37,103.55,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.037,0.037,0.015,0.000,0.000, ,151.47,154.43,146.93,0.00,0.00,0.00 ,,1404.64,90.99,1115.51,100.04,1195.60,103.63,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.081,0.037,0.051,0.000,0.000,0.000, ,152.39,154.81,147.29,0.00,0.00,0.00 ,,1406.59,90.99,1101.83,100.04,1193.65,103.63,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.022,0.044,0.059,0.000,0.000, ,152.21,154.24,146.39,0.00,0.00,0.00 ,,1402.69,91.10,1086.20,99.89,1195.60,103.63,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.081,0.029,0.051,0.007,0.000,0.000, ,152.02,153.49,147.47,0.00,0.00,0.00 ,,1410.50,91.03,1066.67,100.22,1185.84,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.029,0.051,0.007,0.000,0.000, ,151.66,154.62,148.01,0.00,0.00,0.00 ,,1410.50,91.17,1035.41,100.26,1185.84,103.96,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.022,0.044,0.000,0.000,0.000, ,152.39,155.18,146.39,0.00,0.00,0.00 ,,1406.59,91.06,967.03,100.29,1221.00,103.88,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.029,0.007,0.022,0.015,0.000,0.022, ,152.02,154.81,146.93,0.00,0.00,0.00 ,,1428.08,91.14,1031.50,100.48,1221.00,103.88,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.022,0.000,0.037,0.015,0.007,0.000, ,151.84,154.43,146.39,0.00,0.00,0.00 ,,1443.71,91.10,1086.20,100.40,1211.23,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.059,0.029,0.044,0.000,0.000,0.000, ,152.58,154.81,147.29,0.00,0.00,0.00 ,,1437.85,91.14,1113.55,100.29,1189.74,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.000,0.022,0.081,0.029,0.000, ,151.84,154.24,146.93,0.00,0.00,0.00 ,,1428.08,91.14,1170.21,100.18,1178.02,103.92,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.037,0.022,0.022,0.007,0.000,0.000, ,152.39,154.24,147.29,0.00,0.00,0.00 ,,1377.29,91.28,1193.65,100.44,1172.16,103.96,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.000,0.029,0.000,0.000,0.000, ,152.02,155.75,147.65,0.00,0.00,0.00 ,,1320.63,91.39,1201.47,100.18,1166.30,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.022,0.051,0.000,0.000,0.000, ,152.39,154.24,146.75,0.00,0.00,0.00 ,,1279.61,91.21,1201.47,100.18,1187.79,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.022,0.037,0.037,0.000,0.000, ,152.21,154.06,147.11,0.00,0.00,0.00 ,,1230.77,91.39,1221.00,100.26,1183.88,103.99,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.066,0.029,0.037,0.007,0.000,0.000, ,152.02,152.55,146.93,0.00,0.00,0.00 ,,1203.42,91.32,1185.84,100.26,1176.07,103.88,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.000,0.051,0.029,0.000,0.000, ,152.76,154.81,147.47,0.00,0.00,0.00 ,,1219.05,91.28,1205.37,100.18,1172.16,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.000,0.007,0.015,0.000,0.029, ,152.02,153.68,146.57,0.00,0.00,0.00 ,,1248.35,91.14,1254.21,100.26,1164.35,103.92,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.007,0.029,0.007,0.000,0.000, ,152.39,153.30,147.11,0.00,0.00,0.00 ,,1277.66,91.28,1258.12,100.15,1133.09,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.022,0.044,0.037,0.000,0.000, ,152.58,153.68,146.75,0.00,0.00,0.00 ,,1332.36,91.21,1240.54,100.18,1135.04,103.99,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.015,0.044,0.022,0.000,0.000, ,152.58,153.87,146.75,0.00,0.00,0.00 ,,1369.47,91.10,1217.09,100.11,1131.14,103.92,8000.00,0.00,8000.00,0.00,1295.24,42.53,
0.044,0.007,0.037,0.044,0.000,0.000, ,152.21,153.11,147.29,0.00,0.00,0.00 ,,1404.64,91.17,1168.25,100.15,1142.86,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.022,0.022,0.037,0.000,0.000, ,152.02,153.87,146.93,0.00,0.00,0.00 ,,1392.92,91.10,1072.53,100.26,1187.79,103.81,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.015,0.022,0.015,0.000,0.000, ,153.50,154.81,146.75,0.00,0.00,0.00 ,,1410.50,91.17,1070.57,100.37,1207.33,103.85,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.044,0.059,0.015,0.000,0.000, ,152.02,152.93,147.11,0.00,0.00,0.00 ,,1398.78,90.92,1045.18,100.29,1236.63,103.74,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.007,0.037,0.000,0.000,0.000, ,151.84,154.62,147.47,0.00,0.00,0.00 ,,1381.20,91.06,996.34,100.37,1254.21,103.74,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.051,0.015,0.044,0.029,0.000,0.000, ,151.66,154.81,148.37,0.00,0.00,0.00 ,,1363.61,91.10,992.43,100.37,1265.93,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.037,0.044,0.015,0.000,0.000, ,152.02,155.00,147.11,0.00,0.00,0.00 ,,1344.08,91.14,972.89,100.59,1275.70,103.88,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.073,0.007,0.029,0.022,0.015,0.000, ,150.92,153.68,148.01,0.00,0.00,0.00 ,,1312.82,91.14,957.26,100.33,1291.33,103.70,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.022,0.051,0.000,0.000,0.000, ,151.84,154.62,147.11,0.00,0.00,0.00 ,,1293.28,91.06,1062.76,100.37,1289.38,103.70,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.015,0.037,0.015,0.022,0.000, ,151.84,155.18,147.47,0.00,0.00,0.00 ,,1269.84,91.21,1142.86,100.33,1293.28,103.70,8000.00,0.00,8000.00,0.00,1332.36,42.45,
