SAP ID,109003054744,
0.088,0.044,0.044,0.000,0.000,0.000, ,150.92,154.81,147.47,0.00,0.00,0.00 ,,1262.03,91.06,1156.53,100.26,1289.38,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.022,0.051,0.000,0.000,0.000, ,151.84,155.18,146.93,0.00,0.00,0.00 ,,1238.58,91.32,1187.79,100.18,1287.42,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.007,0.029,0.037,0.000,0.007, ,152.21,155.75,146.21,0.00,0.00,0.00 ,,1224.91,91.21,1197.56,100.26,1285.47,103.66,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.022,0.044,0.000,0.000,0.000, ,151.84,154.06,146.75,0.00,0.00,0.00 ,,1203.42,91.28,1187.79,100.33,1273.75,103.77,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.059,0.022,0.051,0.000,0.000,0.000, ,151.84,155.18,147.83,0.00,0.00,0.00 ,,1185.84,91.21,1140.90,100.15,1275.70,103.85,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.051,0.037,0.051,0.000,0.000,0.000, ,152.21,155.56,146.93,0.00,0.00,0.00 ,,1199.51,91.14,1150.67,100.33,1293.28,103.77,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.029,0.044,0.022,0.000,0.000, ,151.84,154.81,146.39,0.00,0.00,0.00 ,,1217.09,91.28,1148.72,100.22,1273.75,103.77,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.022,0.015,0.000,0.000,0.000, ,152.02,155.75,146.03,0.00,0.00,0.00 ,,1248.35,91.25,1146.76,100.22,1283.52,103.81,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.015,0.029,0.000,0.000,0.000, ,152.39,154.81,146.93,0.00,0.00,0.00 ,,1279.61,91.21,1183.88,100.29,1289.38,103.81,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.037,0.029,0.037,0.029,0.000,0.000, ,152.21,155.94,145.85,0.00,0.00,0.00 ,,1291.33,91.28,1203.42,100.29,1287.42,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.022,0.044,0.044,0.000,0.007, ,152.95,155.00,146.03,0.00,0.00,0.00 ,,1316.73,91.28,1158.49,100.22,1326.50,103.63,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.029,0.051,0.022,0.022,0.000,0.000, ,151.84,155.94,146.75,0.00,0.00,0.00 ,,1332.36,91.10,1178.02,100.18,1357.75,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.015,0.015,0.037,0.037,0.000,0.000, ,152.39,154.43,146.57,0.00,0.00,0.00 ,,1322.59,91.32,1185.84,100.40,1406.59,103.70,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.044,0.029,0.051,0.051,0.007,0.000, ,152.58,154.06,146.21,0.00,0.00,0.00 ,,1305.01,91.14,1174.11,100.15,1420.27,103.74,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.103,0.029,0.051,0.029,0.000,0.000, ,151.84,152.74,146.75,0.00,0.00,0.00 ,,1277.66,91.25,1174.11,100.33,1463.25,103.59,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.044,0.022,0.044,0.022,0.000,0.000, ,152.21,154.81,146.57,0.00,0.00,0.00 ,,1242.49,91.10,1191.70,100.26,1476.92,103.63,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.007,0.022,0.029,0.000,0.000, ,152.95,152.93,146.57,0.00,0.00,0.00 ,,1228.82,91.28,1176.07,100.15,1455.43,103.66,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.022,0.037,0.037,0.000,0.000, ,152.58,153.87,146.57,0.00,0.00,0.00 ,,1205.37,91.10,1187.79,100.00,1433.94,103.55,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.081,0.022,0.051,0.029,0.000,0.000, ,152.39,152.93,146.75,0.00,0.00,0.00 ,,1185.84,91.25,1217.09,100.22,1406.59,103.59,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.037,0.059,0.044,0.000,0.000, ,152.02,153.30,146.75,0.00,0.00,0.00 ,,1183.88,91.28,1189.74,100.26,1389.01,103.63,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.007,0.029,0.022,0.000,0.000, ,152.58,154.62,146.93,0.00,0.00,0.00 ,,1187.79,91.25,1170.21,100.15,1361.66,103.70,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.051,0.059,0.000,0.000,0.000, ,152.39,154.24,146.75,0.00,0.00,0.00 ,,1181.93,91.25,1209.28,100.26,1344.08,103.52,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.066,0.000,0.044,0.029,0.000,0.000, ,153.32,155.00,146.57,0.00,0.00,0.00 ,,1174.11,91.28,1228.82,100.15,1308.91,103.88,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.037,0.007,0.029,0.044,0.000,0.000, ,152.21,152.36,147.47,0.00,0.00,0.00 ,,1189.74,91.32,1197.56,100.11,1320.63,103.81,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.066,0.007,0.044,0.029,0.000,0.000, ,152.21,154.06,147.65,0.00,0.00,0.00 ,,1195.60,91.21,1232.72,100.11,1312.82,103.63,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.044,0.029,0.051,0.037,0.000,0.000, ,152.02,153.30,148.19,0.00,0.00,0.00 ,,1219.05,91.32,1207.33,100.18,1316.73,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.044,0.000,0.022,0.000,0.015, ,151.47,154.43,147.11,0.00,0.00,0.00 ,,1217.09,91.21,1125.27,100.00,1293.28,103.70,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.015,0.029,0.015,0.000,0.000, ,152.39,154.81,148.55,0.00,0.00,0.00 ,,1219.05,91.28,1094.02,100.18,1279.61,103.66,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.022,0.051,0.000,0.007,0.007, ,152.02,153.68,147.11,0.00,0.00,0.00 ,,1191.70,91.28,1072.53,100.22,1250.31,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.037,0.022,0.007,0.000,0.000,0.000, ,152.21,154.43,148.01,0.00,0.00,0.00 ,,1152.63,91.28,1035.41,100.22,1238.58,103.66,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.073,0.015,0.051,0.000,0.000,0.000, ,151.10,153.30,147.83,0.00,0.00,0.00 ,,1113.55,91.28,1129.18,100.15,1222.95,103.81,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.022,0.022,0.022,0.000,0.000, ,152.39,154.81,147.29,0.00,0.00,0.00 ,,1090.11,91.39,1203.42,100.29,1222.95,103.92,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.007,0.029,0.000,0.000,0.000, ,152.95,155.94,147.47,0.00,0.00,0.00 ,,1101.83,91.47,1226.86,100.07,1234.68,103.92,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.051,0.022,0.037,0.022,0.000,0.000, ,152.76,153.87,146.93,0.00,0.00,0.00 ,,1121.37,91.25,1250.31,100.07,1252.26,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.015,0.029,0.000,0.000,0.000, ,152.21,154.81,148.01,0.00,0.00,0.00 ,,1150.67,91.43,1267.89,100.11,1287.42,103.85,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.044,0.022,0.044,0.059,0.000,0.000, ,152.39,155.75,146.39,0.00,0.00,0.00 ,,1185.84,91.25,1230.77,100.07,1265.93,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.007,0.022,0.000,0.000,0.000, ,152.39,155.56,148.01,0.00,0.00,0.00 ,,1207.33,91.32,1219.05,100.07,1277.66,103.92,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.015,0.022,0.029,0.000,0.000,0.000, ,151.10,155.18,147.11,0.00,0.00,0.00 ,,1222.95,91.10,1224.91,100.07,1271.79,103.74,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.000,0.037,0.007,0.000,0.000, ,152.21,155.18,147.29,0.00,0.00,0.00 ,,1232.72,91.28,1162.39,100.11,1273.75,103.74,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.022,0.037,0.029,0.000,0.000, ,152.58,155.75,146.57,0.00,0.00,0.00 ,,1244.44,91.06,1129.18,100.11,1263.98,103.66,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.015,0.022,0.007,0.000,0.000, ,152.39,154.24,146.93,0.00,0.00,0.00 ,,1238.58,91.28,1105.74,100.22,1297.19,103.66,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.073,0.044,0.029,0.007,0.000,0.000, ,151.66,155.00,147.29,0.00,0.00,0.00 ,,1269.84,91.32,1062.76,100.37,1314.77,103.81,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.044,0.022,0.037,0.000,0.000,0.000, ,152.02,155.37,145.85,0.00,0.00,0.00 ,,1291.33,91.21,1011.97,100.11,1336.26,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.007,0.037,0.029,0.000,0.000, ,152.39,154.62,146.75,0.00,0.00,0.00 ,,1328.45,91.14,1045.18,100.29,1346.03,103.66,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.073,0.037,0.059,0.007,0.000,0.007, ,151.29,152.17,148.01,0.00,0.00,0.00 ,,1363.61,91.06,1045.18,100.40,1344.08,103.59,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.022,0.051,0.000,0.000,0.000, ,151.66,154.24,147.11,0.00,0.00,0.00 ,,1389.01,91.14,1017.83,100.26,1334.31,103.66,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.066,0.022,0.037,0.051,0.000,0.000, ,152.02,153.30,145.85,0.00,0.00,0.00 ,,1410.50,91.03,1017.83,100.15,1305.01,103.59,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.022,0.059,0.000,0.000,0.000, ,152.02,153.68,146.75,0.00,0.00,0.00 ,,1424.18,91.21,992.43,100.40,1265.93,103.74,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.103,0.037,0.051,0.029,0.000,0.000, ,152.02,152.36,146.03,0.00,0.00,0.00 ,,1418.32,91.10,941.64,100.26,1219.05,103.77,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.066,0.015,0.051,0.007,0.000,0.000, ,152.39,154.06,145.67,0.00,0.00,0.00 ,,1392.92,91.10,949.45,100.33,1174.11,103.81,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.044,0.015,0.037,0.044,0.000,0.000, ,152.21,154.24,146.93,0.00,0.00,0.00 ,,1379.24,91.10,986.57,100.33,1137.00,103.81,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.022,0.029,0.000,0.000,0.000, ,152.02,152.74,147.29,0.00,0.00,0.00 ,,1332.36,91.10,994.38,100.26,1107.69,103.96,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.000,0.051,0.051,0.000,0.007, ,152.95,154.62,146.57,0.00,0.00,0.00 ,,1305.01,91.36,1004.15,100.29,1113.55,103.92,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.051,0.029,0.051,0.015,0.000,0.000, ,151.29,153.11,146.03,0.00,0.00,0.00 ,,1291.33,91.03,1047.13,100.22,1135.04,103.77,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.051,0.022,0.051,0.037,0.007,0.000, ,151.47,153.68,147.83,0.00,0.00,0.00 ,,1297.19,91.10,1090.11,100.29,1160.44,103.77,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.007,0.044,0.007,0.000,0.000, ,151.47,153.30,147.83,0.00,0.00,0.00 ,,1340.17,91.03,1074.48,100.11,1191.70,103.55,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.073,0.037,0.037,0.029,0.000,0.000, ,152.02,154.81,145.85,0.00,0.00,0.00 ,,1412.45,91.14,1117.46,100.18,1224.91,103.81,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.022,0.037,0.022,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1443.71,90.95,1135.04,100.22,1238.58,103.63,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.029,0.059,0.000,0.000,0.000, ,152.02,154.43,147.29,0.00,0.00,0.00 ,,1459.34,90.99,1101.83,99.78,1230.77,103.55,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.000,0.015,0.000,0.000,0.000, ,151.47,154.06,147.29,0.00,0.00,0.00 ,,1473.02,90.92,1107.69,100.00,1254.21,103.44,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.037,0.051,0.000,0.000,0.000, ,150.92,154.06,147.29,0.00,0.00,0.00 ,,1463.25,90.77,1111.60,100.11,1242.49,103.55,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.081,0.029,0.066,0.000,0.000,0.000, ,151.84,154.81,146.39,0.00,0.00,0.00 ,,1469.11,90.81,1056.90,99.89,1240.54,103.22,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.037,0.015,0.022,0.015,0.000,0.000, ,152.21,156.12,147.65,0.00,0.00,0.00 ,,1449.57,90.73,1039.32,99.85,1232.72,103.33,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.059,0.022,0.044,0.000,0.000,0.000, ,152.21,153.87,145.49,0.00,0.00,0.00 ,,1412.45,90.84,1033.46,100.07,1230.77,103.33,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.066,0.037,0.051,0.037,0.007,0.007, ,151.66,154.62,146.75,0.00,0.00,0.00 ,,1344.08,90.70,1017.83,99.85,1213.19,103.33,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.000,0.037,0.015,0.000,0.000, ,152.39,155.37,147.11,0.00,0.00,0.00 ,,1279.61,90.73,1035.41,99.93,1189.74,103.44,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.059,0.000,0.000,0.059,0.015,0.000, ,151.84,155.37,146.57,0.00,0.00,0.00 ,,1199.51,90.84,1045.18,100.11,1174.11,103.26,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.000,0.022,0.007,0.000,0.000, ,152.02,154.62,146.57,0.00,0.00,0.00 ,,1138.95,91.03,1035.41,99.82,1162.39,103.63,8000.00,0.00,8000.00,0.00,1355.80,42.38,
0.073,0.022,0.051,0.015,0.000,0.000, ,151.66,155.37,147.11,0.00,0.00,0.00 ,,1137.00,91.03,988.52,99.93,1207.33,103.37,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.015,0.037,0.037,0.000,0.000, ,152.21,154.06,146.75,0.00,0.00,0.00 ,,1150.67,90.99,1002.20,100.00,1238.58,103.44,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.029,0.015,0.037,0.022,0.000,0.007, ,151.66,153.68,147.11,0.00,0.00,0.00 ,,1158.49,91.03,965.08,100.00,1263.98,103.37,8000.00,0.00,8000.00,0.00,1320.63,42.60,
0.103,0.037,0.007,0.029,0.000,0.000, ,151.84,154.81,146.39,0.00,0.00,0.00 ,,1168.25,90.99,933.82,100.04,1263.98,103.44,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.044,0.000,0.022,0.022,0.000,0.000, ,151.84,154.43,146.57,0.00,0.00,0.00 ,,1170.21,91.10,994.38,100.11,1271.79,103.41,8000.00,0.00,8000.00,0.00,1320.63,42.60,
0.022,0.007,0.044,0.044,0.007,0.015, ,152.58,154.62,146.39,0.00,0.00,0.00 ,,1152.63,91.03,1039.32,100.15,1252.26,103.44,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.044,0.029,0.044,0.000,0.000,0.000, ,150.73,151.80,146.57,0.00,0.00,0.00 ,,1160.44,91.10,1086.20,100.04,1228.82,103.74,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.059,0.007,0.059,0.015,0.007,0.000, ,151.47,154.43,147.11,0.00,0.00,0.00 ,,1156.53,91.17,1129.18,100.22,1219.05,103.66,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.022,0.044,0.000,0.000,0.000, ,151.66,153.30,146.21,0.00,0.00,0.00 ,,1142.86,91.36,1168.25,100.33,1221.00,103.92,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.007,0.029,0.037,0.000,0.000, ,151.47,152.93,146.75,0.00,0.00,0.00 ,,1156.53,91.21,1150.67,100.11,1224.91,103.77,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.037,0.037,0.051,0.000,0.000,0.000, ,151.84,152.55,146.39,0.00,0.00,0.00 ,,1205.37,91.21,1201.47,100.26,1207.33,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.022,0.044,0.007,0.007,0.000, ,151.84,154.24,146.03,0.00,0.00,0.00 ,,1267.89,91.10,1193.65,100.18,1203.42,103.77,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.015,0.000,0.007,0.022,0.000,0.000, ,151.84,154.06,146.93,0.00,0.00,0.00 ,,1287.42,91.21,1146.76,100.22,1158.49,103.96,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.022,0.044,0.029,0.000,0.000, ,152.21,154.06,146.21,0.00,0.00,0.00 ,,1318.68,91.14,1123.32,100.22,1142.86,103.92,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.000,0.000,0.044,0.029,0.000,0.000, ,152.39,154.81,145.31,0.00,0.00,0.00 ,,1318.68,91.06,1111.60,100.26,1115.51,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.015,0.029,0.037,0.015,0.000, ,151.47,153.30,146.39,0.00,0.00,0.00 ,,1316.73,91.25,1064.71,100.26,1125.27,103.96,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.84,154.81,147.29,0.00,0.00,0.00 ,,1308.91,91.06,1062.76,100.15,1115.51,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.000,0.022,0.000,0.000,0.000, ,151.66,153.87,147.47,0.00,0.00,0.00 ,,1316.73,91.06,1074.48,100.33,1121.37,103.92,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.022,0.044,0.000,0.000,0.000, ,151.66,154.43,146.75,0.00,0.00,0.00 ,,1306.96,91.10,1029.55,100.22,1138.95,103.92,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.029,0.037,0.000,0.000,0.000, ,152.21,153.87,146.39,0.00,0.00,0.00 ,,1301.10,91.28,980.71,100.37,1121.37,103.99,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.029,0.051,0.051,0.000,0.000, ,151.66,153.68,146.39,0.00,0.00,0.00 ,,1308.91,91.14,984.62,100.29,1109.65,104.03,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.015,0.029,0.000,0.000,0.000, ,152.39,154.24,146.03,0.00,0.00,0.00 ,,1342.12,91.25,957.26,100.40,1101.83,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.037,0.051,0.059,0.000,0.000, ,151.47,154.24,146.21,0.00,0.00,0.00 ,,1355.80,91.17,968.99,100.37,1088.16,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.000,0.044,0.000,0.000,0.000, ,151.84,153.68,146.75,0.00,0.00,0.00 ,,1369.47,91.10,994.38,100.40,1097.92,104.07,8000.00,0.00,8000.00,0.00,1351.89,42.49,
0.029,0.029,0.037,0.044,0.000,0.000, ,151.84,155.18,146.21,0.00,0.00,0.00 ,,1377.29,91.28,998.29,100.37,1109.65,104.03,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.073,0.015,0.051,0.007,0.000,0.000, ,152.39,154.43,145.85,0.00,0.00,0.00 ,,1389.01,91.17,968.99,100.37,1113.55,103.99,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.081,0.022,0.044,0.015,0.000,0.000, ,151.47,154.24,146.03,0.00,0.00,0.00 ,,1381.20,91.21,1015.87,100.33,1131.14,103.92,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.059,0.015,0.044,0.029,0.000,0.000, ,151.66,154.43,146.39,0.00,0.00,0.00 ,,1371.43,91.21,1010.01,100.33,1127.23,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.015,0.022,0.015,0.000,0.000, ,152.02,155.37,146.39,0.00,0.00,0.00 ,,1353.85,91.17,957.26,100.33,1148.72,103.88,8000.00,0.00,8000.00,0.00,1336.26,42.56,
0.095,0.022,0.007,0.022,0.000,0.015, ,151.84,154.24,146.39,0.00,0.00,0.00 ,,1346.03,91.06,961.17,100.29,1138.95,103.96,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.029,0.037,0.037,0.000,0.000, ,151.66,154.06,146.75,0.00,0.00,0.00 ,,1305.01,91.21,937.73,100.40,1146.76,103.81,8000.00,0.00,8000.00,0.00,1308.91,42.56,
0.088,0.051,0.059,0.015,0.000,0.000, ,151.47,152.93,146.57,0.00,0.00,0.00 ,,1297.19,91.21,926.01,100.22,1099.88,103.99,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.029,0.007,0.029,0.022,0.000,0.000, ,151.10,153.11,146.57,0.00,0.00,0.00 ,,1246.40,91.21,968.99,100.37,1082.30,103.92,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.117,0.051,0.029,0.000,0.000,0.000, ,150.92,154.06,146.93,0.00,0.00,0.00 ,,1215.14,91.36,1041.27,100.40,1043.22,103.99,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.059,0.022,0.051,0.029,0.000,0.000, ,151.29,153.87,146.75,0.00,0.00,0.00 ,,1174.11,91.36,1054.95,100.26,1043.22,104.03,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.044,0.007,0.029,0.037,0.000,0.000, ,151.84,154.62,145.31,0.00,0.00,0.00 ,,1160.44,91.36,1060.81,100.29,1074.48,103.92,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.073,0.029,0.051,0.015,0.000,0.000, ,150.55,152.17,146.57,0.00,0.00,0.00 ,,1140.90,91.21,1103.79,100.29,1080.34,104.07,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.015,0.051,0.000,0.000,0.000, ,151.47,153.87,147.11,0.00,0.00,0.00 ,,1160.44,91.39,1097.92,100.29,1109.65,104.07,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.015,0.044,0.037,0.000,0.000, ,151.10,152.74,146.03,0.00,0.00,0.00 ,,1199.51,91.17,1094.02,100.26,1101.83,103.99,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.051,0.007,0.029,0.000,0.000,0.000, ,151.10,153.49,146.93,0.00,0.00,0.00 ,,1236.63,91.28,1142.86,100.18,1105.74,104.07,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.088,0.029,0.059,0.000,0.000,0.000, ,151.84,152.93,147.29,0.00,0.00,0.00 ,,1287.42,91.25,1168.25,100.29,1111.60,104.07,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.051,0.015,0.044,0.007,0.000,0.000, ,151.66,153.87,146.75,0.00,0.00,0.00 ,,1310.87,91.39,1158.49,100.15,1133.09,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.029,0.029,0.029,0.000,0.000, ,151.29,154.43,146.75,0.00,0.00,0.00 ,,1351.89,91.21,1201.47,100.22,1121.37,104.07,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.015,0.029,0.007,0.000,0.000, ,151.29,153.68,146.75,0.00,0.00,0.00 ,,1369.47,91.32,1193.65,100.18,1127.23,103.96,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.007,0.037,0.015,0.000,0.000,0.000, ,151.47,156.88,146.03,0.00,0.00,0.00 ,,1410.50,91.36,1148.72,100.22,1103.79,104.03,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.037,0.000,0.044,0.029,0.000,0.000, ,151.29,154.24,146.39,0.00,0.00,0.00 ,,1428.08,91.10,1140.90,100.22,1090.11,104.03,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.022,0.037,0.007,0.000,0.000, ,150.73,153.68,147.47,0.00,0.00,0.00 ,,1453.48,91.17,1154.58,100.26,1080.34,104.10,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.081,0.022,0.051,0.000,0.000,0.000, ,150.73,153.87,147.47,0.00,0.00,0.00 ,,1443.71,91.14,1135.04,100.11,1058.85,104.10,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.037,0.059,0.015,0.000,0.000, ,151.47,154.43,146.39,0.00,0.00,0.00 ,,1430.04,91.14,1113.55,100.22,1072.53,104.07,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.015,0.029,0.066,0.022,0.015, ,150.92,153.11,146.57,0.00,0.00,0.00 ,,1408.55,91.14,1142.86,100.18,1064.71,103.99,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.007,0.029,0.022,0.000,0.000, ,151.47,154.06,146.03,0.00,0.00,0.00 ,,1390.96,91.21,1127.23,100.11,1039.32,104.07,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.044,0.037,0.007,0.015, ,152.39,155.00,146.93,0.00,0.00,0.00 ,,1349.94,91.21,1086.20,100.29,1021.73,103.92,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.015,0.037,0.044,0.007,0.000,0.000, ,151.47,153.11,146.39,0.00,0.00,0.00 ,,1336.26,91.21,1107.69,100.29,994.38,104.03,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.015,0.059,0.029,0.000,0.000, ,151.84,153.87,146.39,0.00,0.00,0.00 ,,1336.26,91.21,1117.46,100.18,963.13,104.10,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.022,0.029,0.000,0.000,0.000, ,151.84,155.56,145.85,0.00,0.00,0.00 ,,1371.43,91.06,1099.88,100.18,937.73,103.99,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.000,0.037,0.022,0.000,0.000, ,152.58,154.24,146.03,0.00,0.00,0.00 ,,1414.41,91.17,1156.53,100.15,924.05,104.10,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.081,0.015,0.051,0.059,0.000,0.000, ,151.29,152.93,147.29,0.00,0.00,0.00 ,,1451.53,91.03,1144.81,100.11,931.87,103.99,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.007,0.059,0.015,0.000,0.000, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1474.97,90.95,1146.76,100.11,924.05,104.10,8000.00,0.00,8000.00,0.00,1328.45,42.56,
0.081,0.022,0.044,0.029,0.000,0.000, ,151.66,154.43,146.03,0.00,0.00,0.00 ,,1484.74,90.81,1172.16,100.00,929.91,103.96,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.022,0.000,0.022,0.000,0.000, ,151.29,154.81,146.39,0.00,0.00,0.00 ,,1478.88,90.99,1142.86,100.18,929.91,103.96,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.059,0.022,0.029,0.022,0.000,0.000, ,150.92,153.30,146.75,0.00,0.00,0.00 ,,1502.32,90.95,1088.16,100.15,937.73,104.03,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.029,0.051,0.000,0.000,0.000, ,151.66,153.87,146.03,0.00,0.00,0.00 ,,1480.83,90.99,1084.25,100.29,947.50,104.21,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.007,0.044,0.015,0.000,0.000, ,151.10,153.49,147.29,0.00,0.00,0.00 ,,1494.51,90.99,1064.71,100.26,967.03,103.92,8000.00,0.00,8000.00,0.00,1334.31,42.60,
0.073,0.051,0.051,0.000,0.000,0.000, ,151.10,153.68,147.83,0.00,0.00,0.00 ,,1496.46,90.81,1023.69,100.15,959.22,104.14,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.037,0.029,0.051,0.037,0.000,0.000, ,151.47,153.30,146.57,0.00,0.00,0.00 ,,1478.88,91.10,1015.87,100.33,976.80,104.14,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.037,0.000,0.059,0.029,0.000,0.007, ,152.02,154.81,146.03,0.00,0.00,0.00 ,,1474.97,91.03,1000.24,100.26,994.38,104.07,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.103,0.044,0.066,0.015,0.000,0.000, ,151.29,151.99,146.57,0.00,0.00,0.00 ,,1490.60,91.17,996.34,100.29,998.29,104.14,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.037,0.015,0.051,0.007,0.007,0.000, ,151.29,154.06,146.93,0.00,0.00,0.00 ,,1484.74,90.95,1013.92,100.26,1010.01,104.10,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.051,0.015,0.037,0.007,0.000,0.000, ,152.02,154.81,145.85,0.00,0.00,0.00 ,,1492.55,91.10,1074.48,100.29,1021.73,104.18,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.059,0.029,0.051,0.022,0.000,0.000, ,150.73,154.24,146.75,0.00,0.00,0.00 ,,1496.46,90.92,1097.92,100.07,1047.13,104.03,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.037,0.029,0.000,0.000,0.000, ,152.02,153.30,146.75,0.00,0.00,0.00 ,,1473.02,91.06,1082.30,100.22,1049.08,104.14,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.073,0.029,0.059,0.000,0.000,0.000, ,151.29,153.87,146.57,0.00,0.00,0.00 ,,1455.43,91.03,1068.62,100.29,1054.95,103.96,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.066,0.007,0.029,0.007,0.000,0.000, ,151.29,154.43,146.75,0.00,0.00,0.00 ,,1416.36,91.03,1013.92,100.26,1072.53,103.92,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.088,0.051,0.066,0.000,0.000,0.000, ,151.47,153.68,146.57,0.00,0.00,0.00 ,,1371.43,91.21,1002.20,100.26,1076.43,103.96,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.066,0.000,0.029,0.000,0.000,0.000, ,151.29,155.75,146.93,0.00,0.00,0.00 ,,1344.08,91.10,1062.76,100.18,1070.57,104.10,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.007,0.022,0.022,0.000,0.000, ,151.47,152.74,146.57,0.00,0.00,0.00 ,,1305.01,91.21,1084.25,100.22,1090.11,103.99,8000.00,0.00,8000.00,0.00,1344.08,42.53,
0.088,0.029,0.051,0.059,0.007,0.000, ,151.29,153.87,146.57,0.00,0.00,0.00 ,,1260.07,91.10,1109.65,100.07,1099.88,103.99,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.037,0.044,0.007,0.000,0.000, ,150.92,152.74,147.29,0.00,0.00,0.00 ,,1240.54,91.21,1158.49,100.18,1121.37,104.07,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.081,0.037,0.051,0.051,0.015,0.022, ,150.73,153.68,146.57,0.00,0.00,0.00 ,,1221.00,91.21,1144.81,100.11,1156.53,103.85,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.022,0.037,0.007,0.000,0.000, ,151.47,154.43,146.93,0.00,0.00,0.00 ,,1207.33,91.28,1152.63,100.11,1183.88,104.03,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.081,0.029,0.059,0.022,0.000,0.000, ,150.92,153.30,147.11,0.00,0.00,0.00 ,,1191.70,91.21,1191.70,100.07,1222.95,103.81,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.10,153.87,146.21,0.00,0.00,0.00 ,,1197.56,91.32,1238.58,100.11,1244.44,103.88,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.037,0.000,0.037,0.037,0.000,0.000, ,150.55,152.74,146.39,0.00,0.00,0.00 ,,1183.88,91.39,1246.40,99.89,1265.93,103.66,8000.00,0.00,8000.00,0.00,1289.38,42.49,
0.029,0.015,0.015,0.051,0.007,0.000, ,151.47,154.24,146.57,0.00,0.00,0.00 ,,1172.16,91.21,1221.00,100.07,1250.31,103.77,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.044,0.044,0.015,0.000,0.000, ,151.66,155.00,146.39,0.00,0.00,0.00 ,,1152.63,91.28,1170.21,100.11,1262.03,103.55,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.022,0.000,0.022,0.066,0.000,0.000, ,152.02,154.43,146.39,0.00,0.00,0.00 ,,1140.90,91.14,1107.69,100.04,1240.54,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.015,0.037,0.022,0.000,0.000, ,151.29,153.87,147.29,0.00,0.00,0.00 ,,1129.18,91.36,1064.71,100.26,1254.21,103.77,8000.00,0.00,8000.00,0.00,1314.77,42.60,
0.051,0.022,0.044,0.022,0.000,0.000, ,150.92,153.68,146.57,0.00,0.00,0.00 ,,1115.51,91.21,1039.32,100.29,1256.17,103.85,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.022,0.029,0.022,0.000,0.000, ,151.84,154.24,146.75,0.00,0.00,0.00 ,,1078.39,91.36,974.85,100.18,1283.52,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.088,0.044,0.037,0.029,0.000,0.015, ,150.92,153.30,145.67,0.00,0.00,0.00 ,,1060.81,91.14,957.26,100.18,1306.96,103.63,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.037,0.007,0.044,0.000,0.000,0.000, ,151.47,154.24,146.57,0.00,0.00,0.00 ,,1074.48,91.10,945.54,100.37,1306.96,103.55,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.037,0.066,0.000,0.000,0.000, ,151.66,153.30,146.93,0.00,0.00,0.00 ,,1072.53,90.99,914.29,100.00,1310.87,103.33,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.022,0.000,0.000,0.015,0.000,0.000, ,151.29,153.87,146.57,0.00,0.00,0.00 ,,1095.97,90.99,961.17,100.04,1297.19,103.52,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.073,0.029,0.059,0.029,0.000,0.015, ,151.10,153.30,147.47,0.00,0.00,0.00 ,,1125.27,91.14,1017.83,100.11,1287.42,103.41,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.029,0.059,0.000,0.000,0.000, ,151.47,154.43,146.03,0.00,0.00,0.00 ,,1127.23,91.03,1025.64,100.00,1277.66,103.41,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.051,0.022,0.037,0.022,0.000,0.000, ,151.66,154.81,146.57,0.00,0.00,0.00 ,,1131.14,91.17,1051.04,99.82,1256.17,103.41,8000.00,0.00,8000.00,0.00,1353.85,42.45,
0.088,0.029,0.029,0.022,0.007,0.029, ,151.29,151.99,146.75,0.00,0.00,0.00 ,,1152.63,90.99,1150.67,100.04,1217.09,103.48,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.015,0.037,0.000,0.000,0.000, ,151.29,154.06,147.11,0.00,0.00,0.00 ,,1176.07,90.92,1205.37,99.93,1219.05,103.37,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.044,0.000,0.029,0.007,0.000,0.000, ,151.84,154.62,146.39,0.00,0.00,0.00 ,,1189.74,90.88,1217.09,99.63,1193.65,103.41,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.029,0.037,0.000,0.000,0.000, ,151.84,154.62,146.39,0.00,0.00,0.00 ,,1215.14,90.92,1242.49,99.93,1174.11,103.52,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.073,0.029,0.051,0.007,0.000,0.000, ,152.02,153.30,146.57,0.00,0.00,0.00 ,,1205.37,90.95,1226.86,99.82,1174.11,103.41,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.015,0.037,0.022,0.000,0.000, ,152.02,154.62,147.11,0.00,0.00,0.00 ,,1207.33,90.99,1183.88,99.78,1183.88,103.52,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.081,0.022,0.037,0.015,0.000,0.000, ,151.66,154.06,147.29,0.00,0.00,0.00 ,,1215.14,90.92,1179.98,99.89,1195.60,103.41,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.022,0.022,0.029,0.022,0.000,0.000, ,150.73,152.17,147.83,0.00,0.00,0.00 ,,1207.33,90.99,1172.16,100.07,1189.74,103.41,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.095,0.029,0.015,0.000,0.000,0.000, ,151.29,155.56,146.93,0.00,0.00,0.00 ,,1222.95,91.10,1133.09,99.82,1201.47,103.59,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.059,0.022,0.051,0.059,0.007,0.000, ,151.84,153.30,146.21,0.00,0.00,0.00 ,,1258.12,91.06,1121.37,100.15,1226.86,103.63,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.095,0.029,0.059,0.000,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1297.19,91.10,1133.09,100.11,1221.00,103.66,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.066,0.022,0.044,0.000,0.000,0.000, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,1312.82,91.06,1076.43,100.15,1236.63,103.63,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.000,0.044,0.059,0.000,0.000, ,151.47,154.62,146.21,0.00,0.00,0.00 ,,1306.96,91.21,1088.16,100.15,1256.17,103.77,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.066,0.022,0.037,0.015,0.000,0.000, ,151.84,154.81,146.75,0.00,0.00,0.00 ,,1308.91,91.10,1113.55,100.18,1240.54,103.88,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.007,0.051,0.000,0.000,0.000, ,151.47,152.93,146.93,0.00,0.00,0.00 ,,1287.42,91.28,1058.85,100.15,1252.26,103.74,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.103,0.051,0.081,0.037,0.000,0.000, ,151.66,153.11,146.93,0.00,0.00,0.00 ,,1275.70,91.14,1049.08,100.26,1236.63,103.81,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.022,0.007,0.044,0.000,0.000,0.000, ,151.10,153.68,146.39,0.00,0.00,0.00 ,,1246.40,91.28,1037.36,100.22,1224.91,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.037,0.029,0.044,0.015,0.000,0.000, ,151.29,153.87,146.39,0.00,0.00,0.00 ,,1246.40,91.28,1023.69,100.15,1201.47,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.029,0.022,0.022,0.000,0.000, ,151.47,153.87,147.29,0.00,0.00,0.00 ,,1246.40,91.21,1031.50,100.26,1195.60,103.66,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.015,0.000,0.029,0.022,0.000,0.000, ,151.47,154.24,145.13,0.00,0.00,0.00 ,,1252.26,91.28,1068.62,100.29,1176.07,103.92,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.051,0.022,0.051,0.029,0.000,0.000, ,151.10,153.11,146.93,0.00,0.00,0.00 ,,1258.12,91.28,1078.39,100.22,1160.44,103.81,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.10,154.06,147.47,0.00,0.00,0.00 ,,1260.07,91.14,1140.90,100.22,1154.58,103.88,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.081,0.007,0.037,0.059,0.000,0.000, ,151.47,153.11,146.39,0.00,0.00,0.00 ,,1260.07,91.10,1224.91,100.22,1146.76,103.81,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.081,0.029,0.022,0.007,0.000,0.000, ,150.73,153.87,146.57,0.00,0.00,0.00 ,,1263.98,91.14,1258.12,100.11,1154.58,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.088,0.037,0.059,0.000,0.000,0.000, ,150.55,153.30,147.11,0.00,0.00,0.00 ,,1256.17,91.17,1252.26,99.96,1140.90,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.022,0.044,0.000,0.000,0.000, ,151.84,153.68,146.75,0.00,0.00,0.00 ,,1240.54,91.14,1318.68,100.07,1152.63,103.77,8000.00,0.00,8000.00,0.00,1289.38,42.49,
0.059,0.037,0.044,0.088,0.029,0.037, ,151.29,152.93,146.75,0.00,0.00,0.00 ,,1226.86,91.06,1473.02,100.04,1125.27,103.88,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.088,0.029,0.059,0.000,0.000,0.000, ,150.73,153.68,146.75,0.00,0.00,0.00 ,,1211.23,91.21,1508.18,99.82,1137.00,103.92,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.022,0.022,0.037,0.000,0.000, ,151.10,154.24,146.93,0.00,0.00,0.00 ,,1197.56,91.21,1476.92,100.00,1137.00,103.88,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.029,0.029,0.022,0.015,0.000, ,151.29,154.62,147.11,0.00,0.00,0.00 ,,1185.84,91.14,1412.45,100.00,1144.81,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.037,0.044,0.000,0.000,0.000, ,152.21,151.80,145.85,0.00,0.00,0.00 ,,1168.25,91.28,1328.45,99.93,1150.67,103.92,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.081,0.022,0.051,0.015,0.000,0.000, ,151.10,153.87,146.75,0.00,0.00,0.00 ,,1142.86,91.03,1258.12,99.96,1172.16,103.77,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.037,0.022,0.029,0.000,0.000,0.000, ,151.29,154.06,146.75,0.00,0.00,0.00 ,,1144.81,91.10,1205.37,100.18,1181.93,103.85,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.015,0.015,0.051,0.000,0.000, ,150.92,153.11,146.75,0.00,0.00,0.00 ,,1172.16,91.06,1123.32,100.11,1201.47,103.66,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.029,0.029,0.022,0.007,0.007, ,152.02,152.55,146.03,0.00,0.00,0.00 ,,1219.05,91.17,1191.70,100.11,1207.33,103.85,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.088,0.037,0.059,0.029,0.000,0.000, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1299.15,91.06,1242.49,100.18,1230.77,103.77,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.015,0.022,0.000,0.022,0.007,0.000, ,151.47,153.87,147.83,0.00,0.00,0.00 ,,1371.43,91.06,1244.44,100.04,1250.31,103.63,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.044,0.015,0.051,0.044,0.000,0.000, ,151.47,153.11,146.39,0.00,0.00,0.00 ,,1443.71,91.10,1240.54,100.11,1265.93,103.66,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.095,0.037,0.022,0.029,0.007,0.000, ,151.29,155.56,146.03,0.00,0.00,0.00 ,,1486.69,90.92,1260.07,100.07,1269.84,103.81,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.015,0.037,0.000,0.000,0.000, ,150.92,152.93,146.75,0.00,0.00,0.00 ,,1506.23,91.06,1222.95,100.18,1256.17,103.77,8000.00,0.00,8000.00,0.00,1347.99,42.42,
0.073,0.022,0.037,0.022,0.000,0.000, ,150.92,152.55,147.29,0.00,0.00,0.00 ,,1510.13,90.84,1185.84,100.04,1230.77,103.74,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.095,0.022,0.051,0.059,0.000,0.000, ,151.66,152.55,146.93,0.00,0.00,0.00 ,,1484.74,90.99,1217.09,100.18,1224.91,103.81,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.007,0.051,0.022,0.000,0.000, ,150.92,153.87,146.75,0.00,0.00,0.00 ,,1469.11,90.99,1228.82,100.11,1197.56,103.81,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.022,0.007,0.007,0.059,0.000,0.000, ,151.84,153.30,146.57,0.00,0.00,0.00 ,,1461.29,91.10,1193.65,100.11,1183.88,103.99,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.015,0.044,0.022,0.000,0.007, ,150.55,152.74,147.11,0.00,0.00,0.00 ,,1431.99,91.06,1181.93,100.15,1179.98,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.088,0.015,0.029,0.029,0.000,0.000, ,151.66,153.30,146.21,0.00,0.00,0.00 ,,1433.94,91.10,1154.58,100.26,1144.81,103.85,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.007,0.044,0.007,0.000,0.000, ,150.92,153.11,146.75,0.00,0.00,0.00 ,,1418.32,91.14,1088.16,100.11,1146.76,103.81,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.015,0.000,0.015,0.007,0.000,0.000, ,150.92,153.30,147.47,0.00,0.00,0.00 ,,1387.06,91.06,1088.16,100.11,1125.27,103.99,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.015,0.044,0.015,0.000,0.015, ,151.84,154.24,146.93,0.00,0.00,0.00 ,,1367.52,91.06,1113.55,100.26,1119.41,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.015,0.000,0.029,0.059,0.000,0.000, ,152.02,154.62,146.21,0.00,0.00,0.00 ,,1346.03,90.99,1097.92,100.07,1107.69,103.92,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.073,0.037,0.037,0.000,0.000,0.000, ,151.29,153.11,146.75,0.00,0.00,0.00 ,,1308.91,91.06,1094.02,100.22,1129.18,103.88,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.022,0.037,0.022,0.000,0.000, ,150.92,153.30,146.75,0.00,0.00,0.00 ,,1283.52,91.06,1107.69,100.26,1125.27,103.92,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.029,0.022,0.037,0.022,0.007,0.007, ,152.21,154.43,146.57,0.00,0.00,0.00 ,,1289.38,91.17,1070.57,100.18,1140.90,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.081,0.029,0.051,0.000,0.000,0.000, ,150.92,153.30,146.93,0.00,0.00,0.00 ,,1314.77,90.95,1045.18,100.11,1129.18,103.85,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.015,0.037,0.000,0.000,0.000, ,150.92,152.55,147.83,0.00,0.00,0.00 ,,1344.08,91.10,1070.57,100.26,1101.83,103.92,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.081,0.029,0.066,0.029,0.000,0.000, ,151.47,153.68,146.57,0.00,0.00,0.00 ,,1389.01,91.10,1035.41,100.15,1090.11,103.96,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.007,0.007,0.000,0.000,0.000, ,151.10,153.30,146.75,0.00,0.00,0.00 ,,1414.41,91.10,1027.59,100.15,1107.69,103.99,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.095,0.015,0.059,0.007,0.000,0.000, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,1408.55,91.06,1052.99,100.15,1160.44,103.74,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.029,0.044,0.000,0.000,0.000, ,151.47,154.43,146.39,0.00,0.00,0.00 ,,1396.83,90.99,1015.87,100.18,1191.70,103.77,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.044,0.007,0.022,0.022,0.000,0.000, ,152.39,155.94,146.03,0.00,0.00,0.00 ,,1381.20,91.28,976.80,100.26,1252.26,103.66,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.029,0.044,0.007,0.000,0.000, ,151.66,152.17,146.75,0.00,0.00,0.00 ,,1365.57,90.99,1017.83,100.15,1277.66,103.74,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.037,0.037,0.000,0.000,0.000, ,151.84,153.87,147.11,0.00,0.00,0.00 ,,1365.57,91.17,1043.22,100.26,1308.91,103.81,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.037,0.044,0.081,0.015,0.000, ,151.10,153.11,146.57,0.00,0.00,0.00 ,,1371.43,91.03,1033.46,100.11,1326.50,103.66,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.022,0.029,0.007,0.000,0.000, ,152.02,154.24,146.57,0.00,0.00,0.00 ,,1353.85,91.10,1080.34,100.11,1355.80,103.55,8000.00,0.00,8000.00,0.00,1301.10,42.56,
0.037,0.029,0.051,0.059,0.000,0.000, ,151.29,152.93,146.21,0.00,0.00,0.00 ,,1371.43,91.06,1111.60,100.15,1347.99,103.74,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.015,0.037,0.007,0.000,0.000, ,151.47,153.30,146.57,0.00,0.00,0.00 ,,1367.52,91.14,1070.57,100.11,1369.47,103.74,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.029,0.051,0.037,0.000,0.000, ,152.21,154.62,146.21,0.00,0.00,0.00 ,,1377.29,91.06,1094.02,99.96,1396.83,103.66,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.022,0.000,0.044,0.000,0.000,0.000, ,151.47,153.11,146.93,0.00,0.00,0.00 ,,1365.57,91.17,1105.74,100.22,1390.96,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.110,0.059,0.022,0.022,0.000,0.000, ,151.29,154.62,146.75,0.00,0.00,0.00 ,,1363.61,91.28,1082.30,100.18,1387.06,103.77,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.037,0.029,0.015,0.037,0.000,0.000, ,150.92,153.11,146.75,0.00,0.00,0.00 ,,1338.22,91.14,1043.22,100.04,1355.80,103.77,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.073,0.022,0.037,0.022,0.000,0.000, ,151.66,153.11,147.83,0.00,0.00,0.00 ,,1293.28,91.25,1060.81,100.22,1312.82,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.095,0.037,0.059,0.000,0.000,0.000, ,152.02,152.55,147.29,0.00,0.00,0.00 ,,1267.89,91.10,1041.27,100.26,1238.58,103.85,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.044,0.007,0.051,0.000,0.000,0.000, ,151.47,153.11,146.93,0.00,0.00,0.00 ,,1291.33,91.21,961.17,100.26,1197.56,103.92,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.066,0.029,0.037,0.022,0.000,0.000, ,151.84,152.36,146.03,0.00,0.00,0.00 ,,1318.68,91.06,949.45,100.22,1144.81,103.74,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.000,0.029,0.000,0.000,0.000, ,151.10,153.30,146.75,0.00,0.00,0.00 ,,1338.22,91.06,908.42,100.33,1115.51,103.85,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.073,0.022,0.051,0.007,0.000,0.000, ,152.02,153.11,147.29,0.00,0.00,0.00 ,,1351.89,91.03,861.54,100.26,1097.92,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.015,0.000,0.000,0.015,0.000,0.000, ,151.47,153.11,146.57,0.00,0.00,0.00 ,,1361.66,91.06,853.72,100.29,1115.51,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.029,0.059,0.059,0.000,0.000, ,151.10,153.11,147.11,0.00,0.00,0.00 ,,1363.61,91.06,896.70,100.33,1121.37,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.029,0.044,0.000,0.000,0.000, ,151.47,153.30,148.01,0.00,0.00,0.00 ,,1342.12,91.06,902.56,100.29,1109.65,103.74,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.015,0.022,0.029,0.044,0.000,0.000, ,151.10,155.37,146.39,0.00,0.00,0.00 ,,1303.05,91.14,963.13,100.18,1090.11,103.77,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.051,0.007,0.037,0.029,0.000,0.000, ,150.36,152.74,147.47,0.00,0.00,0.00 ,,1267.89,91.10,998.29,100.33,1086.20,103.85,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.044,0.007,0.037,0.000,0.000,0.000, ,150.73,153.49,147.83,0.00,0.00,0.00 ,,1252.26,91.10,974.85,100.33,1109.65,103.77,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.044,0.015,0.037,0.059,0.000,0.000, ,151.66,154.81,146.93,0.00,0.00,0.00 ,,1293.28,91.06,939.68,100.15,1150.67,103.66,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.037,0.000,0.029,0.029,0.000,0.000, ,150.92,153.11,147.83,0.00,0.00,0.00 ,,1379.24,91.10,955.31,100.26,1191.70,103.81,8000.00,0.00,8000.00,0.00,1295.24,42.53,
0.073,0.022,0.044,0.000,0.000,0.000, ,150.92,153.30,146.93,0.00,0.00,0.00 ,,1455.43,91.03,998.29,100.37,1191.70,103.85,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.000,0.037,0.007,0.000,0.000, ,151.10,153.49,147.65,0.00,0.00,0.00 ,,1488.64,90.99,1010.01,100.07,1193.65,103.81,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.015,0.051,0.007,0.000,0.000, ,151.10,153.68,147.47,0.00,0.00,0.00 ,,1517.95,90.95,1060.81,100.22,1187.79,103.85,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.015,0.029,0.029,0.044,0.000,0.000, ,149.99,152.36,148.01,0.00,0.00,0.00 ,,1494.51,90.84,1086.20,100.15,1168.25,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.029,0.051,0.015,0.000,0.000, ,151.10,153.68,146.93,0.00,0.00,0.00 ,,1486.69,91.10,1066.67,100.04,1164.35,103.92,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.066,0.029,0.037,0.022,0.000,0.000, ,151.47,154.81,146.93,0.00,0.00,0.00 ,,1459.34,90.92,1062.76,100.15,1148.72,103.63,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.037,0.000,0.044,0.022,0.000,0.000, ,151.84,153.30,146.39,0.00,0.00,0.00 ,,1459.34,90.99,1092.06,100.29,1121.37,103.81,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.066,0.029,0.029,0.037,0.007,0.007, ,150.92,153.11,146.93,0.00,0.00,0.00 ,,1410.50,90.95,1051.04,100.11,1090.11,103.70,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.007,0.037,0.000,0.000,0.000, ,151.29,153.87,146.03,0.00,0.00,0.00 ,,1396.83,90.99,1068.62,100.11,1062.76,103.92,8000.00,0.00,8000.00,0.00,1336.26,42.56,
0.066,0.022,0.029,0.022,0.000,0.000, ,151.10,153.49,146.75,0.00,0.00,0.00 ,,1398.78,90.92,1072.53,100.18,1035.41,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.000,0.015,0.000,0.000,0.000, ,151.66,152.93,148.01,0.00,0.00,0.00 ,,1402.69,91.03,1045.18,99.89,1021.73,103.88,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.022,0.037,0.000,0.000,0.000, ,150.55,152.55,146.75,0.00,0.00,0.00 ,,1410.50,90.81,1056.90,99.82,1023.69,103.66,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.007,0.029,0.059,0.000,0.000, ,151.66,153.11,146.57,0.00,0.00,0.00 ,,1408.55,90.77,1054.95,100.00,1043.22,103.63,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.051,0.022,0.059,0.007,0.000,0.000, ,150.55,152.74,146.39,0.00,0.00,0.00 ,,1414.41,90.92,1029.55,99.82,1101.83,103.37,8000.00,0.00,8000.00,0.00,1347.99,42.60,
0.066,0.044,0.051,0.029,0.000,0.000, ,150.73,154.43,147.65,0.00,0.00,0.00 ,,1439.80,90.62,1029.55,99.82,1154.58,103.33,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.015,0.037,0.007,0.000,0.000, ,151.29,152.93,145.67,0.00,0.00,0.00 ,,1473.02,90.77,1047.13,100.00,1193.65,103.30,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.029,0.059,0.029,0.000,0.000, ,151.10,152.74,146.75,0.00,0.00,0.00 ,,1490.60,90.62,998.29,99.89,1203.42,103.19,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.088,0.022,0.051,0.000,0.000,0.000, ,151.10,151.23,147.65,0.00,0.00,0.00 ,,1492.55,90.70,970.94,99.82,1215.14,103.30,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.044,0.037,0.066,0.044,0.000,0.000, ,150.73,152.93,146.75,0.00,0.00,0.00 ,,1492.55,90.55,988.52,99.96,1224.91,103.19,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.007,0.029,0.000,0.000,0.000, ,151.47,153.68,146.57,0.00,0.00,0.00 ,,1482.78,90.73,1011.97,99.89,1213.19,103.33,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.081,0.029,0.037,0.044,0.007,0.000, ,150.92,153.68,146.39,0.00,0.00,0.00 ,,1480.83,90.62,939.68,99.78,1222.95,103.11,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.081,0.037,0.037,0.000,0.000,0.000, ,152.21,153.87,146.57,0.00,0.00,0.00 ,,1486.69,90.70,953.36,99.96,1217.09,103.37,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.022,0.037,0.022,0.000,0.000, ,151.29,152.74,146.03,0.00,0.00,0.00 ,,1488.64,90.70,945.54,100.00,1244.44,103.11,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.044,0.007,0.015,0.000,0.000,0.007, ,151.10,153.68,146.93,0.00,0.00,0.00 ,,1478.88,90.81,916.24,99.85,1248.35,103.26,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.073,0.037,0.073,0.015,0.000,0.000, ,151.10,152.74,147.29,0.00,0.00,0.00 ,,1453.48,90.77,943.59,100.00,1267.89,103.30,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.073,0.000,0.037,0.000,0.000,0.000, ,151.10,154.43,147.11,0.00,0.00,0.00 ,,1431.99,90.70,955.31,100.04,1234.68,103.52,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.007,0.029,0.000,0.000,0.000, ,151.29,153.87,146.57,0.00,0.00,0.00 ,,1439.80,90.81,902.56,100.22,1203.42,103.41,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.095,0.044,0.059,0.000,0.000,0.000, ,150.55,152.36,147.29,0.00,0.00,0.00 ,,1445.67,90.84,900.61,100.18,1152.63,103.66,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.029,0.000,0.037,0.022,0.000,0.000, ,151.47,153.68,147.29,0.00,0.00,0.00 ,,1455.43,90.99,910.38,100.44,1135.04,103.81,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.059,0.022,0.044,0.007,0.000,0.000, ,151.10,154.24,146.21,0.00,0.00,0.00 ,,1451.53,90.99,927.96,100.18,1135.04,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.022,0.029,0.044,0.000,0.000, ,151.29,153.68,146.57,0.00,0.00,0.00 ,,1447.62,91.06,1006.11,100.26,1109.65,103.99,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.088,0.022,0.051,0.022,0.000,0.000, ,151.29,153.11,146.93,0.00,0.00,0.00 ,,1418.32,90.92,1074.48,100.15,1129.18,103.85,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.022,0.000,0.037,0.044,0.000,0.000, ,151.10,153.11,146.75,0.00,0.00,0.00 ,,1414.41,91.10,1076.43,100.37,1146.76,103.96,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.000,0.051,0.029,0.000,0.000, ,151.10,151.80,147.47,0.00,0.00,0.00 ,,1389.01,91.14,1084.25,100.26,1195.60,103.99,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.066,0.015,0.066,0.015,0.000,0.000, ,151.10,154.24,147.29,0.00,0.00,0.00 ,,1394.87,90.99,1111.60,100.22,1224.91,103.77,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.088,0.029,0.037,0.044,0.000,0.007, ,152.02,154.81,146.03,0.00,0.00,0.00 ,,1387.06,91.21,1105.74,100.22,1238.58,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.029,0.000,0.037,0.007,0.000,0.000, ,151.47,152.74,146.39,0.00,0.00,0.00 ,,1369.47,90.95,1097.92,100.15,1250.31,103.81,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.022,0.029,0.000,0.000,0.000, ,151.66,153.68,146.93,0.00,0.00,0.00 ,,1353.85,91.10,1105.74,100.26,1242.49,103.81,8000.00,0.00,8000.00,0.00,1320.63,42.60,
0.044,0.022,0.037,0.022,0.000,0.000, ,150.92,153.68,146.75,0.00,0.00,0.00 ,,1351.89,90.99,1109.65,100.11,1213.19,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.000,0.022,0.000,0.000,0.007, ,151.84,154.06,146.57,0.00,0.00,0.00 ,,1355.80,91.21,1070.57,100.15,1211.23,103.81,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.007,0.000,0.037,0.059,0.000,0.000, ,150.55,153.30,146.57,0.00,0.00,0.00 ,,1347.99,91.06,1097.92,100.11,1199.51,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.007,0.051,0.022,0.000,0.000, ,150.73,153.30,146.93,0.00,0.00,0.00 ,,1340.17,91.14,1092.06,100.37,1187.79,103.85,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.088,0.037,0.066,0.000,0.000,0.000, ,151.10,153.30,146.57,0.00,0.00,0.00 ,,1346.03,91.06,1023.69,100.18,1199.51,103.77,8000.00,0.00,8000.00,0.00,1344.08,42.53,
0.051,0.000,0.007,0.015,0.000,0.000, ,149.81,151.23,147.83,0.00,0.00,0.00 ,,1377.29,91.06,1029.55,100.26,1213.19,103.81,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.073,0.029,0.044,0.000,0.000,0.000, ,151.29,154.06,146.93,0.00,0.00,0.00 ,,1410.50,91.17,1006.11,100.26,1248.35,103.74,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.051,0.015,0.029,0.029,0.000,0.000, ,151.47,153.30,146.57,0.00,0.00,0.00 ,,1416.36,91.06,951.40,100.33,1252.26,103.88,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.044,0.037,0.000,0.000,0.000, ,151.66,152.74,146.57,0.00,0.00,0.00 ,,1416.36,91.06,947.50,100.15,1267.89,103.81,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.095,0.044,0.044,0.007,0.000,0.007, ,151.47,151.99,146.57,0.00,0.00,0.00 ,,1426.13,90.99,935.78,100.18,1275.70,103.63,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.059,0.007,0.037,0.000,0.000,0.000, ,150.92,153.68,146.75,0.00,0.00,0.00 ,,1435.90,91.06,879.12,100.33,1277.66,103.74,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.066,0.022,0.044,0.051,0.007,0.015, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1455.43,90.84,871.31,100.26,1248.35,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.45,
