SAP ID,109003054744,
0.051,0.007,0.037,0.000,0.000,0.000, ,151.10,152.93,147.29,0.00,0.00,0.00 ,,1461.29,91.06,873.26,100.44,1252.26,103.74,8000.00,0.00,8000.00,0.00,1322.59,42.56,
0.088,0.044,0.066,0.037,0.000,0.000, ,152.21,153.11,146.93,0.00,0.00,0.00 ,,1467.16,90.92,884.98,100.33,1201.47,103.85,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.007,0.029,0.000,0.000,0.000, ,151.84,154.06,146.03,0.00,0.00,0.00 ,,1447.62,91.10,926.01,100.29,1146.76,103.99,8000.00,0.00,8000.00,0.00,1347.99,42.42,
0.037,0.029,0.022,0.000,0.000,0.000, ,151.47,153.49,146.75,0.00,0.00,0.00 ,,1433.94,90.99,972.89,100.29,1154.58,103.85,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.037,0.029,0.037,0.022,0.000,0.000, ,150.73,152.36,147.65,0.00,0.00,0.00 ,,1406.59,91.03,959.22,100.29,1152.63,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.015,0.015,0.000,0.000,0.000, ,150.92,155.75,146.39,0.00,0.00,0.00 ,,1332.36,91.25,933.82,100.37,1164.35,104.03,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.044,0.022,0.029,0.051,0.007,0.007, ,151.47,152.93,147.65,0.00,0.00,0.00 ,,1238.58,91.06,926.01,100.26,1185.84,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.037,0.051,0.000,0.000,0.000, ,151.10,152.93,147.47,0.00,0.00,0.00 ,,1215.14,91.14,883.03,100.22,1178.02,103.99,8000.00,0.00,8000.00,0.00,1349.94,42.34,
0.037,0.029,0.066,0.088,0.000,0.000, ,151.10,152.93,147.29,0.00,0.00,0.00 ,,1211.23,91.17,838.10,100.37,1197.56,103.74,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.000,0.044,0.022,0.000,0.000, ,151.29,153.87,146.57,0.00,0.00,0.00 ,,1295.24,91.21,842.00,100.51,1181.93,103.88,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.088,0.051,0.059,0.029,0.000,0.007, ,151.66,153.30,146.93,0.00,0.00,0.00 ,,1367.52,91.10,830.28,100.29,1172.16,103.92,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.037,0.000,0.044,0.037,0.000,0.000, ,151.47,153.49,146.57,0.00,0.00,0.00 ,,1383.15,91.06,843.96,100.33,1181.93,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.081,0.029,0.044,0.007,0.000,0.000, ,152.21,153.87,146.39,0.00,0.00,0.00 ,,1390.96,91.06,982.66,100.29,1158.49,103.77,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.007,0.044,0.059,0.000,0.000, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1359.71,91.10,1066.67,100.22,1156.53,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.84,153.30,146.93,0.00,0.00,0.00 ,,1340.17,91.25,1129.18,100.15,1129.18,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.037,0.051,0.000,0.000,0.000, ,151.84,153.87,147.47,0.00,0.00,0.00 ,,1312.82,91.10,1183.88,100.22,1123.32,103.88,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.015,0.007,0.015,0.051,0.000,0.000, ,151.10,152.93,145.85,0.00,0.00,0.00 ,,1293.28,91.25,1191.70,100.07,1107.69,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.081,0.044,0.066,0.015,0.000,0.000, ,151.10,153.49,147.11,0.00,0.00,0.00 ,,1248.35,91.10,1166.30,100.07,1095.97,103.81,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.015,0.029,0.029,0.000,0.000, ,151.47,153.11,147.47,0.00,0.00,0.00 ,,1191.70,91.28,1199.51,100.00,1060.81,104.07,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.029,0.044,0.029,0.000,0.000, ,152.02,154.06,146.21,0.00,0.00,0.00 ,,1152.63,91.21,1156.53,100.11,1080.34,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.037,0.029,0.007,0.000,0.000, ,151.10,154.24,146.75,0.00,0.00,0.00 ,,1105.74,91.10,1127.23,100.04,1072.53,104.03,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.081,0.037,0.051,0.007,0.000,0.000, ,150.92,152.55,147.11,0.00,0.00,0.00 ,,1066.67,91.14,1111.60,100.15,1086.20,103.96,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.088,0.029,0.044,0.022,0.000,0.000, ,152.02,153.87,147.11,0.00,0.00,0.00 ,,1045.18,91.36,1082.30,100.15,1094.02,103.92,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.066,0.029,0.044,0.000,0.000,0.000, ,150.92,152.17,146.75,0.00,0.00,0.00 ,,1043.22,91.25,1019.78,100.00,1086.20,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.088,0.037,0.059,0.000,0.000,0.000, ,150.73,153.30,148.37,0.00,0.00,0.00 ,,1027.59,91.17,988.52,100.26,1072.53,103.81,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.051,0.015,0.029,0.000,0.007,0.000, ,151.29,153.49,146.39,0.00,0.00,0.00 ,,1052.99,91.36,965.08,100.15,1051.04,103.92,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.051,0.007,0.029,0.037,0.000,0.000, ,151.10,152.36,146.57,0.00,0.00,0.00 ,,1095.97,91.21,939.68,100.11,1047.13,103.92,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.015,0.051,0.007,0.000,0.000, ,152.02,153.11,146.75,0.00,0.00,0.00 ,,1140.90,91.17,1017.83,100.11,1045.18,104.03,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.088,0.044,0.059,0.000,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1160.44,91.17,1074.48,100.11,1052.99,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.015,0.015,0.029,0.000,0.000, ,151.66,154.43,147.83,0.00,0.00,0.00 ,,1215.14,91.21,1086.20,100.07,1062.76,103.92,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.037,0.029,0.007,0.007,0.022, ,150.92,153.11,146.75,0.00,0.00,0.00 ,,1242.49,91.03,1094.02,100.11,1095.97,103.74,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.000,0.037,0.000,0.000,0.000, ,152.21,154.81,146.75,0.00,0.00,0.00 ,,1283.52,91.10,1125.27,100.18,1117.46,103.88,8000.00,0.00,8000.00,0.00,1342.12,42.56,
0.059,0.029,0.044,0.037,0.000,0.000, ,151.47,153.30,146.93,0.00,0.00,0.00 ,,1312.82,91.06,1127.23,100.04,1142.86,103.92,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.051,0.007,0.007,0.029,0.000,0.000, ,151.29,153.11,147.29,0.00,0.00,0.00 ,,1310.87,91.17,1131.14,100.00,1150.67,103.74,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.022,0.044,0.029,0.000,0.000, ,151.47,153.30,147.47,0.00,0.00,0.00 ,,1301.10,91.21,1158.49,100.15,1140.90,103.81,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.088,0.037,0.051,0.007,0.000,0.007, ,152.02,155.37,146.93,0.00,0.00,0.00 ,,1265.93,91.21,1127.23,100.15,1154.58,103.85,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.029,0.000,0.000,0.007,0.000,0.000, ,151.10,153.11,147.11,0.00,0.00,0.00 ,,1244.44,91.17,1103.79,100.11,1138.95,103.92,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.081,0.029,0.059,0.037,0.007,0.000, ,150.92,152.36,147.29,0.00,0.00,0.00 ,,1224.91,91.14,1088.16,100.15,1121.37,103.92,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.007,0.029,0.022,0.000,0.000, ,151.66,153.87,147.65,0.00,0.00,0.00 ,,1260.07,91.21,1078.39,100.26,1121.37,103.96,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.059,0.022,0.051,0.022,0.000,0.000, ,151.10,153.49,146.57,0.00,0.00,0.00 ,,1287.42,91.06,1049.08,100.04,1121.37,103.81,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.037,0.007,0.022,0.029,0.000,0.000, ,151.47,152.93,147.29,0.00,0.00,0.00 ,,1324.54,91.17,1082.30,100.26,1127.23,103.99,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.015,0.037,0.029,0.000,0.000, ,151.47,154.06,146.75,0.00,0.00,0.00 ,,1361.66,91.06,1064.71,100.11,1121.37,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.029,0.022,0.000,0.000,0.000, ,152.39,153.30,146.21,0.00,0.00,0.00 ,,1387.06,91.03,1021.73,100.11,1125.27,103.96,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.066,0.022,0.059,0.022,0.000,0.000, ,151.47,153.11,146.39,0.00,0.00,0.00 ,,1392.92,91.25,1002.20,100.26,1131.14,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.015,0.059,0.000,0.000,0.000, ,151.29,153.49,147.11,0.00,0.00,0.00 ,,1412.45,91.06,994.38,100.26,1127.23,103.99,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.022,0.044,0.029,0.000,0.000, ,152.02,154.81,147.29,0.00,0.00,0.00 ,,1408.55,91.06,955.31,100.22,1146.76,103.74,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.044,0.000,0.044,0.022,0.000,0.000, ,151.84,152.93,146.75,0.00,0.00,0.00 ,,1412.45,90.92,955.31,100.22,1138.95,103.96,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.073,0.022,0.037,0.029,0.000,0.000, ,151.47,152.55,147.47,0.00,0.00,0.00 ,,1404.64,91.14,939.68,100.40,1144.81,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.029,0.051,0.007,0.000,0.007, ,151.29,153.11,147.29,0.00,0.00,0.00 ,,1375.34,90.92,877.17,100.15,1127.23,103.92,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.022,0.037,0.015,0.000,0.000, ,152.21,153.87,146.39,0.00,0.00,0.00 ,,1324.54,91.14,861.54,100.29,1113.55,103.92,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.132,0.007,0.029,0.000,0.000,0.000, ,151.29,153.11,146.93,0.00,0.00,0.00 ,,1283.52,91.06,871.31,100.26,1094.02,103.92,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.015,0.037,0.000,0.007,0.000, ,150.92,153.11,147.29,0.00,0.00,0.00 ,,1226.86,91.21,828.33,100.37,1082.30,103.99,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.029,0.051,0.029,0.000,0.000, ,152.58,154.81,146.57,0.00,0.00,0.00 ,,1197.56,91.06,830.28,100.26,1086.20,103.88,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.037,0.007,0.015,0.000,0.000,0.000, ,150.92,151.99,147.65,0.00,0.00,0.00 ,,1224.91,91.21,834.19,100.44,1078.39,104.03,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.088,0.029,0.059,0.000,0.000,0.000, ,151.47,153.68,147.29,0.00,0.00,0.00 ,,1263.98,91.17,799.02,100.40,1103.79,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.088,0.044,0.059,0.051,0.007,0.000, ,151.29,153.11,146.57,0.00,0.00,0.00 ,,1293.28,91.06,814.65,100.33,1101.83,103.96,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.015,0.044,0.029,0.000,0.007, ,152.21,153.68,146.75,0.00,0.00,0.00 ,,1326.50,91.03,822.47,100.40,1115.51,103.77,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.103,0.051,0.051,0.000,0.000,0.000, ,151.84,151.99,146.39,0.00,0.00,0.00 ,,1328.45,90.92,808.79,100.26,1103.79,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.015,0.037,0.015,0.000,0.000, ,150.92,153.68,147.29,0.00,0.00,0.00 ,,1326.50,90.99,789.26,100.37,1117.46,103.85,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.015,0.037,0.007,0.000,0.000, ,151.84,155.00,146.21,0.00,0.00,0.00 ,,1328.45,90.92,799.02,100.40,1115.51,103.81,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.022,0.029,0.044,0.000,0.000, ,151.84,154.24,146.39,0.00,0.00,0.00 ,,1328.45,90.92,785.35,100.37,1094.02,103.59,8000.00,0.00,8000.00,0.00,1357.75,42.49,
0.059,0.007,0.051,0.015,0.000,0.015, ,152.02,154.24,146.93,0.00,0.00,0.00 ,,1328.45,90.84,816.61,100.00,1090.11,103.55,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.022,0.000,0.029,0.000,0.000, ,151.29,153.68,146.75,0.00,0.00,0.00 ,,1318.68,90.88,881.07,100.22,1086.20,103.55,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.073,0.029,0.051,0.037,0.000,0.000, ,151.10,153.49,146.57,0.00,0.00,0.00 ,,1318.68,90.92,935.78,100.11,1072.53,103.48,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.022,0.029,0.022,0.000,0.000, ,151.29,153.11,147.83,0.00,0.00,0.00 ,,1314.77,90.77,947.50,99.89,1066.67,103.48,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.095,0.037,0.044,0.000,0.000,0.000, ,151.47,154.81,146.57,0.00,0.00,0.00 ,,1295.24,90.99,994.38,99.93,1052.99,103.59,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.044,0.015,0.044,0.066,0.000,0.000, ,150.36,152.17,146.21,0.00,0.00,0.00 ,,1258.12,90.77,1011.97,100.11,1013.92,103.55,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.022,0.051,0.000,0.000,0.000, ,151.29,153.11,146.75,0.00,0.00,0.00 ,,1222.95,90.88,988.52,99.82,996.34,103.63,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.037,0.007,0.051,0.029,0.000,0.000, ,150.55,153.11,147.83,0.00,0.00,0.00 ,,1263.98,90.70,1000.24,99.82,976.80,103.52,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.066,0.022,0.051,0.044,0.000,0.000, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1297.19,90.99,1021.73,100.07,959.22,103.55,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.037,0.059,0.029,0.000,0.000, ,151.10,153.11,146.75,0.00,0.00,0.00 ,,1332.36,90.77,1017.83,99.89,926.01,103.55,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.022,0.037,0.000,0.000,0.000, ,151.29,153.87,147.47,0.00,0.00,0.00 ,,1371.43,90.81,1004.15,99.82,922.10,103.63,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.110,0.059,0.059,0.022,0.000,0.000, ,151.66,152.93,146.75,0.00,0.00,0.00 ,,1400.73,90.77,1035.41,100.00,920.15,103.74,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.044,0.007,0.015,0.015,0.000,0.000, ,150.73,151.80,147.11,0.00,0.00,0.00 ,,1400.73,90.77,984.62,99.93,941.64,103.63,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.044,0.007,0.037,0.015,0.022,0.015, ,151.10,153.87,147.11,0.00,0.00,0.00 ,,1426.13,91.03,968.99,100.00,951.40,103.88,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.051,0.015,0.000,0.000, ,152.02,154.81,147.65,0.00,0.00,0.00 ,,1422.22,90.84,976.80,100.11,963.13,103.81,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.000,0.000,0.015,0.000,0.000,0.000, ,151.29,153.30,146.57,0.00,0.00,0.00 ,,1414.41,91.10,972.89,100.22,970.94,104.03,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.073,0.022,0.044,0.022,0.007,0.015, ,151.29,152.93,147.29,0.00,0.00,0.00 ,,1394.87,90.99,953.36,100.22,990.48,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.007,0.037,0.000,0.000,0.000, ,150.92,153.87,147.65,0.00,0.00,0.00 ,,1381.20,91.06,994.38,100.29,982.66,104.03,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.022,0.051,0.022,0.000,0.000, ,151.47,153.49,147.29,0.00,0.00,0.00 ,,1361.66,91.06,1000.24,100.29,978.75,103.92,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.022,0.000,0.000,0.000,0.000,0.000, ,150.55,153.87,147.65,0.00,0.00,0.00 ,,1349.94,91.14,988.52,100.22,970.94,104.03,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.088,0.037,0.037,0.022,0.000,0.000, ,151.29,153.49,146.39,0.00,0.00,0.00 ,,1347.99,91.06,1041.27,100.18,963.13,104.07,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.044,0.015,0.037,0.000,0.000,0.000, ,152.02,154.43,146.93,0.00,0.00,0.00 ,,1326.50,91.28,1045.18,100.29,974.85,104.10,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.037,0.000,0.051,0.007,0.000,0.000, ,151.10,152.74,147.11,0.00,0.00,0.00 ,,1326.50,91.25,1017.83,100.11,974.85,104.03,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.037,0.007,0.044,0.029,0.000,0.000, ,150.73,153.11,148.19,0.00,0.00,0.00 ,,1316.73,91.06,1019.78,100.04,986.57,103.96,8000.00,0.00,8000.00,0.00,1281.56,42.53,
0.073,0.022,0.037,0.029,0.000,0.000, ,152.02,154.24,145.85,0.00,0.00,0.00 ,,1318.68,91.28,1023.69,100.26,1006.11,104.07,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.044,0.015,0.044,0.059,0.000,0.007, ,151.84,154.24,147.29,0.00,0.00,0.00 ,,1340.17,91.03,978.75,100.22,1045.18,103.96,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.022,0.007,0.029,0.000,0.000, ,151.84,151.23,146.93,0.00,0.00,0.00 ,,1365.57,91.03,963.13,100.15,1088.16,103.96,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.029,0.044,0.044,0.000,0.000, ,152.02,153.68,146.75,0.00,0.00,0.00 ,,1373.38,90.92,967.03,100.29,1119.41,103.85,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.037,0.000,0.029,0.059,0.000,0.000, ,152.21,154.06,146.75,0.00,0.00,0.00 ,,1381.20,90.99,947.50,100.18,1123.32,103.88,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.088,0.037,0.044,0.022,0.000,0.000, ,151.66,153.87,146.39,0.00,0.00,0.00 ,,1396.83,90.88,910.38,100.15,1144.81,103.74,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.022,0.029,0.044,0.000,0.000, ,153.13,153.49,147.11,0.00,0.00,0.00 ,,1385.10,91.03,922.10,100.37,1150.67,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.022,0.059,0.044,0.000,0.015, ,152.02,153.30,145.67,0.00,0.00,0.00 ,,1394.87,90.99,890.84,100.40,1187.79,103.66,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.022,0.007,0.000,0.000, ,151.84,153.49,147.11,0.00,0.00,0.00 ,,1390.96,90.99,843.96,100.26,1201.47,103.66,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.044,0.007,0.051,0.029,0.000,0.000, ,151.10,152.17,148.19,0.00,0.00,0.00 ,,1381.20,91.06,869.35,100.44,1193.65,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.051,0.037,0.029,0.000,0.000, ,151.10,154.06,147.11,0.00,0.00,0.00 ,,1383.15,90.88,884.98,100.26,1197.56,103.74,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.015,0.037,0.015,0.000,0.000, ,151.47,153.30,146.57,0.00,0.00,0.00 ,,1375.34,90.99,853.72,100.33,1191.70,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.088,0.037,0.066,0.007,0.000,0.000, ,151.47,152.74,147.29,0.00,0.00,0.00 ,,1361.66,90.88,867.40,100.29,1189.74,103.70,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.007,0.029,0.000,0.000,0.000, ,151.84,153.30,148.01,0.00,0.00,0.00 ,,1371.43,90.84,902.56,100.40,1185.84,103.59,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.037,0.007,0.044,0.015,0.000,0.000, ,151.66,153.30,146.39,0.00,0.00,0.00 ,,1369.47,90.99,877.17,100.26,1189.74,103.74,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.015,0.029,0.037,0.000,0.000, ,152.02,153.68,147.11,0.00,0.00,0.00 ,,1385.10,90.92,883.03,100.29,1178.02,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.029,0.051,0.000,0.000,0.000, ,151.29,153.49,147.11,0.00,0.00,0.00 ,,1389.01,90.99,894.75,100.29,1166.30,103.59,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.051,0.037,0.051,0.029,0.000,0.000, ,152.21,153.87,146.75,0.00,0.00,0.00 ,,1412.45,90.92,884.98,100.33,1146.76,103.81,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.029,0.051,0.000,0.000,0.000, ,151.84,153.30,146.93,0.00,0.00,0.00 ,,1414.41,90.99,896.70,100.26,1164.35,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.022,0.051,0.000,0.000,0.000, ,151.47,153.49,147.11,0.00,0.00,0.00 ,,1426.13,90.88,949.45,100.37,1158.49,103.77,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.059,0.022,0.037,0.000,0.000,0.000, ,152.02,154.24,146.75,0.00,0.00,0.00 ,,1422.22,91.10,949.45,100.29,1162.39,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.015,0.044,0.081,0.022,0.044, ,151.66,155.37,146.21,0.00,0.00,0.00 ,,1418.32,90.92,947.50,100.15,1168.25,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.015,0.037,0.000,0.000,0.000, ,151.47,153.68,147.11,0.00,0.00,0.00 ,,1408.55,91.10,982.66,100.29,1189.74,103.74,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.110,0.044,0.051,0.022,0.000,0.000, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1410.50,90.99,982.66,100.26,1168.25,103.81,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.037,0.029,0.000,0.000, ,152.58,154.81,147.47,0.00,0.00,0.00 ,,1385.10,90.99,970.94,100.29,1176.07,103.88,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.029,0.037,0.044,0.000,0.007, ,151.29,153.87,147.29,0.00,0.00,0.00 ,,1367.52,91.06,1006.11,100.26,1170.21,103.88,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.081,0.022,0.051,0.000,0.000,0.000, ,151.84,152.93,147.29,0.00,0.00,0.00 ,,1355.80,90.99,1060.81,100.22,1179.98,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.022,0.059,0.000,0.000,0.000, ,152.21,154.62,146.57,0.00,0.00,0.00 ,,1340.17,90.92,1074.48,100.11,1189.74,103.52,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.007,0.022,0.022,0.000,0.000, ,151.47,152.17,146.93,0.00,0.00,0.00 ,,1328.45,91.06,1164.35,100.18,1168.25,103.88,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.059,0.007,0.044,0.022,0.000,0.007, ,151.47,154.24,146.93,0.00,0.00,0.00 ,,1338.22,91.14,1207.33,100.04,1178.02,103.81,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.022,0.051,0.022,0.000,0.000, ,151.84,154.24,147.11,0.00,0.00,0.00 ,,1346.03,90.99,1195.60,99.96,1160.44,103.77,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.015,0.000,0.022,0.007,0.000,0.000, ,151.66,154.43,146.93,0.00,0.00,0.00 ,,1359.71,91.10,1265.93,100.00,1150.67,103.92,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.029,0.044,0.044,0.022,0.000, ,152.58,153.30,146.57,0.00,0.00,0.00 ,,1349.94,90.99,1306.96,100.04,1138.95,103.92,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.015,0.059,0.059,0.000,0.000, ,151.47,154.24,146.93,0.00,0.00,0.00 ,,1357.75,91.03,1279.61,99.89,1156.53,103.92,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.059,0.022,0.044,0.022,0.000,0.000, ,151.10,153.68,147.29,0.00,0.00,0.00 ,,1369.47,90.77,1316.73,99.89,1156.53,103.85,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.007,0.015,0.007,0.000,0.000, ,151.47,153.30,147.11,0.00,0.00,0.00 ,,1371.43,90.99,1359.71,99.96,1164.35,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.037,0.000,0.029,0.059,0.000,0.000, ,152.02,154.06,147.11,0.00,0.00,0.00 ,,1383.15,90.92,1361.66,99.82,1168.25,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.029,0.007,0.022,0.007,0.000,0.000, ,152.02,154.06,146.93,0.00,0.00,0.00 ,,1371.43,91.06,1361.66,99.82,1187.79,103.81,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.044,0.015,0.015,0.037,0.000,0.000, ,151.84,153.30,146.57,0.00,0.00,0.00 ,,1394.87,90.99,1361.66,99.82,1205.37,103.63,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.051,0.007,0.037,0.000,0.000,0.000, ,150.73,152.36,147.83,0.00,0.00,0.00 ,,1410.50,90.99,1289.38,100.04,1191.70,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.022,0.037,0.029,0.000,0.000, ,151.10,154.62,147.11,0.00,0.00,0.00 ,,1414.41,91.14,1242.49,99.82,1207.33,103.85,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.066,0.022,0.037,0.007,0.000,0.000, ,151.29,153.68,147.65,0.00,0.00,0.00 ,,1414.41,90.99,1219.05,99.93,1203.42,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.051,0.015,0.000,0.000, ,151.47,152.36,147.29,0.00,0.00,0.00 ,,1406.59,91.03,1219.05,100.00,1189.74,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.044,0.051,0.007,0.000,0.000, ,151.10,152.93,147.65,0.00,0.00,0.00 ,,1398.78,90.92,1181.93,99.74,1181.93,103.66,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.007,0.029,0.000,0.000,0.022, ,151.84,154.43,147.65,0.00,0.00,0.00 ,,1385.10,90.92,1195.60,100.00,1189.74,103.63,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.051,0.044,0.015,0.044,0.000,0.000, ,152.02,153.87,146.75,0.00,0.00,0.00 ,,1379.24,90.99,1203.42,100.00,1170.21,103.85,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.059,0.015,0.022,0.015,0.000,0.000, ,151.47,153.68,147.29,0.00,0.00,0.00 ,,1369.47,90.99,1164.35,100.00,1199.51,103.63,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.081,0.037,0.044,0.037,0.007,0.000, ,152.95,154.06,146.39,0.00,0.00,0.00 ,,1355.80,90.99,1144.81,99.89,1215.14,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.007,0.007,0.000,0.000,0.000, ,151.47,152.93,147.83,0.00,0.00,0.00 ,,1353.85,91.10,1068.62,100.04,1242.49,103.81,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.022,0.044,0.000,0.000,0.000, ,152.21,154.43,147.47,0.00,0.00,0.00 ,,1326.50,91.17,1031.50,100.04,1273.75,103.74,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.037,0.007,0.044,0.007,0.000,0.000, ,151.84,154.06,147.29,0.00,0.00,0.00 ,,1306.96,91.06,1023.69,100.00,1297.19,103.74,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.029,0.000,0.000,0.000,0.000, ,152.02,154.81,146.03,0.00,0.00,0.00 ,,1322.59,91.25,1070.57,100.15,1328.45,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.059,0.007,0.000,0.000, ,151.66,153.68,147.47,0.00,0.00,0.00 ,,1342.12,91.06,1052.99,100.15,1342.12,103.74,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.022,0.037,0.000,0.000,0.000, ,151.84,153.11,146.93,0.00,0.00,0.00 ,,1330.40,91.21,1047.13,100.00,1342.12,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.015,0.044,0.088,0.007,0.000, ,151.84,154.43,146.57,0.00,0.00,0.00 ,,1326.50,91.06,1047.13,100.15,1338.22,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.029,0.015,0.000,0.000,0.000, ,151.29,154.24,146.93,0.00,0.00,0.00 ,,1326.50,91.06,1052.99,100.11,1344.08,103.74,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.081,0.037,0.029,0.000,0.000,0.000, ,151.29,152.74,147.29,0.00,0.00,0.00 ,,1373.38,90.84,1019.78,99.96,1344.08,103.59,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.044,0.015,0.044,0.022,0.000,0.000, ,151.66,153.68,147.29,0.00,0.00,0.00 ,,1410.50,91.03,1027.59,100.07,1340.17,103.63,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.081,0.029,0.037,0.015,0.000,0.000, ,151.66,153.11,146.03,0.00,0.00,0.00 ,,1451.53,90.99,1047.13,100.22,1330.40,103.52,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.022,0.029,0.044,0.000,0.000, ,151.47,153.68,147.11,0.00,0.00,0.00 ,,1447.62,90.92,1031.50,100.00,1318.68,103.59,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.007,0.037,0.015,0.000,0.000, ,152.21,154.06,146.39,0.00,0.00,0.00 ,,1435.90,91.03,1076.43,100.15,1314.77,103.48,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.029,0.022,0.029,0.066,0.000,0.000, ,151.47,155.00,146.03,0.00,0.00,0.00 ,,1410.50,90.77,1150.67,100.04,1273.75,103.48,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.007,0.000,0.015,0.037,0.000,0.000, ,151.66,154.06,146.57,0.00,0.00,0.00 ,,1426.13,91.03,1199.51,100.00,1263.98,103.63,8000.00,0.00,8000.00,0.00,1326.50,42.64,
0.073,0.029,0.066,0.015,0.000,0.000, ,151.47,153.30,147.29,0.00,0.00,0.00 ,,1437.85,90.92,1248.35,99.78,1250.31,103.63,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.066,0.022,0.044,0.007,0.000,0.000, ,151.47,153.87,147.65,0.00,0.00,0.00 ,,1455.43,90.99,1260.07,99.96,1232.72,103.81,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.037,0.037,0.022,0.000,0.000, ,151.84,153.30,146.75,0.00,0.00,0.00 ,,1424.18,90.92,1211.23,99.96,1228.82,103.52,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.007,0.037,0.007,0.000,0.000, ,151.47,155.56,147.83,0.00,0.00,0.00 ,,1431.99,90.92,1129.18,99.85,1205.37,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.022,0.059,0.022,0.000,0.000, ,151.66,154.06,147.11,0.00,0.00,0.00 ,,1449.57,90.92,1056.90,100.11,1195.60,103.74,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.015,0.044,0.015,0.000,0.000, ,152.21,153.87,146.03,0.00,0.00,0.00 ,,1488.64,90.99,992.43,100.11,1154.58,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.081,0.037,0.059,0.029,0.000,0.007, ,151.29,153.68,147.29,0.00,0.00,0.00 ,,1519.90,91.03,927.96,100.07,1142.86,103.77,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.073,0.015,0.059,0.007,0.000,0.000, ,151.47,154.24,147.29,0.00,0.00,0.00 ,,1525.76,90.81,935.78,100.29,1133.09,103.92,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.022,0.037,0.029,0.007,0.000,0.000, ,152.21,155.00,147.11,0.00,0.00,0.00 ,,1502.32,90.95,935.78,100.29,1154.58,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.015,0.051,0.015,0.000,0.000, ,151.84,154.06,146.57,0.00,0.00,0.00 ,,1461.29,90.81,863.49,100.04,1179.98,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.029,0.059,0.029,0.000,0.007, ,151.66,154.24,148.01,0.00,0.00,0.00 ,,1420.27,90.99,861.54,100.29,1211.23,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.081,0.029,0.059,0.000,0.000,0.000, ,152.39,154.62,146.03,0.00,0.00,0.00 ,,1338.22,90.84,926.01,100.29,1238.58,103.63,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.022,0.000,0.015,0.007,0.000,0.000, ,152.39,154.43,147.47,0.00,0.00,0.00 ,,1263.98,90.92,972.89,99.96,1234.68,103.48,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.088,0.022,0.029,0.000,0.000,0.000, ,152.21,154.43,146.75,0.00,0.00,0.00 ,,1199.51,90.84,1004.15,99.89,1256.17,103.41,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.037,0.000,0.029,0.015,0.000,0.000, ,153.50,155.37,146.75,0.00,0.00,0.00 ,,1138.95,90.84,1060.81,100.04,1232.72,103.48,8000.00,0.00,8000.00,0.00,1353.85,42.42,
0.044,0.007,0.037,0.000,0.022,0.000, ,152.58,154.62,146.75,0.00,0.00,0.00 ,,1127.23,91.03,1045.18,99.82,1230.77,103.30,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.051,0.007,0.037,0.059,0.000,0.000, ,151.47,154.43,147.29,0.00,0.00,0.00 ,,1152.63,90.81,1054.95,99.74,1205.37,103.30,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.022,0.066,0.029,0.000,0.000, ,152.21,154.06,147.65,0.00,0.00,0.00 ,,1213.19,90.84,1058.85,99.96,1183.88,103.26,8000.00,0.00,8000.00,0.00,1344.08,42.53,
0.095,0.044,0.037,0.000,0.000,0.000, ,152.02,154.62,146.93,0.00,0.00,0.00 ,,1267.89,90.62,1019.78,99.78,1172.16,103.33,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.037,0.007,0.022,0.029,0.000,0.000, ,152.02,153.87,147.29,0.00,0.00,0.00 ,,1336.26,90.73,992.43,99.74,1174.11,103.26,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.081,0.022,0.051,0.000,0.000,0.000, ,151.29,152.93,147.47,0.00,0.00,0.00 ,,1367.52,90.62,1074.48,99.78,1187.79,103.08,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.015,0.029,0.022,0.000,0.000, ,152.02,154.24,147.47,0.00,0.00,0.00 ,,1389.01,90.70,1127.23,99.82,1174.11,103.11,8000.00,0.00,8000.00,0.00,1336.26,42.56,
0.059,0.037,0.051,0.007,0.000,0.000, ,151.47,153.30,146.93,0.00,0.00,0.00 ,,1390.96,90.62,1166.30,99.49,1158.49,103.19,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.015,0.037,0.022,0.000,0.000, ,151.66,152.74,147.47,0.00,0.00,0.00 ,,1379.24,90.70,1183.88,99.71,1135.04,103.22,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.007,0.029,0.029,0.000,0.000, ,151.84,155.00,146.93,0.00,0.00,0.00 ,,1344.08,90.70,1162.39,99.78,1115.51,103.22,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.015,0.044,0.044,0.000,0.000, ,151.84,151.99,146.39,0.00,0.00,0.00 ,,1318.68,90.73,1097.92,99.63,1113.55,103.37,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.022,0.029,0.015,0.000,0.007, ,151.29,152.74,147.65,0.00,0.00,0.00 ,,1277.66,90.88,1088.16,99.71,1164.35,103.37,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.044,0.037,0.059,0.015,0.000,0.000, ,151.47,153.11,147.29,0.00,0.00,0.00 ,,1248.35,90.84,1086.20,99.85,1187.79,103.41,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.051,0.022,0.015,0.000,0.000,0.000, ,151.47,154.06,146.57,0.00,0.00,0.00 ,,1234.68,90.95,1058.85,99.89,1222.95,103.59,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.015,0.000,0.037,0.022,0.000,0.007, ,151.10,154.81,146.75,0.00,0.00,0.00 ,,1232.72,90.99,1060.81,99.96,1226.86,103.63,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.051,0.015,0.037,0.029,0.000,0.000, ,150.92,152.93,147.83,0.00,0.00,0.00 ,,1207.33,91.21,1062.76,100.07,1226.86,103.85,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.015,0.037,0.015,0.000,0.007, ,151.84,155.18,146.57,0.00,0.00,0.00 ,,1201.47,90.99,1011.97,100.11,1221.00,103.66,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.007,0.037,0.000,0.000,0.000, ,151.66,153.49,146.93,0.00,0.00,0.00 ,,1189.74,91.06,963.13,100.11,1203.42,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.132,0.059,0.051,0.007,0.007,0.007, ,151.29,154.81,147.29,0.00,0.00,0.00 ,,1217.09,90.99,968.99,100.18,1162.39,103.88,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.044,0.022,0.037,0.000,0.000,0.000, ,151.10,153.87,147.29,0.00,0.00,0.00 ,,1219.05,91.06,947.50,100.26,1123.32,103.81,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.059,0.029,0.044,0.029,0.000,0.000, ,151.47,154.43,146.75,0.00,0.00,0.00 ,,1248.35,91.06,924.05,100.11,1074.48,103.88,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.022,0.037,0.007,0.000,0.000, ,150.73,152.74,147.29,0.00,0.00,0.00 ,,1277.66,91.10,955.31,100.26,1051.04,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.029,0.051,0.000,0.000,0.000, ,151.29,155.56,147.29,0.00,0.00,0.00 ,,1295.24,91.21,955.31,100.26,1041.27,103.92,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.059,0.022,0.051,0.007,0.000,0.000, ,151.66,154.43,146.03,0.00,0.00,0.00 ,,1287.42,90.99,945.54,100.11,1043.22,103.96,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.044,0.000,0.029,0.000,0.000,0.000, ,151.47,155.18,146.75,0.00,0.00,0.00 ,,1291.33,91.17,1002.20,100.26,1068.62,103.88,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.051,0.066,0.007,0.000,0.000, ,150.73,154.43,146.93,0.00,0.00,0.00 ,,1287.42,90.99,1072.53,100.29,1109.65,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.029,0.037,0.007,0.000,0.000, ,151.10,154.43,147.11,0.00,0.00,0.00 ,,1262.03,91.06,1090.11,100.22,1144.81,103.88,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.044,0.007,0.044,0.015,0.000,0.000, ,151.47,155.75,146.39,0.00,0.00,0.00 ,,1262.03,91.06,1119.41,100.07,1160.44,103.81,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.029,0.044,0.000,0.000,0.000, ,152.21,155.00,147.11,0.00,0.00,0.00 ,,1271.79,90.99,1105.74,100.15,1168.25,103.81,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.029,0.000,0.037,0.051,0.015,0.000, ,152.21,155.94,146.03,0.00,0.00,0.00 ,,1262.03,90.99,1070.57,100.11,1176.07,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.029,0.007,0.007,0.029,0.000,0.000, ,151.84,154.06,146.57,0.00,0.00,0.00 ,,1250.31,91.14,1033.46,100.11,1203.42,103.77,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.066,0.015,0.029,0.022,0.000,0.007, ,151.84,155.75,147.11,0.00,0.00,0.00 ,,1217.09,91.28,1052.99,100.22,1219.05,103.88,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.059,0.029,0.029,0.007,0.000,0.000, ,152.21,155.37,148.19,0.00,0.00,0.00 ,,1178.02,91.10,1015.87,100.33,1244.44,103.77,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.081,0.044,0.059,0.029,0.000,0.000, ,151.84,155.18,146.75,0.00,0.00,0.00 ,,1131.14,91.14,994.38,100.11,1258.12,103.59,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.051,0.015,0.044,0.022,0.000,0.000, ,151.84,155.18,146.93,0.00,0.00,0.00 ,,1119.41,91.10,1011.97,100.22,1246.40,103.63,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.037,0.059,0.029,0.000,0.000, ,151.84,154.24,147.29,0.00,0.00,0.00 ,,1086.20,91.14,1023.69,100.22,1228.82,103.77,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.051,0.037,0.051,0.059,0.000,0.000, ,151.66,154.24,146.93,0.00,0.00,0.00 ,,1068.62,91.10,1021.73,100.04,1203.42,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.000,0.029,0.022,0.000,0.000, ,151.10,152.93,147.83,0.00,0.00,0.00 ,,1066.67,91.21,1068.62,100.07,1201.47,103.88,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.022,0.051,0.044,0.000,0.000, ,152.02,154.24,146.75,0.00,0.00,0.00 ,,1068.62,91.06,1074.48,100.15,1168.25,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.007,0.029,0.022,0.000,0.000, ,152.76,155.75,148.19,0.00,0.00,0.00 ,,1047.13,91.28,1035.41,100.22,1168.25,103.77,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.044,0.022,0.022,0.022,0.000,0.007, ,153.32,152.74,146.75,0.00,0.00,0.00 ,,1045.18,91.36,1035.41,100.11,1160.44,103.85,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.029,0.044,0.029,0.000,0.000, ,152.39,153.68,147.65,0.00,0.00,0.00 ,,1006.11,91.21,1056.90,100.18,1144.81,103.85,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.044,0.000,0.037,0.015,0.000,0.000, ,152.21,154.81,146.39,0.00,0.00,0.00 ,,1004.15,91.39,1047.13,100.15,1123.32,103.88,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.022,0.037,0.015,0.000,0.000, ,152.58,154.62,147.29,0.00,0.00,0.00 ,,988.52,91.28,1051.04,100.07,1119.41,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.037,0.007,0.044,0.000,0.000, ,151.47,155.18,146.75,0.00,0.00,0.00 ,,998.29,91.28,1115.51,100.11,1111.60,103.92,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.044,0.015,0.000,0.015, ,152.21,153.30,147.29,0.00,0.00,0.00 ,,982.66,91.21,1111.60,100.11,1105.74,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.029,0.037,0.029,0.000,0.000, ,152.21,154.43,147.83,0.00,0.00,0.00 ,,972.89,91.32,1109.65,99.89,1137.00,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.000,0.029,0.007,0.015,0.000, ,151.84,153.30,147.47,0.00,0.00,0.00 ,,986.57,91.21,1115.51,100.07,1158.49,103.88,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.081,0.029,0.022,0.000,0.000,0.000, ,151.66,154.24,148.19,0.00,0.00,0.00 ,,1000.24,91.32,1092.06,100.11,1174.11,103.81,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.022,0.044,0.000,0.000,0.000, ,152.02,154.43,147.11,0.00,0.00,0.00 ,,1031.50,91.17,1039.32,100.00,1178.02,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.037,0.015,0.029,0.022,0.000,0.000, ,151.84,154.43,147.11,0.00,0.00,0.00 ,,1045.18,91.36,1052.99,100.15,1154.58,103.81,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.47,151.99,148.37,0.00,0.00,0.00 ,,1054.95,91.36,1054.95,100.26,1119.41,103.88,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.007,0.066,0.029,0.000,0.000, ,151.47,154.24,147.11,0.00,0.00,0.00 ,,1070.57,91.21,1015.87,100.04,1097.92,103.88,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.051,0.015,0.037,0.000,0.000,0.000, ,152.39,154.81,146.21,0.00,0.00,0.00 ,,1101.83,91.28,1045.18,100.15,1088.16,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.022,0.051,0.022,0.000,0.000, ,151.29,154.43,146.75,0.00,0.00,0.00 ,,1101.83,91.17,1037.36,100.22,1097.92,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.088,0.022,0.044,0.000,0.000,0.000, ,151.84,153.68,147.11,0.00,0.00,0.00 ,,1111.60,91.17,1010.01,100.07,1107.69,103.88,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.47,154.81,147.29,0.00,0.00,0.00 ,,1105.74,91.14,965.08,100.15,1131.14,103.88,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.029,0.007,0.029,0.022,0.000,0.000, ,151.66,154.81,147.47,0.00,0.00,0.00 ,,1115.51,91.21,998.29,100.11,1119.41,103.99,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.081,0.022,0.037,0.007,0.000,0.007, ,151.10,152.93,147.65,0.00,0.00,0.00 ,,1117.46,91.25,967.03,100.07,1133.09,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.022,0.000,0.044,0.037,0.000,0.000, ,152.39,156.50,146.75,0.00,0.00,0.00 ,,1156.53,91.28,986.57,100.15,1125.27,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.015,0.037,0.022,0.000,0.000, ,151.47,154.81,146.03,0.00,0.00,0.00 ,,1187.79,91.21,1037.36,100.07,1140.90,103.81,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.10,154.24,146.93,0.00,0.00,0.00 ,,1252.26,91.06,1021.73,100.04,1131.14,103.81,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.000,0.037,0.044,0.000,0.000, ,151.29,154.81,147.83,0.00,0.00,0.00 ,,1291.33,91.21,1021.73,100.04,1131.14,103.85,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.059,0.037,0.051,0.037,0.000,0.000, ,151.47,155.37,146.21,0.00,0.00,0.00 ,,1326.50,91.06,1023.69,100.18,1111.60,103.96,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.022,0.029,0.015,0.000,0.000, ,151.47,154.43,146.75,0.00,0.00,0.00 ,,1318.68,91.06,1011.97,100.11,1101.83,103.77,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.066,0.044,0.073,0.000,0.000,0.000, ,151.10,152.74,146.93,0.00,0.00,0.00 ,,1330.40,90.81,965.08,99.93,1074.48,103.70,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.037,0.044,0.029,0.000,0.000, ,151.10,154.06,147.83,0.00,0.00,0.00 ,,1303.05,91.06,994.38,100.26,1047.13,103.81,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.066,0.037,0.051,0.022,0.000,0.000, ,150.92,153.49,146.75,0.00,0.00,0.00 ,,1297.19,90.99,1002.20,100.04,1021.73,103.92,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.066,0.015,0.037,0.000,0.000,0.000, ,151.66,153.68,146.57,0.00,0.00,0.00 ,,1287.42,91.06,978.75,100.04,1011.97,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.022,0.044,0.044,0.000,0.007, ,151.66,154.62,146.75,0.00,0.00,0.00 ,,1287.42,90.99,976.80,100.11,1031.50,103.88,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.015,0.044,0.007,0.000,0.000, ,152.02,154.62,145.13,0.00,0.00,0.00 ,,1293.28,91.06,957.26,100.33,1017.83,103.99,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.088,0.029,0.059,0.022,0.000,0.000, ,151.47,153.68,147.11,0.00,0.00,0.00 ,,1338.22,91.10,922.10,100.11,1025.64,103.99,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.066,0.029,0.051,0.000,0.000,0.000, ,150.92,153.30,147.65,0.00,0.00,0.00 ,,1373.38,90.84,926.01,100.22,1039.32,103.96,8000.00,0.00,8000.00,0.00,1349.94,42.34,
0.066,0.029,0.015,0.051,0.029,0.037, ,151.84,154.81,147.65,0.00,0.00,0.00 ,,1390.96,91.06,920.15,100.26,1060.81,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.015,0.029,0.015,0.000,0.015, ,151.84,154.24,147.11,0.00,0.00,0.00 ,,1406.59,90.84,888.89,100.15,1076.43,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.066,0.029,0.051,0.000,0.000,0.000, ,151.10,152.55,147.29,0.00,0.00,0.00 ,,1402.69,90.92,873.26,100.29,1135.04,103.74,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.088,0.037,0.044,0.007,0.000,0.000, ,151.47,154.24,146.75,0.00,0.00,0.00 ,,1361.66,90.88,894.75,100.26,1135.04,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.23,
0.022,0.000,0.029,0.007,0.000,0.000, ,151.10,153.11,146.75,0.00,0.00,0.00 ,,1322.59,91.06,842.00,100.29,1164.35,103.66,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.125,0.037,0.044,0.007,0.000,0.000, ,151.10,154.06,147.65,0.00,0.00,0.00 ,,1279.61,90.95,847.86,100.22,1170.21,103.74,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.022,0.029,0.000,0.000,0.000, ,151.47,154.43,147.11,0.00,0.00,0.00 ,,1209.28,91.17,894.75,100.22,1181.93,103.85,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.029,0.044,0.059,0.000,0.000, ,151.47,154.62,146.93,0.00,0.00,0.00 ,,1135.04,91.14,918.19,100.26,1174.11,103.85,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.022,0.037,0.007,0.000,0.000, ,151.47,152.55,147.47,0.00,0.00,0.00 ,,1111.60,91.17,929.91,100.15,1154.58,103.88,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.066,0.015,0.051,0.015,0.000,0.000, ,151.29,154.43,147.83,0.00,0.00,0.00 ,,1082.30,91.17,988.52,100.22,1146.76,103.66,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.029,0.051,0.044,0.000,0.000, ,151.66,153.87,146.93,0.00,0.00,0.00 ,,1070.57,91.21,1023.69,100.18,1121.37,103.81,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.022,0.000,0.000,0.015,0.000,0.000, ,150.92,154.06,147.83,0.00,0.00,0.00 ,,1076.43,91.21,1023.69,100.00,1103.79,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.088,0.029,0.051,0.059,0.000,0.000, ,152.02,152.93,146.93,0.00,0.00,0.00 ,,1051.04,91.21,1074.48,100.11,1101.83,103.74,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.029,0.044,0.022,0.000,0.000, ,151.66,154.06,148.19,0.00,0.00,0.00 ,,1031.50,91.21,1086.20,100.11,1140.90,103.77,8000.00,0.00,8000.00,0.00,1349.94,42.53,
0.022,0.037,0.044,0.044,0.000,0.015, ,151.47,154.43,147.11,0.00,0.00,0.00 ,,1017.83,91.06,1052.99,99.93,1170.21,103.74,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.022,0.044,0.044,0.000,0.000, ,151.47,153.68,147.11,0.00,0.00,0.00 ,,1004.15,91.14,1051.04,100.15,1191.70,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.007,0.029,0.029,0.007,0.000,0.000, ,151.47,156.31,148.01,0.00,0.00,0.00 ,,980.71,91.14,1056.90,100.11,1154.58,103.88,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.007,0.022,0.022,0.000,0.000, ,151.29,153.87,147.11,0.00,0.00,0.00 ,,972.89,91.25,994.38,99.96,1129.18,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.037,0.007,0.000,0.000, ,151.10,152.74,147.83,0.00,0.00,0.00 ,,965.08,91.36,974.85,100.11,1115.51,103.81,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.059,0.015,0.022,0.015,0.007,0.000, ,151.10,153.30,147.47,0.00,0.00,0.00 ,,986.57,91.14,949.45,100.29,1097.92,103.77,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.022,0.044,0.007,0.000,0.000, ,151.29,154.24,146.93,0.00,0.00,0.00 ,,1031.50,91.14,894.75,100.22,1097.92,103.74,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.051,0.015,0.037,0.022,0.000,0.000, ,151.47,153.68,146.93,0.00,0.00,0.00 ,,1084.25,91.06,869.35,100.15,1080.34,103.70,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.015,0.029,0.000,0.000,0.000, ,150.92,152.74,147.11,0.00,0.00,0.00 ,,1135.04,91.14,884.98,100.26,1037.36,103.88,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.022,0.044,0.037,0.000,0.000, ,151.66,154.06,146.57,0.00,0.00,0.00 ,,1185.84,90.99,861.54,100.29,1031.50,103.74,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.022,0.000,0.037,0.000,0.000,0.000, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1207.33,90.95,871.31,99.96,1049.08,103.66,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.051,0.007,0.037,0.059,0.007,0.015, ,151.10,152.36,146.75,0.00,0.00,0.00 ,,1224.91,90.92,910.38,100.04,1064.71,103.74,8000.00,0.00,8000.00,0.00,1344.08,42.31,
0.066,0.015,0.007,0.015,0.000,0.000, ,151.84,154.62,146.39,0.00,0.00,0.00 ,,1217.09,91.06,922.10,100.00,1074.48,103.59,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.000,0.029,0.044,0.000,0.000, ,152.58,154.24,145.49,0.00,0.00,0.00 ,,1213.19,90.88,943.59,99.78,1078.39,103.55,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.081,0.022,0.029,0.000,0.000,0.000, ,151.66,153.68,147.11,0.00,0.00,0.00 ,,1179.98,90.92,992.43,99.78,1086.20,103.37,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.015,0.044,0.073,0.022,0.022, ,151.84,153.87,146.93,0.00,0.00,0.00 ,,1199.51,90.92,1015.87,100.00,1056.90,103.48,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.059,0.029,0.051,0.000,0.000,0.000, ,152.02,155.56,145.85,0.00,0.00,0.00 ,,1176.07,90.73,996.34,99.63,1045.18,103.44,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.029,0.007,0.000,0.000,0.000, ,150.92,154.43,146.93,0.00,0.00,0.00 ,,1185.84,90.99,1010.01,99.82,1039.32,103.48,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.015,0.037,0.000,0.000,0.000, ,150.55,152.55,147.65,0.00,0.00,0.00 ,,1199.51,90.88,1025.64,99.96,1047.13,103.48,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.088,0.037,0.044,0.000,0.000,0.000, ,151.10,153.30,147.47,0.00,0.00,0.00 ,,1207.33,90.81,1004.15,99.82,1062.76,103.48,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.007,0.037,0.022,0.000,0.000, ,151.10,153.68,146.39,0.00,0.00,0.00 ,,1183.88,90.92,994.38,99.85,1090.11,103.41,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.081,0.037,0.037,0.007,0.000,0.000, ,151.29,154.43,147.83,0.00,0.00,0.00 ,,1187.79,90.77,1013.92,99.96,1080.34,103.59,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.015,0.044,0.000,0.000,0.000, ,151.47,154.06,146.57,0.00,0.00,0.00 ,,1178.02,90.84,976.80,99.93,1095.97,103.41,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.044,0.000,0.022,0.000,0.000,0.000, ,152.39,155.37,146.75,0.00,0.00,0.00 ,,1170.21,90.88,953.36,99.67,1113.55,103.37,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.088,0.044,0.051,0.015,0.000,0.000, ,151.10,153.11,146.39,0.00,0.00,0.00 ,,1187.79,91.03,1010.01,99.89,1135.04,103.55,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.022,0.044,0.000,0.000,0.000, ,150.92,153.49,147.65,0.00,0.00,0.00 ,,1224.91,90.92,1006.11,100.11,1150.67,103.59,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.015,0.051,0.037,0.000,0.000, ,151.47,154.43,146.75,0.00,0.00,0.00 ,,1267.89,91.06,984.62,99.93,1129.18,103.74,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.029,0.044,0.044,0.000,0.000, ,150.92,154.81,146.03,0.00,0.00,0.00 ,,1316.73,90.99,1002.20,100.04,1107.69,103.74,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.088,0.037,0.059,0.000,0.000,0.000, ,151.10,152.93,147.29,0.00,0.00,0.00 ,,1332.36,90.99,978.75,100.26,1076.43,103.77,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.022,0.051,0.000,0.000,0.000, ,150.73,153.11,147.11,0.00,0.00,0.00 ,,1338.22,90.92,927.96,100.18,1039.32,103.81,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.007,0.029,0.051,0.000,0.000, ,151.29,154.43,146.57,0.00,0.00,0.00 ,,1351.89,90.99,883.03,100.18,998.29,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.029,0.044,0.022,0.000,0.000, ,150.73,153.30,146.57,0.00,0.00,0.00 ,,1346.03,90.99,859.58,100.33,949.45,103.92,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.088,0.007,0.022,0.059,0.000,0.000, ,151.10,155.75,147.29,0.00,0.00,0.00 ,,1314.77,91.10,812.70,100.29,906.47,104.07,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.029,0.000,0.015,0.029,0.000,0.000, ,151.10,153.11,146.75,0.00,0.00,0.00 ,,1285.47,91.17,783.39,100.37,912.33,103.99,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.081,0.037,0.044,0.059,0.000,0.000, ,150.55,152.93,147.83,0.00,0.00,0.00 ,,1254.21,91.06,820.51,100.37,904.52,104.10,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.088,0.037,0.073,0.000,0.000,0.000, ,150.36,152.55,147.29,0.00,0.00,0.00 ,,1242.49,91.06,804.88,100.40,927.96,104.10,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.073,0.007,0.066,0.000,0.000,0.000, ,150.92,153.11,146.39,0.00,0.00,0.00 ,,1254.21,90.95,799.02,100.22,967.03,103.88,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.051,0.015,0.037,0.059,0.000,0.000, ,150.92,153.68,146.21,0.00,0.00,0.00 ,,1297.19,90.99,840.05,100.37,994.38,104.07,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.015,0.044,0.037,0.000,0.000, ,150.92,153.11,146.57,0.00,0.00,0.00 ,,1312.82,90.92,810.74,100.15,998.29,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.029,0.044,0.000,0.000,0.000, ,151.29,153.11,147.47,0.00,0.00,0.00 ,,1326.50,90.99,789.26,100.29,1006.11,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.022,0.000,0.029,0.044,0.000,0.000, ,150.73,152.55,147.11,0.00,0.00,0.00 ,,1297.19,90.88,808.79,100.26,1010.01,103.92,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.029,0.007,0.037,0.000,0.000,0.000, ,150.73,152.93,147.65,0.00,0.00,0.00 ,,1287.42,90.99,771.67,100.37,1013.92,103.85,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.095,0.029,0.044,0.000,0.000,0.000, ,150.92,154.43,147.65,0.00,0.00,0.00 ,,1269.84,90.92,783.39,100.29,1011.97,103.66,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.022,0.000,0.015,0.007,0.000,0.000, ,152.02,154.06,146.39,0.00,0.00,0.00 ,,1236.63,91.06,840.05,100.40,1010.01,103.92,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.007,0.037,0.000,0.007,0.015, ,151.29,153.11,147.83,0.00,0.00,0.00 ,,1195.60,91.14,861.54,100.29,1021.73,103.74,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.015,0.051,0.015,0.000,0.000, ,151.10,153.49,146.57,0.00,0.00,0.00 ,,1170.21,90.88,906.47,100.11,1017.83,103.74,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.015,0.022,0.022,0.000,0.000, ,151.84,154.43,146.21,0.00,0.00,0.00 ,,1138.95,91.06,982.66,100.26,1021.73,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.022,0.029,0.015,0.000,0.000, ,151.10,154.24,146.75,0.00,0.00,0.00 ,,1140.90,90.99,1004.15,100.07,1019.78,103.66,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.015,0.029,0.007,0.000,0.000, ,150.73,152.93,147.11,0.00,0.00,0.00 ,,1142.86,91.10,996.34,100.07,1006.11,103.66,8000.00,0.00,8000.00,0.00,1347.99,42.38,
