SAP ID,109003054744,
0.073,0.015,0.051,0.037,0.000,0.007, ,151.29,154.24,146.93,0.00,0.00,0.00 ,,1146.76,90.99,1021.73,100.11,1000.24,103.66,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.066,0.015,0.037,0.000,0.000,0.000, ,150.55,153.11,147.47,0.00,0.00,0.00 ,,1148.72,91.06,1002.20,100.22,1008.06,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.037,0.044,0.037,0.029,0.000, ,150.92,153.30,147.83,0.00,0.00,0.00 ,,1174.11,90.84,955.31,100.07,1013.92,103.66,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.073,0.029,0.037,0.029,0.000,0.000, ,151.47,154.06,146.93,0.00,0.00,0.00 ,,1174.11,91.10,949.45,100.26,1023.69,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.029,0.029,0.000,0.000, ,151.66,155.56,146.39,0.00,0.00,0.00 ,,1172.16,91.06,927.96,100.15,1013.92,103.77,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.073,0.000,0.000,0.022,0.000,0.000, ,151.47,153.11,146.21,0.00,0.00,0.00 ,,1201.47,91.03,877.17,100.15,998.29,103.99,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.051,0.022,0.051,0.029,0.000,0.000, ,150.73,153.68,147.29,0.00,0.00,0.00 ,,1205.37,91.17,855.68,100.26,1008.06,103.85,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.044,0.000,0.037,0.015,0.000,0.000, ,152.39,155.37,146.57,0.00,0.00,0.00 ,,1246.40,90.95,853.72,100.26,986.57,103.88,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.059,0.022,0.029,0.022,0.000,0.000, ,151.47,154.24,146.57,0.00,0.00,0.00 ,,1267.89,91.10,797.07,100.26,1000.24,103.92,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.095,0.022,0.044,0.015,0.000,0.000, ,151.29,152.55,146.75,0.00,0.00,0.00 ,,1297.19,90.88,800.98,100.33,978.75,103.88,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.044,0.007,0.044,0.022,0.000,0.000, ,150.73,152.55,147.29,0.00,0.00,0.00 ,,1297.19,91.10,838.10,100.40,965.08,104.07,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.015,0.037,0.029,0.000,0.007, ,151.29,154.43,146.93,0.00,0.00,0.00 ,,1289.38,90.95,828.33,100.22,941.64,103.88,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.029,0.059,0.022,0.000,0.000, ,151.10,152.93,146.75,0.00,0.00,0.00 ,,1277.66,90.99,824.42,100.33,914.29,103.88,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.095,0.044,0.029,0.000,0.000,0.000, ,150.73,154.81,147.11,0.00,0.00,0.00 ,,1256.17,90.99,842.00,100.29,912.33,103.99,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.037,0.007,0.015,0.022,0.000,0.000, ,151.47,153.49,146.39,0.00,0.00,0.00 ,,1248.35,91.10,828.33,100.37,941.64,103.92,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.081,0.029,0.044,0.000,0.000,0.000, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1228.82,91.14,830.28,100.22,967.03,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.029,0.037,0.000,0.000,0.000, ,150.55,151.61,148.01,0.00,0.00,0.00 ,,1221.00,90.99,869.35,100.40,1019.78,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.022,0.066,0.037,0.000,0.000, ,150.36,152.55,146.93,0.00,0.00,0.00 ,,1211.23,91.21,883.03,100.18,1068.62,103.92,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.059,0.022,0.051,0.000,0.007,0.022, ,151.47,154.43,146.75,0.00,0.00,0.00 ,,1221.00,90.92,865.45,100.18,1074.48,103.85,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.007,0.051,0.029,0.000,0.000, ,151.10,152.74,146.93,0.00,0.00,0.00 ,,1199.51,91.06,904.52,100.15,1097.92,103.77,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.095,0.029,0.051,0.015,0.000,0.000, ,151.66,152.93,146.39,0.00,0.00,0.00 ,,1207.33,90.99,916.24,100.11,1086.20,103.81,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.000,0.029,0.000,0.000,0.000, ,151.47,152.74,146.75,0.00,0.00,0.00 ,,1183.88,91.03,898.66,100.00,1090.11,103.85,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.044,0.015,0.037,0.000,0.000,0.000, ,150.55,153.87,146.93,0.00,0.00,0.00 ,,1172.16,90.99,894.75,100.15,1072.53,103.81,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.081,0.029,0.044,0.007,0.000,0.000, ,151.66,153.87,148.19,0.00,0.00,0.00 ,,1144.81,91.10,920.15,100.26,1084.25,103.77,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.015,0.037,0.044,0.000,0.000,0.000, ,151.29,154.81,146.93,0.00,0.00,0.00 ,,1138.95,91.03,904.52,100.07,1074.48,103.85,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.007,0.029,0.029,0.000,0.000, ,151.10,154.06,146.93,0.00,0.00,0.00 ,,1103.79,91.06,922.10,100.11,1090.11,103.74,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.037,0.059,0.000,0.000,0.000, ,150.73,153.30,147.47,0.00,0.00,0.00 ,,1095.97,91.21,947.50,100.11,1086.20,103.81,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.029,0.059,0.029,0.000,0.000, ,151.84,154.43,146.93,0.00,0.00,0.00 ,,1078.39,90.99,904.52,100.04,1082.30,103.63,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.029,0.044,0.059,0.000,0.000, ,151.47,154.43,146.03,0.00,0.00,0.00 ,,1080.34,91.21,904.52,100.07,1068.62,103.88,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.051,0.037,0.000,0.015, ,150.92,154.06,147.11,0.00,0.00,0.00 ,,1060.81,91.10,926.01,100.07,1054.95,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.066,0.022,0.059,0.029,0.000,0.000, ,151.84,153.87,147.65,0.00,0.00,0.00 ,,1070.57,91.10,894.75,100.18,1045.18,103.81,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.051,0.000,0.007,0.051,0.015,0.000, ,150.92,152.55,146.93,0.00,0.00,0.00 ,,1074.48,91.10,867.40,100.04,1010.01,103.81,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.037,0.015,0.044,0.000,0.000,0.000, ,150.92,152.93,147.47,0.00,0.00,0.00 ,,1072.53,91.32,869.35,100.15,1000.24,103.96,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.081,0.015,0.044,0.037,0.000,0.000, ,150.73,153.87,146.93,0.00,0.00,0.00 ,,1074.48,91.17,851.77,100.22,990.48,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.059,0.029,0.029,0.029,0.000,0.000, ,151.66,154.81,146.93,0.00,0.00,0.00 ,,1070.57,91.21,806.84,100.29,957.26,103.99,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.007,0.029,0.029,0.000,0.007, ,151.84,153.68,145.67,0.00,0.00,0.00 ,,1045.18,91.36,847.86,100.18,937.73,104.03,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.022,0.029,0.051,0.000,0.000, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1039.32,91.14,845.91,100.15,929.91,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.007,0.029,0.029,0.000,0.000, ,151.47,154.62,147.29,0.00,0.00,0.00 ,,1039.32,91.28,851.77,100.18,924.05,104.07,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.000,0.015,0.059,0.000,0.000, ,151.47,153.87,146.57,0.00,0.00,0.00 ,,1025.64,91.17,892.80,100.11,916.24,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.000,0.029,0.022,0.000,0.000, ,151.47,152.74,146.93,0.00,0.00,0.00 ,,1043.22,91.21,947.50,100.18,922.10,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.088,0.029,0.051,0.022,0.000,0.000, ,150.36,152.93,147.47,0.00,0.00,0.00 ,,1054.95,91.17,929.91,100.11,918.19,104.07,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.10,153.68,147.65,0.00,0.00,0.00 ,,1088.16,91.10,931.87,100.00,920.15,103.88,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.029,0.000,0.044,0.044,0.000,0.022, ,150.18,151.61,147.83,0.00,0.00,0.00 ,,1133.09,91.10,926.01,100.04,914.29,103.96,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.029,0.022,0.000,0.000,0.000, ,151.10,154.43,147.29,0.00,0.00,0.00 ,,1148.72,91.14,857.63,100.11,918.19,104.10,8000.00,0.00,8000.00,0.00,1289.38,42.53,
0.051,0.015,0.037,0.022,0.000,0.000, ,151.10,153.30,146.57,0.00,0.00,0.00 ,,1150.67,91.14,853.72,100.15,918.19,103.81,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.044,0.059,0.000,0.000,0.000, ,151.47,153.30,147.11,0.00,0.00,0.00 ,,1152.63,90.99,842.00,100.18,900.61,103.88,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.037,0.051,0.007,0.000,0.000, ,150.92,152.36,146.93,0.00,0.00,0.00 ,,1115.51,91.17,799.02,100.18,894.75,103.88,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.029,0.007,0.051,0.000,0.007,0.007, ,150.73,153.87,147.65,0.00,0.00,0.00 ,,1072.53,91.03,758.00,100.15,888.89,103.88,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.015,0.044,0.015,0.000,0.000, ,151.47,154.24,146.75,0.00,0.00,0.00 ,,1090.11,91.17,748.23,100.37,900.61,103.81,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.044,0.015,0.037,0.015,0.000,0.000, ,150.55,152.74,147.29,0.00,0.00,0.00 ,,1097.92,91.03,724.79,100.40,906.47,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.029,0.051,0.000,0.000,0.000, ,151.47,153.11,146.75,0.00,0.00,0.00 ,,1119.41,91.14,724.79,100.26,904.52,104.07,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.022,0.029,0.007,0.000,0.000, ,150.92,153.30,146.57,0.00,0.00,0.00 ,,1127.23,91.06,720.88,100.29,920.15,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.037,0.000,0.029,0.000,0.000,0.000, ,150.55,153.87,147.47,0.00,0.00,0.00 ,,1138.95,91.14,738.46,100.33,926.01,103.88,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.059,0.015,0.022,0.000,0.000,0.000, ,151.29,154.06,147.83,0.00,0.00,0.00 ,,1168.25,90.99,748.23,100.18,927.96,103.85,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.000,0.022,0.059,0.015,0.000, ,151.10,154.81,146.21,0.00,0.00,0.00 ,,1193.65,91.10,799.02,100.22,924.05,103.96,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.059,0.022,0.044,0.029,0.000,0.000, ,151.47,153.49,146.57,0.00,0.00,0.00 ,,1238.58,91.06,863.49,100.22,953.36,103.88,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.073,0.029,0.059,0.037,0.000,0.000, ,150.55,153.11,147.47,0.00,0.00,0.00 ,,1260.07,90.92,906.47,100.22,955.31,103.88,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.029,0.037,0.051,0.022,0.000,0.000, ,151.29,153.68,147.11,0.00,0.00,0.00 ,,1287.42,91.06,961.17,100.22,978.75,103.81,8000.00,0.00,8000.00,0.00,1342.12,42.60,
0.073,0.015,0.044,0.000,0.000,0.000, ,151.29,154.43,146.93,0.00,0.00,0.00 ,,1281.56,90.99,992.43,100.11,982.66,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.081,0.029,0.037,0.044,0.000,0.000, ,151.10,153.68,146.03,0.00,0.00,0.00 ,,1291.33,90.99,968.99,100.04,1006.11,103.77,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.066,0.015,0.044,0.015,0.000,0.000, ,151.47,153.68,146.93,0.00,0.00,0.00 ,,1289.38,90.92,963.13,100.04,1006.11,103.63,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.051,0.015,0.051,0.000,0.000,0.000, ,151.10,153.68,146.03,0.00,0.00,0.00 ,,1305.01,90.77,986.57,100.11,1013.92,103.74,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.081,0.000,0.037,0.022,0.000,0.000, ,150.55,153.11,147.29,0.00,0.00,0.00 ,,1305.01,90.73,961.17,99.74,1029.55,103.41,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.037,0.066,0.000,0.000,0.000, ,151.66,153.87,146.75,0.00,0.00,0.00 ,,1314.77,90.77,959.22,99.85,1013.92,103.55,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.081,0.029,0.044,0.029,0.000,0.000, ,151.10,154.24,146.75,0.00,0.00,0.00 ,,1305.01,90.70,978.75,100.04,1023.69,103.37,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.029,0.022,0.022,0.022,0.000,0.000, ,152.76,152.17,146.21,0.00,0.00,0.00 ,,1301.10,90.55,963.13,99.82,1011.97,103.33,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.095,0.029,0.066,0.029,0.000,0.000, ,151.66,153.11,146.93,0.00,0.00,0.00 ,,1295.24,90.73,957.26,99.82,1013.92,103.37,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.015,0.051,0.029,0.000,0.000, ,151.47,153.87,146.93,0.00,0.00,0.00 ,,1305.01,90.66,961.17,99.93,1010.01,103.33,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.029,0.037,0.029,0.000,0.000, ,151.66,153.87,145.67,0.00,0.00,0.00 ,,1303.05,90.81,974.85,99.89,996.34,103.48,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.000,0.044,0.037,0.000,0.000, ,151.66,153.87,146.93,0.00,0.00,0.00 ,,1336.26,90.62,953.36,99.52,984.62,103.52,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.059,0.022,0.051,0.000,0.000,0.000, ,150.73,152.36,147.65,0.00,0.00,0.00 ,,1371.43,90.55,955.31,99.93,980.71,103.44,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.066,0.059,0.066,0.029,0.000,0.000, ,151.29,153.30,146.39,0.00,0.00,0.00 ,,1408.55,90.48,939.68,99.74,974.85,103.33,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.051,0.000,0.037,0.000,0.000,0.000, ,151.10,152.36,147.11,0.00,0.00,0.00 ,,1398.78,90.48,898.66,99.71,980.71,103.44,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.103,0.051,0.051,0.007,0.000,0.000, ,150.36,153.68,147.83,0.00,0.00,0.00 ,,1387.06,90.48,933.82,99.85,1017.83,103.37,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.015,0.015,0.000,0.000,0.000, ,151.29,153.30,146.57,0.00,0.00,0.00 ,,1359.71,90.70,974.85,99.85,1051.04,103.41,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.051,0.015,0.037,0.037,0.000,0.000, ,151.10,151.99,147.11,0.00,0.00,0.00 ,,1334.31,90.70,976.80,99.67,1084.25,103.30,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.029,0.037,0.000,0.000,0.000, ,152.02,152.93,147.65,0.00,0.00,0.00 ,,1330.40,90.73,1015.87,99.78,1101.83,103.48,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.037,0.059,0.000,0.000,0.000, ,151.29,152.93,147.47,0.00,0.00,0.00 ,,1318.68,90.95,1074.48,100.00,1125.27,103.66,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.029,0.022,0.059,0.022,0.000,0.007, ,151.84,154.06,146.75,0.00,0.00,0.00 ,,1308.91,90.84,1103.79,99.82,1148.72,103.59,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.051,0.015,0.029,0.000,0.000,0.000, ,150.92,153.30,146.21,0.00,0.00,0.00 ,,1318.68,90.88,1107.69,99.96,1154.58,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.088,0.029,0.051,0.037,0.000,0.000, ,151.84,154.06,147.29,0.00,0.00,0.00 ,,1320.63,90.92,1137.00,99.96,1154.58,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.022,0.044,0.015,0.000,0.000, ,151.29,153.30,146.75,0.00,0.00,0.00 ,,1326.50,91.03,1109.65,100.00,1183.88,103.77,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.066,0.015,0.037,0.073,0.022,0.000, ,150.92,152.93,146.39,0.00,0.00,0.00 ,,1320.63,90.95,1162.39,99.78,1189.74,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.022,0.037,0.015,0.000,0.000, ,151.84,153.49,147.11,0.00,0.00,0.00 ,,1326.50,91.06,1254.21,100.04,1181.93,103.70,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.103,0.007,0.029,0.044,0.000,0.007, ,151.47,155.37,146.57,0.00,0.00,0.00 ,,1301.10,90.99,1277.66,99.82,1189.74,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.015,0.000,0.007,0.044,0.000,0.015, ,151.66,154.06,146.57,0.00,0.00,0.00 ,,1275.70,90.99,1232.72,99.82,1195.60,103.63,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.015,0.037,0.029,0.000,0.000, ,150.55,152.93,147.29,0.00,0.00,0.00 ,,1242.49,91.10,1193.65,99.96,1211.23,103.74,8000.00,0.00,8000.00,0.00,1340.17,42.64,
0.029,0.022,0.059,0.044,0.000,0.000, ,151.10,154.81,147.29,0.00,0.00,0.00 ,,1209.28,91.06,1137.00,99.96,1250.31,103.66,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.007,0.051,0.059,0.000,0.000, ,151.29,154.24,147.11,0.00,0.00,0.00 ,,1170.21,91.17,1037.36,99.93,1293.28,103.63,8000.00,0.00,8000.00,0.00,1322.59,42.56,
0.051,0.015,0.044,0.015,0.000,0.015, ,150.73,152.17,146.75,0.00,0.00,0.00 ,,1158.49,90.99,1043.22,99.96,1306.96,103.66,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.015,0.037,0.029,0.000,0.000, ,151.10,153.49,146.57,0.00,0.00,0.00 ,,1119.41,91.17,1076.43,100.11,1332.36,103.63,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.066,0.022,0.051,0.007,0.000,0.000, ,150.73,152.55,146.39,0.00,0.00,0.00 ,,1111.60,90.99,1088.16,99.93,1344.08,103.55,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.051,0.007,0.044,0.029,0.000,0.000, ,150.92,153.30,147.47,0.00,0.00,0.00 ,,1109.65,91.17,1121.37,100.07,1349.94,103.52,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.081,0.029,0.051,0.000,0.000,0.000, ,151.10,153.11,146.93,0.00,0.00,0.00 ,,1150.67,91.10,1133.09,100.00,1342.12,103.66,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.015,0.029,0.000,0.007,0.000, ,151.10,154.81,146.93,0.00,0.00,0.00 ,,1209.28,91.06,1101.83,99.96,1361.66,103.33,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.022,0.015,0.037,0.029,0.000,0.000, ,151.47,153.11,146.21,0.00,0.00,0.00 ,,1305.01,90.99,1125.27,99.93,1336.26,103.66,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.015,0.037,0.000,0.000,0.000, ,150.55,152.17,147.83,0.00,0.00,0.00 ,,1363.61,90.92,1127.23,100.11,1316.73,103.48,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.022,0.037,0.000,0.000,0.000, ,150.55,152.93,147.11,0.00,0.00,0.00 ,,1412.45,91.03,1090.11,99.93,1305.01,103.52,8000.00,0.00,8000.00,0.00,1328.45,42.56,
0.059,0.022,0.037,0.029,0.000,0.000, ,151.66,154.24,146.39,0.00,0.00,0.00 ,,1437.85,90.73,1090.11,100.00,1289.38,103.48,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.000,0.037,0.000,0.000,0.000, ,151.10,153.11,147.11,0.00,0.00,0.00 ,,1455.43,90.99,1092.06,100.04,1271.79,103.70,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.051,0.022,0.051,0.000,0.000,0.000, ,150.55,152.17,147.47,0.00,0.00,0.00 ,,1482.78,90.70,1043.22,99.96,1254.21,103.55,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.022,0.044,0.000,0.000,0.000, ,151.84,153.87,146.57,0.00,0.00,0.00 ,,1494.51,90.77,986.57,100.07,1260.07,103.55,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.044,0.015,0.037,0.007,0.000,0.000, ,149.99,151.99,147.29,0.00,0.00,0.00 ,,1494.51,90.84,990.48,100.22,1234.68,103.66,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.029,0.051,0.000,0.000,0.000, ,150.92,153.49,148.01,0.00,0.00,0.00 ,,1502.32,90.92,974.85,100.07,1228.82,103.66,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.095,0.044,0.066,0.022,0.000,0.007, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1498.41,90.95,994.38,100.11,1215.14,103.63,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.073,0.015,0.022,0.015,0.000,0.000, ,151.84,153.87,145.85,0.00,0.00,0.00 ,,1498.41,90.99,1011.97,100.18,1199.51,103.63,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.037,0.066,0.000,0.000,0.000, ,152.02,152.36,146.21,0.00,0.00,0.00 ,,1514.04,90.99,1010.01,100.11,1174.11,103.81,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.022,0.051,0.022,0.000,0.000, ,151.29,153.68,146.57,0.00,0.00,0.00 ,,1529.67,90.77,986.57,100.04,1170.21,103.66,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.015,0.029,0.059,0.000,0.000, ,152.02,154.24,145.85,0.00,0.00,0.00 ,,1521.86,90.92,1011.97,100.11,1142.86,103.85,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.073,0.015,0.037,0.044,0.007,0.007, ,151.10,153.87,146.03,0.00,0.00,0.00 ,,1519.90,90.81,982.66,100.18,1142.86,103.63,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.044,0.051,0.000,0.000,0.000, ,152.58,153.87,147.29,0.00,0.00,0.00 ,,1506.23,90.81,951.40,100.04,1135.04,103.85,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.051,0.000,0.007,0.081,0.007,0.000, ,151.10,152.74,146.39,0.00,0.00,0.00 ,,1482.78,90.88,963.13,100.11,1135.04,103.81,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.044,0.007,0.029,0.007,0.000,0.000, ,151.84,153.30,146.57,0.00,0.00,0.00 ,,1490.60,90.99,941.64,100.29,1138.95,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.088,0.029,0.066,0.022,0.000,0.000, ,151.84,153.30,146.75,0.00,0.00,0.00 ,,1488.64,90.81,904.52,100.07,1123.32,103.77,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.037,0.015,0.015,0.000,0.000, ,151.66,154.81,146.03,0.00,0.00,0.00 ,,1447.62,90.92,924.05,100.11,1117.46,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.015,0.037,0.037,0.000,0.000, ,151.29,153.30,146.21,0.00,0.00,0.00 ,,1420.27,91.03,920.15,100.22,1103.79,103.88,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.073,0.022,0.044,0.000,0.000,0.000, ,151.29,152.74,146.75,0.00,0.00,0.00 ,,1400.73,90.84,892.80,100.07,1095.97,103.77,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.007,0.029,0.022,0.007,0.000, ,152.02,153.87,147.29,0.00,0.00,0.00 ,,1404.64,90.99,912.33,100.18,1088.16,103.99,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.037,0.073,0.044,0.000,0.000, ,151.47,153.11,146.93,0.00,0.00,0.00 ,,1398.78,90.95,920.15,100.26,1133.09,103.74,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.022,0.029,0.022,0.000,0.000, ,151.84,152.36,146.75,0.00,0.00,0.00 ,,1416.36,91.03,892.80,100.11,1162.39,103.92,8000.00,0.00,8000.00,0.00,1344.08,42.53,
0.066,0.022,0.059,0.015,0.000,0.000, ,151.29,153.30,147.11,0.00,0.00,0.00 ,,1408.55,90.92,883.03,100.15,1217.09,103.77,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.088,0.022,0.051,0.029,0.000,0.000, ,152.02,153.11,147.11,0.00,0.00,0.00 ,,1414.41,90.99,935.78,100.11,1246.40,103.70,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.007,0.029,0.015,0.000,0.015, ,151.10,152.17,147.47,0.00,0.00,0.00 ,,1392.92,90.88,912.33,100.11,1263.98,103.59,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.007,0.029,0.000,0.000,0.000, ,152.02,153.87,146.57,0.00,0.00,0.00 ,,1365.57,90.99,898.66,100.15,1277.66,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.088,0.051,0.059,0.007,0.000,0.000, ,152.39,154.43,147.11,0.00,0.00,0.00 ,,1334.31,90.95,937.73,100.07,1291.33,103.74,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.000,0.000,0.029,0.037,0.015,0.022, ,152.58,154.06,146.39,0.00,0.00,0.00 ,,1353.85,90.92,914.29,100.22,1299.15,103.70,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.066,0.022,0.051,0.029,0.000,0.000, ,151.84,153.30,146.57,0.00,0.00,0.00 ,,1387.06,91.06,879.12,100.07,1326.50,103.59,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.044,0.015,0.044,0.000,0.000,0.000, ,151.47,154.06,148.01,0.00,0.00,0.00 ,,1435.90,90.84,875.21,100.11,1334.31,103.63,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.022,0.037,0.015,0.000,0.000, ,152.21,154.06,146.57,0.00,0.00,0.00 ,,1455.43,90.81,847.86,100.26,1353.85,103.22,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.007,0.000,0.022,0.022,0.015,0.007, ,151.10,153.30,147.47,0.00,0.00,0.00 ,,1439.80,90.73,799.02,100.04,1318.68,103.41,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.066,0.022,0.029,0.000,0.000,0.000, ,151.47,152.93,146.93,0.00,0.00,0.00 ,,1414.41,90.81,808.79,100.26,1269.84,103.59,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.022,0.051,0.000,0.000,0.000, ,152.21,154.24,146.57,0.00,0.00,0.00 ,,1351.89,90.84,791.21,100.26,1211.23,103.59,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.007,0.007,0.029,0.000,0.000, ,151.29,152.55,146.75,0.00,0.00,0.00 ,,1299.15,90.84,818.56,100.26,1138.95,103.52,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.066,0.015,0.037,0.000,0.000,0.000, ,151.29,153.11,147.11,0.00,0.00,0.00 ,,1308.91,90.84,902.56,100.00,1068.62,103.70,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.051,0.007,0.029,0.015,0.000,0.000, ,152.02,154.24,146.57,0.00,0.00,0.00 ,,1320.63,90.92,972.89,100.22,1035.41,103.85,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.015,0.044,0.022,0.000,0.000, ,151.66,153.87,146.57,0.00,0.00,0.00 ,,1314.77,90.99,992.43,100.00,1033.46,103.77,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.051,0.029,0.015,0.022,0.000,0.000, ,152.21,151.61,146.75,0.00,0.00,0.00 ,,1287.42,91.03,957.26,100.00,1035.41,103.96,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.007,0.029,0.029,0.000,0.000, ,151.29,153.30,146.57,0.00,0.00,0.00 ,,1287.42,91.10,935.78,100.26,1068.62,103.85,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.044,0.007,0.037,0.044,0.000,0.000, ,152.02,154.43,146.75,0.00,0.00,0.00 ,,1289.38,90.92,904.52,100.11,1074.48,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.037,0.037,0.000,0.000,0.000, ,151.29,153.11,146.57,0.00,0.00,0.00 ,,1291.33,91.06,894.75,100.15,1123.32,103.88,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.037,0.044,0.051,0.000,0.007, ,151.66,152.93,146.57,0.00,0.00,0.00 ,,1318.68,90.92,963.13,100.11,1129.18,103.81,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.015,0.044,0.007,0.000,0.000, ,152.02,154.24,146.21,0.00,0.00,0.00 ,,1346.03,90.99,982.66,100.22,1148.72,103.85,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.037,0.059,0.022,0.000,0.000, ,150.92,153.11,146.75,0.00,0.00,0.00 ,,1416.36,90.84,988.52,99.93,1150.67,103.63,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.037,0.000,0.022,0.059,0.000,0.000, ,150.92,152.55,148.19,0.00,0.00,0.00 ,,1474.97,91.03,1021.73,100.07,1142.86,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.103,0.037,0.051,0.000,0.000,0.007, ,151.10,153.87,147.29,0.00,0.00,0.00 ,,1492.55,90.88,1023.69,100.15,1142.86,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.029,0.000,0.000,0.051,0.000,0.000, ,151.47,154.81,146.93,0.00,0.00,0.00 ,,1474.97,90.84,996.34,99.93,1144.81,103.70,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.095,0.037,0.066,0.000,0.000,0.000, ,151.10,152.17,146.75,0.00,0.00,0.00 ,,1482.78,90.92,1002.20,100.00,1152.63,103.74,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.051,0.015,0.051,0.029,0.000,0.000, ,151.29,153.30,147.29,0.00,0.00,0.00 ,,1471.06,90.88,1004.15,100.11,1150.67,103.63,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.000,0.044,0.000,0.000,0.000, ,150.92,153.30,146.21,0.00,0.00,0.00 ,,1457.39,90.84,986.57,100.11,1168.25,103.63,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.051,0.022,0.044,0.022,0.000,0.000, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1435.90,90.62,1002.20,99.93,1158.49,103.63,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.022,0.044,0.000,0.000,0.000, ,151.10,152.93,146.93,0.00,0.00,0.00 ,,1412.45,90.84,1010.01,100.15,1154.58,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.051,0.081,0.059,0.007,0.015, ,151.47,152.74,146.39,0.00,0.00,0.00 ,,1375.34,90.77,1013.92,99.93,1144.81,103.59,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.000,0.037,0.000,0.000,0.000, ,151.47,152.74,146.75,0.00,0.00,0.00 ,,1338.22,90.92,1000.24,99.93,1119.41,103.85,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.073,0.037,0.051,0.000,0.000,0.000, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1324.54,90.92,1004.15,100.15,1103.79,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.015,0.029,0.000,0.000,0.000, ,152.02,154.06,146.93,0.00,0.00,0.00 ,,1316.73,90.99,984.62,100.07,1066.67,103.81,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.029,0.000,0.037,0.044,0.000,0.000, ,151.66,155.00,145.31,0.00,0.00,0.00 ,,1297.19,90.99,961.17,100.00,1056.90,103.88,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.007,0.022,0.000,0.000,0.000, ,151.29,153.11,146.57,0.00,0.00,0.00 ,,1293.28,90.92,963.13,100.07,1054.95,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.029,0.044,0.000,0.000,0.000, ,151.29,153.30,147.11,0.00,0.00,0.00 ,,1293.28,91.03,939.68,100.04,1049.08,103.92,8000.00,0.00,8000.00,0.00,1336.26,42.56,
0.037,0.022,0.066,0.044,0.000,0.007, ,151.84,153.87,146.57,0.00,0.00,0.00 ,,1289.38,90.88,871.31,100.00,1070.57,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.029,0.007,0.015,0.000,0.000, ,150.55,154.24,146.21,0.00,0.00,0.00 ,,1306.96,90.99,888.89,100.22,1066.67,103.88,8000.00,0.00,8000.00,0.00,1328.45,42.56,
0.088,0.037,0.066,0.000,0.000,0.000, ,151.29,152.55,146.39,0.00,0.00,0.00 ,,1338.22,90.88,861.54,100.26,1076.43,103.81,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.022,0.051,0.022,0.000,0.000, ,152.02,153.68,146.75,0.00,0.00,0.00 ,,1320.63,90.73,824.42,99.89,1076.43,103.74,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.066,0.015,0.029,0.007,0.015,0.000, ,150.92,151.99,146.39,0.00,0.00,0.00 ,,1320.63,90.70,838.10,99.96,1064.71,103.48,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.029,0.051,0.037,0.000,0.000, ,151.10,153.87,147.11,0.00,0.00,0.00 ,,1316.73,90.77,845.91,100.07,1049.08,103.63,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.066,0.029,0.029,0.000,0.000,0.000, ,151.66,154.24,146.21,0.00,0.00,0.00 ,,1310.87,90.70,832.23,99.74,1045.18,103.44,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.015,0.015,0.037,0.029,0.007,0.000, ,151.47,153.11,146.39,0.00,0.00,0.00 ,,1322.59,90.62,838.10,99.89,1021.73,103.48,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.037,0.044,0.059,0.000,0.000, ,152.21,153.68,145.49,0.00,0.00,0.00 ,,1332.36,90.84,863.49,100.00,1019.78,103.52,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.081,0.029,0.051,0.000,0.000,0.007, ,151.10,153.11,146.93,0.00,0.00,0.00 ,,1320.63,90.70,842.00,99.82,1019.78,103.48,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.007,0.037,0.029,0.000,0.000, ,152.21,154.81,146.75,0.00,0.00,0.00 ,,1316.73,90.77,824.42,99.89,1033.46,103.59,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.015,0.029,0.015,0.000,0.000, ,151.10,152.36,146.75,0.00,0.00,0.00 ,,1293.28,90.66,843.96,100.04,1072.53,103.37,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.000,0.022,0.015,0.000,0.000, ,152.58,153.87,146.03,0.00,0.00,0.00 ,,1275.70,90.73,910.38,100.00,1097.92,103.48,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.022,0.037,0.022,0.000,0.000, ,151.47,153.30,146.39,0.00,0.00,0.00 ,,1285.47,90.48,961.17,99.71,1148.72,103.37,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.000,0.007,0.022,0.000,0.000, ,151.29,153.11,147.11,0.00,0.00,0.00 ,,1275.70,90.73,1043.22,99.78,1176.07,103.41,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.051,0.015,0.051,0.029,0.000,0.000, ,150.55,152.17,147.83,0.00,0.00,0.00 ,,1263.98,90.70,1058.85,99.85,1219.05,103.11,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.081,0.022,0.007,0.022,0.000,0.000, ,150.55,155.18,146.75,0.00,0.00,0.00 ,,1256.17,90.77,1035.41,99.63,1240.54,103.30,8000.00,0.00,8000.00,0.00,1289.38,42.49,
0.066,0.022,0.051,0.022,0.000,0.000, ,151.29,153.11,146.93,0.00,0.00,0.00 ,,1244.44,90.84,1056.90,99.85,1256.17,103.33,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.037,0.051,0.000,0.000,0.000, ,150.92,151.80,147.65,0.00,0.00,0.00 ,,1221.00,90.92,1049.08,99.96,1242.49,103.59,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.007,0.044,0.051,0.000,0.007, ,150.73,152.55,147.47,0.00,0.00,0.00 ,,1222.95,91.10,1013.92,100.00,1260.07,103.44,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.044,0.015,0.051,0.015,0.000,0.000, ,151.10,153.87,146.75,0.00,0.00,0.00 ,,1238.58,90.84,1043.22,99.96,1248.35,103.52,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.044,0.000,0.007,0.029,0.000,0.000, ,151.47,153.87,146.39,0.00,0.00,0.00 ,,1289.38,91.10,1052.99,100.22,1215.14,103.63,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.044,0.015,0.037,0.059,0.015,0.022, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1332.36,90.77,1002.20,99.93,1209.28,103.48,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.022,0.051,0.000,0.000,0.000, ,152.76,153.49,145.85,0.00,0.00,0.00 ,,1377.29,90.88,1008.06,100.07,1201.47,103.63,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.022,0.037,0.022,0.000,0.000, ,150.92,152.74,146.75,0.00,0.00,0.00 ,,1402.69,90.88,1011.97,100.00,1193.65,103.63,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.066,0.015,0.029,0.000,0.000,0.000, ,152.02,153.87,146.93,0.00,0.00,0.00 ,,1418.32,90.92,974.85,100.07,1193.65,103.66,8000.00,0.00,8000.00,0.00,1289.38,42.49,
0.059,0.037,0.051,0.029,0.000,0.000, ,151.66,154.06,146.93,0.00,0.00,0.00 ,,1406.59,90.84,951.40,100.07,1187.79,103.63,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.000,0.007,0.022,0.000,0.000, ,151.47,154.24,145.67,0.00,0.00,0.00 ,,1389.01,90.77,974.85,100.11,1183.88,103.77,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.029,0.059,0.015,0.000,0.000, ,151.47,153.30,146.39,0.00,0.00,0.00 ,,1371.43,91.03,951.40,100.15,1191.70,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.022,0.044,0.015,0.000,0.000, ,151.10,153.49,146.57,0.00,0.00,0.00 ,,1361.66,90.81,922.10,100.04,1205.37,103.81,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.000,0.037,0.037,0.000,0.000, ,152.39,154.62,145.49,0.00,0.00,0.00 ,,1346.03,91.03,935.78,100.15,1224.91,103.77,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.117,0.037,0.022,0.037,0.000,0.007, ,151.47,154.06,145.85,0.00,0.00,0.00 ,,1336.26,90.81,935.78,100.15,1211.23,103.74,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.081,0.029,0.029,0.022,0.000,0.007, ,151.10,152.55,146.75,0.00,0.00,0.00 ,,1314.77,90.92,888.89,100.15,1232.72,103.66,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.029,0.051,0.066,0.007,0.007, ,152.21,154.62,146.57,0.00,0.00,0.00 ,,1258.12,90.81,902.56,100.07,1232.72,103.66,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.022,0.037,0.022,0.000,0.000, ,151.47,152.55,146.75,0.00,0.00,0.00 ,,1211.23,90.92,894.75,100.22,1226.86,103.63,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.088,0.022,0.066,0.029,0.000,0.000, ,151.29,153.68,146.39,0.00,0.00,0.00 ,,1187.79,90.81,867.40,100.11,1224.91,103.59,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.066,0.022,0.029,0.007,0.000,0.000, ,152.02,153.68,145.85,0.00,0.00,0.00 ,,1172.16,90.95,869.35,100.22,1219.05,103.55,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.044,0.000,0.037,0.022,0.000,0.000, ,151.84,153.11,146.57,0.00,0.00,0.00 ,,1187.79,91.06,869.35,100.18,1199.51,103.59,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.037,0.000,0.000,0.000,0.000,0.000, ,152.58,154.24,146.39,0.00,0.00,0.00 ,,1244.44,90.92,840.05,100.22,1185.84,103.63,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.044,0.073,0.015,0.000,0.000, ,151.47,152.74,146.75,0.00,0.00,0.00 ,,1265.93,91.03,810.74,100.15,1193.65,103.63,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.029,0.051,0.022,0.000,0.022, ,151.47,153.68,147.47,0.00,0.00,0.00 ,,1281.56,90.77,795.12,100.22,1156.53,103.55,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.066,0.022,0.044,0.022,0.000,0.000, ,151.84,153.30,146.03,0.00,0.00,0.00 ,,1254.21,90.88,761.90,100.26,1158.49,103.48,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.000,0.066,0.022,0.000,0.000, ,151.66,153.87,146.75,0.00,0.00,0.00 ,,1265.93,90.77,730.65,100.15,1158.49,103.74,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.022,0.044,0.015,0.000,0.000, ,151.66,153.49,146.57,0.00,0.00,0.00 ,,1316.73,90.81,738.46,100.33,1179.98,103.63,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.073,0.029,0.051,0.022,0.000,0.000, ,152.02,153.30,145.85,0.00,0.00,0.00 ,,1340.17,90.77,752.14,100.22,1176.07,103.48,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.037,0.000,0.029,0.059,0.000,0.000, ,151.47,153.30,147.65,0.00,0.00,0.00 ,,1342.12,90.99,775.58,100.22,1193.65,103.55,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.095,0.051,0.059,0.000,0.000,0.000, ,151.47,154.81,146.75,0.00,0.00,0.00 ,,1330.40,90.77,843.96,100.11,1187.79,103.66,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.059,0.000,0.000,0.022,0.000,0.000, ,151.84,153.30,146.39,0.00,0.00,0.00 ,,1303.05,90.81,902.56,100.26,1185.84,103.55,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.029,0.051,0.000,0.000,0.000, ,151.10,152.55,147.11,0.00,0.00,0.00 ,,1265.93,90.92,916.24,100.04,1176.07,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.000,0.037,0.015,0.000,0.000, ,150.36,153.68,148.19,0.00,0.00,0.00 ,,1246.40,90.81,945.54,100.18,1174.11,103.55,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.051,0.022,0.044,0.022,0.000,0.000, ,151.29,153.68,146.57,0.00,0.00,0.00 ,,1203.42,91.14,982.66,100.22,1176.07,103.74,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.015,0.044,0.051,0.007,0.029, ,151.66,153.87,145.85,0.00,0.00,0.00 ,,1164.35,90.88,978.75,100.07,1172.16,103.70,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.015,0.015,0.000,0.000,0.000, ,151.47,154.24,146.39,0.00,0.00,0.00 ,,1158.49,90.99,967.03,100.00,1183.88,103.70,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.044,0.059,0.007,0.000,0.000, ,151.84,153.49,146.21,0.00,0.00,0.00 ,,1170.21,90.92,986.57,100.11,1152.63,103.55,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.037,0.000,0.000,0.000,0.000,0.000, ,151.47,154.06,146.75,0.00,0.00,0.00 ,,1172.16,91.03,967.03,100.04,1150.67,103.59,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.007,0.037,0.059,0.000,0.000, ,151.29,154.06,146.75,0.00,0.00,0.00 ,,1185.84,90.92,947.50,99.96,1135.04,103.55,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.022,0.051,0.007,0.000,0.000, ,151.29,154.81,147.83,0.00,0.00,0.00 ,,1172.16,90.99,986.57,100.07,1103.79,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.103,0.007,0.037,0.015,0.000,0.007, ,152.21,154.43,146.39,0.00,0.00,0.00 ,,1170.21,90.92,1004.15,100.04,1058.85,103.74,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.029,0.007,0.022,0.022,0.000,0.000, ,151.29,152.55,147.11,0.00,0.00,0.00 ,,1185.84,90.99,978.75,100.04,1033.46,103.70,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.022,0.044,0.007,0.000,0.000, ,151.10,152.93,146.75,0.00,0.00,0.00 ,,1224.91,90.88,1004.15,100.04,1000.24,103.66,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.037,0.015,0.051,0.066,0.007,0.022, ,151.84,154.43,146.57,0.00,0.00,0.00 ,,1260.07,90.92,1008.06,100.07,988.52,103.66,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.044,0.022,0.000,0.000,0.000, ,150.92,154.06,146.03,0.00,0.00,0.00 ,,1295.24,90.92,976.80,100.00,980.71,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.029,0.051,0.015,0.007,0.007, ,150.92,152.93,146.39,0.00,0.00,0.00 ,,1295.24,90.77,968.99,100.07,982.66,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.000,0.029,0.029,0.000,0.000, ,151.47,154.81,147.11,0.00,0.00,0.00 ,,1269.84,90.92,980.71,100.15,992.43,103.92,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.066,0.029,0.051,0.007,0.000,0.000, ,151.10,152.74,146.39,0.00,0.00,0.00 ,,1267.89,90.84,967.03,99.96,1013.92,103.74,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.029,0.000,0.037,0.000,0.000,0.000, ,150.55,152.55,147.47,0.00,0.00,0.00 ,,1254.21,90.95,976.80,99.96,1029.55,103.81,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.051,0.044,0.022,0.000,0.000, ,151.10,152.93,146.57,0.00,0.00,0.00 ,,1240.54,90.99,1023.69,99.96,1041.27,103.81,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.029,0.000,0.000,0.000,0.000,0.000, ,152.02,155.00,146.03,0.00,0.00,0.00 ,,1246.40,90.99,1029.55,99.96,1074.48,103.92,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.000,0.037,0.029,0.059,0.000,0.000, ,152.21,153.30,146.57,0.00,0.00,0.00 ,,1279.61,90.92,1027.59,99.85,1086.20,103.88,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.022,0.044,0.007,0.000,0.000, ,150.73,152.93,146.93,0.00,0.00,0.00 ,,1291.33,90.95,1041.27,100.15,1078.39,103.77,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.007,0.029,0.044,0.000,0.000, ,151.66,154.43,145.67,0.00,0.00,0.00 ,,1279.61,91.14,1049.08,100.04,1058.85,103.85,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.051,0.022,0.037,0.007,0.000,0.000, ,151.47,153.87,146.57,0.00,0.00,0.00 ,,1267.89,90.77,1006.11,99.82,1054.95,103.66,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.029,0.007,0.037,0.000,0.000,0.000, ,151.10,153.68,146.93,0.00,0.00,0.00 ,,1275.70,90.99,1033.46,100.04,1039.32,103.85,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.066,0.037,0.066,0.022,0.000,0.000, ,151.10,152.93,146.57,0.00,0.00,0.00 ,,1289.38,90.84,1013.92,100.00,1023.69,103.70,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.007,0.044,0.007,0.000,0.000, ,152.02,153.87,146.39,0.00,0.00,0.00 ,,1342.12,90.88,980.71,99.89,1013.92,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.029,0.044,0.000,0.000,0.000, ,150.92,151.99,147.29,0.00,0.00,0.00 ,,1367.52,90.92,1011.97,100.00,994.38,103.81,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.029,0.044,0.000,0.000,0.000, ,151.47,154.43,147.11,0.00,0.00,0.00 ,,1390.96,90.95,1023.69,99.93,994.38,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.015,0.044,0.059,0.000,0.007, ,151.66,154.43,145.67,0.00,0.00,0.00 ,,1418.32,90.88,984.62,99.96,1019.78,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.015,0.037,0.000,0.000,0.000, ,151.47,153.30,146.57,0.00,0.00,0.00 ,,1422.22,90.92,980.71,100.04,1019.78,103.99,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.022,0.059,0.015,0.000,0.000, ,151.47,153.68,147.83,0.00,0.00,0.00 ,,1431.99,90.92,961.17,100.07,1041.27,103.81,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.066,0.022,0.059,0.000,0.000,0.000, ,151.84,153.11,146.93,0.00,0.00,0.00 ,,1426.13,90.77,908.42,100.00,1047.13,103.81,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.022,0.029,0.022,0.000,0.000, ,152.39,153.87,145.67,0.00,0.00,0.00 ,,1418.32,90.92,935.78,99.96,1052.99,103.88,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.095,0.037,0.051,0.007,0.000,0.000, ,151.84,153.49,146.39,0.00,0.00,0.00 ,,1375.34,90.95,978.75,100.04,1056.90,103.92,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.007,0.051,0.029,0.000,0.000, ,152.95,154.24,146.93,0.00,0.00,0.00 ,,1355.80,90.95,961.17,100.04,1066.67,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.051,0.029,0.037,0.037,0.000,0.000, ,152.02,153.87,146.39,0.00,0.00,0.00 ,,1301.10,90.81,945.54,99.89,1056.90,103.66,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.051,0.007,0.022,0.007,0.000,0.000, ,151.84,154.06,146.57,0.00,0.00,0.00 ,,1250.31,90.99,961.17,100.07,1031.50,103.88,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.037,0.066,0.029,0.000,0.000, ,152.58,153.68,147.29,0.00,0.00,0.00 ,,1238.58,90.84,922.10,100.07,1041.27,103.48,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.044,0.015,0.015,0.000,0.000, ,151.84,155.18,146.75,0.00,0.00,0.00 ,,1258.12,90.84,884.98,99.93,1035.41,103.81,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.022,0.044,0.029,0.000,0.000, ,152.02,153.68,146.03,0.00,0.00,0.00 ,,1263.98,91.06,875.21,100.07,1043.22,103.74,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.095,0.037,0.051,0.037,0.000,0.000, ,151.47,152.93,147.11,0.00,0.00,0.00 ,,1277.66,90.77,863.49,100.15,1011.97,103.74,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.037,0.000,0.037,0.007,0.000,0.000, ,152.39,154.06,146.75,0.00,0.00,0.00 ,,1265.93,90.99,847.86,100.00,1019.78,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.088,0.037,0.037,0.059,0.000,0.000, ,151.47,152.55,147.29,0.00,0.00,0.00 ,,1271.79,91.03,871.31,100.15,1011.97,103.92,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.051,0.015,0.044,0.000,0.000,0.000, ,152.21,153.11,146.39,0.00,0.00,0.00 ,,1267.89,91.06,947.50,100.11,1029.55,103.96,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.059,0.022,0.044,0.007,0.000,0.000, ,152.21,154.43,146.39,0.00,0.00,0.00 ,,1256.17,90.81,929.91,99.96,1039.32,103.66,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.044,0.015,0.015,0.007,0.000,0.000, ,152.21,152.55,146.57,0.00,0.00,0.00 ,,1269.84,90.92,968.99,100.07,1033.46,103.85,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.022,0.051,0.059,0.000,0.000, ,151.10,153.49,147.29,0.00,0.00,0.00 ,,1289.38,90.84,965.08,100.00,1043.22,103.70,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.015,0.029,0.000,0.000,0.000, ,152.02,154.24,145.85,0.00,0.00,0.00 ,,1299.15,90.84,935.78,100.11,1029.55,103.85,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.029,0.044,0.059,0.007,0.000, ,152.21,155.18,146.39,0.00,0.00,0.00 ,,1283.52,90.84,929.91,99.96,1049.08,103.63,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.029,0.000,0.015,0.051,0.000,0.015, ,152.21,153.30,146.21,0.00,0.00,0.00 ,,1295.24,90.92,974.85,100.11,1047.13,103.85,8000.00,0.00,8000.00,0.00,1349.94,42.34,
0.059,0.015,0.051,0.000,0.000,0.000, ,151.47,153.30,146.57,0.00,0.00,0.00 ,,1308.91,90.95,994.38,100.11,1070.57,103.81,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.066,0.007,0.037,0.022,0.000,0.000, ,151.29,154.06,146.93,0.00,0.00,0.00 ,,1318.68,90.70,1033.46,99.89,1074.48,103.70,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.029,0.037,0.037,0.000,0.000,0.000, ,151.66,154.06,146.39,0.00,0.00,0.00 ,,1330.40,90.99,1070.57,100.00,1082.30,103.74,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.073,0.000,0.037,0.022,0.000,0.000, ,151.47,154.06,147.29,0.00,0.00,0.00 ,,1347.99,90.70,1043.22,100.00,1101.83,103.74,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.029,0.007,0.037,0.000,0.000,0.000, ,151.47,154.81,146.03,0.00,0.00,0.00 ,,1336.26,90.73,1029.55,99.71,1129.18,103.59,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.073,0.029,0.059,0.015,0.000,0.000, ,151.47,153.68,146.03,0.00,0.00,0.00 ,,1289.38,90.62,1029.55,99.82,1154.58,103.30,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.000,0.022,0.000,0.000,0.000, ,150.36,151.80,147.47,0.00,0.00,0.00 ,,1293.28,90.66,1029.55,99.89,1148.72,103.30,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.081,0.022,0.051,0.000,0.000,0.000, ,151.29,154.24,146.75,0.00,0.00,0.00 ,,1318.68,90.62,1000.24,99.52,1162.39,103.30,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.051,0.007,0.029,0.000,0.000,0.000, ,151.66,154.24,146.39,0.00,0.00,0.00 ,,1359.71,90.73,1011.97,99.89,1176.07,103.19,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.088,0.037,0.051,0.022,0.015,0.000, ,151.47,153.49,146.21,0.00,0.00,0.00 ,,1396.83,90.62,1019.78,99.74,1154.58,103.11,8000.00,0.00,8000.00,0.00,1351.89,42.49,
0.066,0.029,0.059,0.007,0.000,0.000, ,151.10,153.11,147.11,0.00,0.00,0.00 ,,1418.32,90.51,980.71,99.52,1144.81,103.11,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.015,0.037,0.022,0.000,0.000, ,151.29,154.06,146.21,0.00,0.00,0.00 ,,1418.32,90.51,963.13,99.71,1140.90,103.19,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.022,0.044,0.022,0.000,0.007, ,151.29,154.06,146.75,0.00,0.00,0.00 ,,1410.50,90.40,961.17,99.78,1092.06,103.30,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.029,0.044,0.029,0.000,0.000, ,150.92,152.93,147.29,0.00,0.00,0.00 ,,1390.96,90.44,916.24,99.78,1066.67,103.11,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.051,0.051,0.066,0.000,0.000,0.000, ,152.02,153.49,146.57,0.00,0.00,0.00 ,,1349.94,90.48,902.56,99.60,1023.69,103.33,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.007,0.037,0.015,0.000,0.007, ,152.02,154.24,146.39,0.00,0.00,0.00 ,,1312.82,90.66,886.94,99.85,998.29,103.33,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.073,0.022,0.066,0.037,0.000,0.000, ,151.47,153.68,146.93,0.00,0.00,0.00 ,,1262.03,90.62,863.49,99.74,957.26,103.48,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.059,0.007,0.037,0.022,0.000,0.007, ,152.02,154.43,147.11,0.00,0.00,0.00 ,,1250.31,90.66,840.05,99.74,939.68,103.44,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.044,0.022,0.000,0.000,0.000, ,151.84,155.94,145.67,0.00,0.00,0.00 ,,1252.26,90.62,896.70,99.78,922.10,103.59,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.007,0.022,0.022,0.000,0.000, ,151.47,153.87,146.93,0.00,0.00,0.00 ,,1260.07,90.70,894.75,99.93,910.38,103.55,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.037,0.059,0.000,0.000,0.000, ,151.29,153.11,147.11,0.00,0.00,0.00 ,,1283.52,90.88,896.70,99.93,896.70,103.85,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.015,0.022,0.066,0.059,0.000,0.000, ,151.66,153.68,147.47,0.00,0.00,0.00 ,,1320.63,90.73,937.73,99.96,877.17,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.088,0.029,0.044,0.000,0.000,0.000, ,151.47,154.06,146.75,0.00,0.00,0.00 ,,1342.12,90.84,951.40,100.07,879.12,103.92,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.081,0.044,0.059,0.000,0.000,0.000, ,151.66,153.30,146.57,0.00,0.00,0.00 ,,1361.66,90.77,918.19,99.93,898.66,103.92,8000.00,0.00,8000.00,0.00,1349.94,42.53,
0.044,0.007,0.037,0.059,0.000,0.000, ,151.84,154.43,146.57,0.00,0.00,0.00 ,,1361.66,90.99,922.10,100.07,980.71,103.92,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.103,0.044,0.066,0.022,0.000,0.000, ,152.02,153.30,146.39,0.00,0.00,0.00 ,,1369.47,90.77,951.40,100.11,1041.27,103.81,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.015,0.029,0.029,0.000,0.000, ,152.39,154.62,147.29,0.00,0.00,0.00 ,,1355.80,90.99,926.01,100.00,1129.18,103.74,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.066,0.037,0.051,0.000,0.000,0.000, ,152.02,153.87,146.57,0.00,0.00,0.00 ,,1347.99,90.92,935.78,100.18,1191.70,103.77,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.015,0.000,0.007,0.029,0.000,0.000, ,152.39,155.00,146.21,0.00,0.00,0.00 ,,1310.87,90.77,957.26,100.11,1215.14,103.66,8000.00,0.00,8000.00,0.00,1322.59,42.56,
0.051,0.000,0.044,0.022,0.000,0.000, ,152.58,153.68,145.85,0.00,0.00,0.00 ,,1291.33,91.03,951.40,100.04,1240.54,103.63,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.073,0.037,0.051,0.022,0.000,0.000, ,151.84,153.68,147.11,0.00,0.00,0.00 ,,1263.98,90.92,941.64,100.00,1262.03,103.63,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.044,0.015,0.029,0.000,0.000,0.000, ,152.02,154.43,146.75,0.00,0.00,0.00 ,,1252.26,90.99,955.31,100.07,1256.17,103.63,8000.00,0.00,8000.00,0.00,1336.26,42.56,
0.051,0.015,0.037,0.037,0.007,0.000, ,152.02,153.30,146.39,0.00,0.00,0.00 ,,1230.77,90.95,941.64,100.15,1260.07,103.52,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.000,0.000,0.007,0.000,0.000,0.000, ,152.02,154.81,146.75,0.00,0.00,0.00 ,,1250.31,90.92,924.05,99.96,1260.07,103.74,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.066,0.015,0.059,0.059,0.000,0.000, ,151.66,154.24,146.57,0.00,0.00,0.00 ,,1256.17,90.99,922.10,100.15,1250.31,103.63,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.037,0.015,0.029,0.000,0.000, ,152.21,153.68,146.75,0.00,0.00,0.00 ,,1265.93,90.92,916.24,100.11,1234.68,103.41,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.073,0.037,0.029,0.000,0.000,0.000, ,150.73,152.55,146.75,0.00,0.00,0.00 ,,1279.61,90.92,894.75,100.00,1207.33,103.59,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.073,0.022,0.037,0.007,0.000,0.000, ,151.66,154.62,147.11,0.00,0.00,0.00 ,,1330.40,90.99,900.61,100.11,1215.14,103.74,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.073,0.029,0.044,0.022,0.000,0.000, ,152.39,154.81,146.75,0.00,0.00,0.00 ,,1390.96,90.99,900.61,100.18,1201.47,103.74,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.037,0.000,0.007,0.029,0.000,0.000, ,151.84,152.74,146.39,0.00,0.00,0.00 ,,1437.85,90.84,884.98,100.04,1191.70,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.081,0.022,0.029,0.000,0.000,0.000, ,151.47,153.11,146.21,0.00,0.00,0.00 ,,1465.20,90.99,929.91,100.11,1193.65,103.85,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.059,0.022,0.051,0.029,0.000,0.015, ,152.02,154.62,146.57,0.00,0.00,0.00 ,,1463.25,90.73,992.43,100.11,1174.11,103.63,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.029,0.000,0.000,0.059,0.000,0.007, ,152.21,154.81,146.57,0.00,0.00,0.00 ,,1455.43,90.84,1004.15,100.04,1148.72,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.49,
