SAP ID,109003054744,
0.059,0.029,0.037,0.037,0.015,0.000, ,151.47,153.87,146.75,0.00,0.00,0.00 ,,1414.41,90.77,998.29,100.04,1142.86,103.55,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.015,0.029,0.029,0.015,0.000,0.000, ,151.66,154.62,146.21,0.00,0.00,0.00 ,,1379.24,90.95,1058.85,100.11,1121.37,103.77,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.066,0.015,0.037,0.022,0.000,0.000, ,151.47,153.11,146.75,0.00,0.00,0.00 ,,1355.80,90.77,1047.13,100.00,1144.81,103.63,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.044,0.022,0.037,0.029,0.000,0.000, ,151.10,153.68,147.47,0.00,0.00,0.00 ,,1351.89,90.99,1047.13,99.96,1148.72,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.015,0.051,0.029,0.000,0.000, ,151.47,153.87,146.75,0.00,0.00,0.00 ,,1394.87,90.77,1066.67,100.04,1166.30,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.088,0.037,0.029,0.000,0.000,0.000, ,151.29,155.18,146.75,0.00,0.00,0.00 ,,1406.59,90.88,1107.69,100.00,1187.79,103.81,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.044,0.015,0.015,0.037,0.000,0.000, ,152.02,154.43,146.39,0.00,0.00,0.00 ,,1416.36,90.81,1168.25,99.82,1228.82,103.66,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.059,0.029,0.037,0.000,0.000,0.000, ,151.29,152.55,147.47,0.00,0.00,0.00 ,,1408.55,90.88,1232.72,99.78,1234.68,103.77,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.051,0.007,0.037,0.029,0.000,0.000, ,152.21,154.62,146.39,0.00,0.00,0.00 ,,1400.73,90.99,1244.44,99.85,1252.26,103.59,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.037,0.059,0.007,0.000,0.000, ,150.92,153.30,146.75,0.00,0.00,0.00 ,,1385.10,90.73,1234.68,99.74,1246.40,103.52,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.066,0.022,0.037,0.022,0.000,0.000, ,151.10,153.11,147.11,0.00,0.00,0.00 ,,1369.47,90.92,1228.82,99.89,1244.44,103.63,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.66,153.87,147.11,0.00,0.00,0.00 ,,1340.17,90.77,1209.28,99.82,1232.72,103.63,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.022,0.037,0.015,0.000,0.000, ,152.21,153.30,146.03,0.00,0.00,0.00 ,,1303.05,90.84,1174.11,99.78,1215.14,103.63,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.022,0.059,0.000,0.000,0.000, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1277.66,90.88,1150.67,99.85,1211.23,103.55,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.037,0.007,0.044,0.007,0.000,0.000, ,151.66,154.24,146.39,0.00,0.00,0.00 ,,1256.17,90.99,1152.63,99.89,1174.11,103.77,8000.00,0.00,8000.00,0.00,1301.10,42.56,
0.073,0.037,0.029,0.022,0.000,0.000, ,152.39,155.56,146.03,0.00,0.00,0.00 ,,1238.58,90.92,1119.41,99.82,1152.63,103.74,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.000,0.000,0.015,0.022,0.000,0.000, ,150.92,154.81,147.11,0.00,0.00,0.00 ,,1211.23,91.03,1099.88,99.85,1140.90,103.81,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.022,0.037,0.022,0.000,0.000, ,151.29,153.49,147.29,0.00,0.00,0.00 ,,1197.56,91.10,1127.23,99.89,1135.04,103.74,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.037,0.022,0.059,0.007,0.000,0.000, ,151.29,154.24,148.19,0.00,0.00,0.00 ,,1195.60,90.92,1123.32,99.96,1123.32,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.015,0.037,0.000,0.000,0.000, ,152.21,153.87,146.57,0.00,0.00,0.00 ,,1191.70,90.99,1099.88,99.85,1168.25,103.59,8000.00,0.00,8000.00,0.00,1342.12,42.60,
0.095,0.044,0.037,0.022,0.000,0.000, ,151.29,154.81,146.39,0.00,0.00,0.00 ,,1244.44,90.84,1113.55,99.93,1154.58,103.74,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.015,0.044,0.015,0.000,0.000, ,152.02,154.24,146.57,0.00,0.00,0.00 ,,1269.84,90.92,1070.57,100.00,1183.88,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.044,0.015,0.059,0.037,0.000,0.000, ,152.58,155.37,145.67,0.00,0.00,0.00 ,,1283.52,90.84,996.34,99.78,1195.60,103.66,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.015,0.029,0.044,0.000,0.000, ,151.47,152.93,147.11,0.00,0.00,0.00 ,,1297.19,91.06,957.26,100.07,1199.51,103.81,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.066,0.022,0.059,0.015,0.000,0.000, ,151.47,153.87,147.29,0.00,0.00,0.00 ,,1297.19,90.84,916.24,100.07,1201.47,103.63,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.029,0.015,0.059,0.000,0.000, ,152.21,154.24,146.75,0.00,0.00,0.00 ,,1285.47,90.92,884.98,99.96,1205.37,103.74,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.015,0.044,0.007,0.000,0.000, ,152.02,153.87,146.57,0.00,0.00,0.00 ,,1295.24,90.99,883.03,100.00,1215.14,103.77,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.095,0.044,0.059,0.015,0.000,0.000, ,151.47,152.55,147.47,0.00,0.00,0.00 ,,1301.10,90.77,904.52,100.11,1221.00,103.52,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.073,0.029,0.037,0.029,0.000,0.000, ,151.84,153.87,146.03,0.00,0.00,0.00 ,,1281.56,90.95,916.24,100.07,1236.63,103.63,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.037,0.007,0.037,0.044,0.015,0.015, ,152.39,154.43,145.85,0.00,0.00,0.00 ,,1283.52,90.84,916.24,100.04,1232.72,103.59,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.059,0.022,0.029,0.000,0.000,0.000, ,151.84,153.68,146.75,0.00,0.00,0.00 ,,1273.75,90.92,959.22,100.11,1238.58,103.44,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.081,0.029,0.051,0.022,0.000,0.000, ,152.76,154.43,146.21,0.00,0.00,0.00 ,,1258.12,90.84,945.54,100.04,1224.91,103.59,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.029,0.000,0.007,0.029,0.000,0.007, ,152.02,153.68,146.57,0.00,0.00,0.00 ,,1256.17,90.99,920.15,100.00,1252.26,103.59,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.051,0.015,0.044,0.059,0.000,0.000, ,151.66,154.06,147.47,0.00,0.00,0.00 ,,1250.31,90.99,967.03,100.07,1250.31,103.59,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.051,0.007,0.059,0.022,0.000,0.000, ,151.66,153.49,148.01,0.00,0.00,0.00 ,,1256.17,90.92,988.52,100.22,1263.98,103.55,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.081,0.044,0.029,0.029,0.000,0.000, ,151.47,154.62,146.21,0.00,0.00,0.00 ,,1258.12,90.81,1035.41,99.82,1279.61,103.55,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.007,0.015,0.022,0.000,0.000, ,151.66,153.68,147.29,0.00,0.00,0.00 ,,1279.61,90.95,1129.18,99.93,1297.19,103.74,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.081,0.029,0.037,0.015,0.000,0.000, ,151.84,153.11,146.75,0.00,0.00,0.00 ,,1301.10,91.03,1215.14,99.89,1332.36,103.52,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.051,0.015,0.044,0.007,0.000,0.000, ,151.47,154.06,147.29,0.00,0.00,0.00 ,,1324.54,90.77,1240.54,99.67,1363.61,103.52,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.066,0.022,0.044,0.066,0.000,0.022, ,151.47,154.06,146.21,0.00,0.00,0.00 ,,1344.08,90.92,1275.70,99.74,1381.20,103.74,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.029,0.059,0.015,0.000,0.000, ,151.66,153.87,146.03,0.00,0.00,0.00 ,,1324.54,90.77,1248.35,99.82,1379.24,103.52,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.037,0.000,0.029,0.000,0.000,0.000, ,151.66,155.18,148.19,0.00,0.00,0.00 ,,1283.52,90.92,1181.93,99.89,1367.52,103.55,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.081,0.029,0.059,0.000,0.015,0.000, ,151.84,153.11,146.03,0.00,0.00,0.00 ,,1240.54,90.77,1125.27,99.74,1346.03,103.41,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.037,0.007,0.022,0.007,0.000,0.000, ,151.10,153.30,147.29,0.00,0.00,0.00 ,,1172.16,90.99,1090.11,99.93,1330.40,103.52,8000.00,0.00,8000.00,0.00,1308.91,42.56,
0.073,0.029,0.037,0.015,0.000,0.000, ,152.02,154.43,146.39,0.00,0.00,0.00 ,,1172.16,90.99,1045.18,99.85,1303.05,103.52,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.007,0.000,0.029,0.000,0.000, ,152.21,155.37,146.21,0.00,0.00,0.00 ,,1172.16,90.99,972.89,99.96,1293.28,103.59,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.022,0.000,0.029,0.059,0.007,0.000, ,151.66,155.75,146.21,0.00,0.00,0.00 ,,1205.37,90.95,980.71,100.04,1263.98,103.63,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.007,0.037,0.000,0.000,0.000, ,151.10,153.49,147.29,0.00,0.00,0.00 ,,1201.47,90.92,941.64,100.11,1238.58,103.59,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.015,0.037,0.000,0.000,0.000, ,151.29,155.18,146.39,0.00,0.00,0.00 ,,1232.72,91.10,896.70,99.93,1228.82,103.70,8000.00,0.00,8000.00,0.00,1342.12,42.56,
0.037,0.015,0.044,0.029,0.000,0.000, ,151.66,154.24,146.93,0.00,0.00,0.00 ,,1252.26,90.84,926.01,100.07,1209.28,103.48,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.095,0.037,0.015,0.000,0.000,0.000, ,151.66,154.81,147.83,0.00,0.00,0.00 ,,1265.93,90.99,976.80,99.96,1189.74,103.77,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.044,0.029,0.051,0.029,0.000,0.000, ,151.10,154.43,146.75,0.00,0.00,0.00 ,,1287.42,90.84,941.64,99.85,1205.37,103.52,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.051,0.000,0.029,0.037,0.000,0.000, ,152.58,155.00,146.39,0.00,0.00,0.00 ,,1314.77,90.92,943.59,100.04,1179.98,103.77,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.051,0.044,0.007,0.000,0.000, ,150.92,152.55,146.93,0.00,0.00,0.00 ,,1308.91,90.95,968.99,100.15,1170.21,103.74,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.066,0.022,0.044,0.037,0.000,0.000, ,151.84,154.24,147.11,0.00,0.00,0.00 ,,1318.68,90.84,951.40,99.85,1158.49,103.77,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.073,0.029,0.037,0.015,0.000,0.000, ,152.58,154.62,145.31,0.00,0.00,0.00 ,,1303.05,90.92,947.50,99.96,1138.95,103.63,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.051,0.015,0.022,0.037,0.000,0.000, ,152.21,154.06,146.57,0.00,0.00,0.00 ,,1305.01,90.99,963.13,100.07,1105.74,103.66,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.103,0.037,0.066,0.000,0.000,0.000, ,152.39,152.55,147.11,0.00,0.00,0.00 ,,1320.63,90.92,957.26,100.00,1082.30,103.74,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.066,0.022,0.066,0.000,0.000,0.000, ,152.02,153.30,146.75,0.00,0.00,0.00 ,,1340.17,90.77,926.01,99.96,1074.48,103.70,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.037,0.000,0.029,0.029,0.000,0.000, ,152.58,154.43,146.57,0.00,0.00,0.00 ,,1332.36,90.88,957.26,100.00,1062.76,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.088,0.037,0.051,0.000,0.000,0.000, ,152.21,153.11,146.57,0.00,0.00,0.00 ,,1312.82,90.88,931.87,99.96,1088.16,103.63,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.022,0.000,0.029,0.037,0.000,0.000, ,152.58,153.87,146.93,0.00,0.00,0.00 ,,1306.96,90.77,978.75,100.00,1133.09,103.63,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.081,0.029,0.051,0.037,0.000,0.000, ,152.02,152.93,145.49,0.00,0.00,0.00 ,,1297.19,90.62,1047.13,99.82,1181.93,103.44,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.037,0.000,0.029,0.000,0.000,0.000, ,152.02,153.87,147.47,0.00,0.00,0.00 ,,1265.93,90.70,1051.04,99.89,1191.70,103.44,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.059,0.022,0.051,0.007,0.000,0.000, ,152.21,153.30,148.37,0.00,0.00,0.00 ,,1209.28,90.66,1015.87,99.60,1201.47,103.37,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.088,0.044,0.044,0.000,0.000,0.007, ,152.21,154.43,146.75,0.00,0.00,0.00 ,,1140.90,90.70,1045.18,99.74,1201.47,103.33,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.073,0.029,0.044,0.007,0.000,0.000, ,152.39,153.30,146.03,0.00,0.00,0.00 ,,1133.09,90.77,1054.95,99.74,1174.11,103.33,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.015,0.059,0.000,0.000,0.000, ,152.02,152.36,146.93,0.00,0.00,0.00 ,,1170.21,90.62,994.38,99.60,1172.16,103.22,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.029,0.037,0.000,0.000,0.000, ,152.21,154.06,147.11,0.00,0.00,0.00 ,,1203.42,90.77,1006.11,99.71,1158.49,103.37,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.037,0.000,0.044,0.022,0.000,0.000, ,152.02,153.30,146.57,0.00,0.00,0.00 ,,1252.26,90.55,978.75,99.78,1162.39,103.33,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.015,0.029,0.007,0.000,0.000, ,152.02,154.06,146.57,0.00,0.00,0.00 ,,1275.70,90.73,955.31,99.60,1160.44,103.33,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.073,0.029,0.044,0.000,0.000,0.000, ,152.21,155.00,147.29,0.00,0.00,0.00 ,,1293.28,90.66,920.15,99.63,1174.11,103.11,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.073,0.051,0.051,0.029,0.000,0.000, ,152.39,153.87,146.39,0.00,0.00,0.00 ,,1305.01,90.70,929.91,100.00,1168.25,103.33,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.029,0.051,0.059,0.000,0.000, ,151.47,154.24,146.39,0.00,0.00,0.00 ,,1305.01,90.51,910.38,99.78,1172.16,103.22,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.015,0.051,0.000,0.000,0.000, ,151.29,155.56,147.29,0.00,0.00,0.00 ,,1285.47,90.70,943.59,99.78,1152.63,103.41,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.029,0.037,0.051,0.015,0.000, ,152.21,156.50,147.11,0.00,0.00,0.00 ,,1265.93,90.73,1010.01,99.85,1137.00,103.33,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.000,0.037,0.000,0.015,0.000,0.000, ,151.47,158.19,146.39,0.00,0.00,0.00 ,,1246.40,90.77,1064.71,99.89,1111.60,103.41,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.015,0.051,0.044,0.000,0.000, ,151.47,155.00,146.57,0.00,0.00,0.00 ,,1222.95,90.99,1086.20,99.82,1095.97,103.48,8000.00,0.00,8000.00,0.00,1320.63,42.60,
0.103,0.059,0.059,0.000,0.000,0.000, ,151.66,155.00,147.29,0.00,0.00,0.00 ,,1209.28,90.84,1144.81,99.82,1052.99,103.59,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.015,0.000,0.007,0.029,0.000,0.000, ,151.10,154.43,147.11,0.00,0.00,0.00 ,,1205.37,90.95,1150.67,100.04,1041.27,103.59,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.044,0.022,0.007,0.000,0.000, ,150.92,155.18,147.29,0.00,0.00,0.00 ,,1176.07,90.92,1121.37,99.82,1060.81,103.66,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.066,0.000,0.029,0.015,0.000,0.000, ,150.92,155.75,146.57,0.00,0.00,0.00 ,,1133.09,90.99,1129.18,99.93,1101.83,103.66,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.015,0.044,0.037,0.000,0.000, ,151.47,155.56,146.57,0.00,0.00,0.00 ,,1076.43,90.92,1119.41,99.93,1140.90,103.70,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.059,0.007,0.037,0.029,0.000,0.000, ,150.92,152.93,146.57,0.00,0.00,0.00 ,,1045.18,91.06,1084.25,100.00,1179.98,103.74,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.059,0.007,0.044,0.022,0.000,0.000, ,150.92,154.81,147.11,0.00,0.00,0.00 ,,1037.36,90.99,1097.92,99.82,1191.70,103.74,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.015,0.044,0.029,0.000,0.000, ,151.84,155.18,146.93,0.00,0.00,0.00 ,,1084.25,91.03,1105.74,99.96,1183.88,103.77,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.022,0.037,0.007,0.007,0.000, ,151.10,154.81,146.57,0.00,0.00,0.00 ,,1133.09,90.99,1088.16,99.96,1195.60,103.48,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.073,0.022,0.051,0.022,0.000,0.000, ,151.10,153.11,147.65,0.00,0.00,0.00 ,,1195.60,90.92,1080.34,99.82,1176.07,103.63,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.073,0.022,0.044,0.029,0.000,0.000, ,151.29,154.06,147.65,0.00,0.00,0.00 ,,1246.40,91.03,1095.97,100.04,1205.37,103.63,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.066,0.022,0.044,0.007,0.000,0.000, ,151.47,154.62,147.29,0.00,0.00,0.00 ,,1271.79,90.77,1092.06,99.89,1197.56,103.70,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.051,0.007,0.022,0.051,0.000,0.000, ,151.84,153.30,146.93,0.00,0.00,0.00 ,,1269.84,90.99,1054.95,99.93,1228.82,103.66,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.022,0.000,0.051,0.029,0.007,0.015, ,151.29,155.75,146.75,0.00,0.00,0.00 ,,1263.98,90.84,1084.25,100.00,1209.28,103.74,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.044,0.015,0.037,0.037,0.000,0.000, ,152.21,154.81,146.57,0.00,0.00,0.00 ,,1248.35,90.84,1095.97,99.96,1201.47,103.63,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.088,0.044,0.051,0.000,0.000,0.000, ,151.47,154.06,147.11,0.00,0.00,0.00 ,,1228.82,90.84,1080.34,99.82,1193.65,103.63,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.051,0.007,0.037,0.022,0.022,0.015, ,151.66,153.68,147.83,0.00,0.00,0.00 ,,1219.05,90.92,1078.39,99.96,1211.23,103.63,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.037,0.044,0.000,0.000,0.000, ,152.21,155.37,146.57,0.00,0.00,0.00 ,,1207.33,90.73,1070.57,99.96,1234.68,103.48,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.051,0.007,0.015,0.007,0.000,0.000, ,152.02,154.06,146.75,0.00,0.00,0.00 ,,1166.30,90.99,1064.71,99.93,1232.72,103.63,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.088,0.037,0.044,0.000,0.000,0.000, ,152.02,153.49,146.93,0.00,0.00,0.00 ,,1156.53,90.92,1064.71,99.82,1252.26,103.48,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.029,0.066,0.051,0.000,0.000, ,152.39,153.87,147.83,0.00,0.00,0.00 ,,1137.00,90.77,1080.34,100.07,1242.49,103.37,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.007,0.037,0.000,0.000,0.000, ,152.39,154.24,146.57,0.00,0.00,0.00 ,,1138.95,90.84,1070.57,99.85,1260.07,103.30,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.029,0.015,0.059,0.000,0.000,0.000, ,152.58,154.06,146.39,0.00,0.00,0.00 ,,1146.76,90.99,1051.04,99.85,1228.82,103.44,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.059,0.022,0.015,0.015,0.000,0.000, ,152.21,154.43,147.47,0.00,0.00,0.00 ,,1158.49,90.99,1047.13,100.00,1221.00,103.52,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.037,0.051,0.044,0.015,0.015, ,153.87,154.81,145.31,0.00,0.00,0.00 ,,1156.53,90.77,1023.69,99.89,1226.86,103.44,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.015,0.015,0.029,0.000,0.000, ,152.76,154.62,147.29,0.00,0.00,0.00 ,,1158.49,90.99,976.80,99.89,1250.31,103.55,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.029,0.059,0.022,0.000,0.000, ,152.02,153.68,147.29,0.00,0.00,0.00 ,,1160.44,90.88,1023.69,100.00,1256.17,103.55,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.073,0.029,0.029,0.000,0.000,0.000, ,152.76,154.81,147.11,0.00,0.00,0.00 ,,1150.67,90.92,1047.13,99.96,1279.61,103.44,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.022,0.015,0.015,0.000,0.000, ,152.58,155.75,146.93,0.00,0.00,0.00 ,,1137.00,90.99,1056.90,99.85,1301.10,103.41,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.081,0.022,0.037,0.000,0.000,0.000, ,152.02,153.87,147.11,0.00,0.00,0.00 ,,1150.67,90.92,1121.37,99.89,1295.24,103.41,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.081,0.022,0.037,0.000,0.000,0.000, ,151.84,153.68,147.29,0.00,0.00,0.00 ,,1131.14,90.99,1168.25,99.89,1277.66,103.52,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.022,0.015,0.051,0.022,0.015,0.000, ,152.02,154.43,147.11,0.00,0.00,0.00 ,,1101.83,90.95,1138.95,99.89,1263.98,103.44,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.110,0.029,0.029,0.029,0.000,0.000, ,152.58,155.75,148.01,0.00,0.00,0.00 ,,1080.34,91.06,1140.90,99.93,1240.54,103.74,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.037,0.059,0.029,0.000,0.000, ,151.84,153.87,147.47,0.00,0.00,0.00 ,,1045.18,90.92,1154.58,99.93,1211.23,103.59,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.022,0.015,0.051,0.015,0.000,0.000, ,152.21,154.81,147.29,0.00,0.00,0.00 ,,1008.06,91.06,1123.32,99.96,1183.88,103.66,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.095,0.037,0.066,0.015,0.000,0.000, ,152.02,152.74,147.11,0.00,0.00,0.00 ,,1039.32,90.84,1109.65,99.82,1148.72,103.59,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.022,0.044,0.000,0.000,0.000, ,151.66,154.06,147.47,0.00,0.00,0.00 ,,1062.76,91.03,1117.46,99.89,1113.55,103.77,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.029,0.044,0.022,0.000,0.000, ,152.39,154.43,147.47,0.00,0.00,0.00 ,,1113.55,90.99,1074.48,99.89,1117.46,103.55,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.029,0.000,0.007,0.000,0.000,0.000, ,151.47,154.06,146.57,0.00,0.00,0.00 ,,1150.67,90.99,1006.11,99.82,1109.65,103.70,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.088,0.029,0.059,0.000,0.000,0.000, ,152.76,153.30,146.75,0.00,0.00,0.00 ,,1187.79,91.10,996.34,100.00,1140.90,103.55,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.073,0.022,0.059,0.000,0.000,0.000, ,152.02,153.68,147.83,0.00,0.00,0.00 ,,1217.09,90.84,990.48,100.07,1140.90,103.59,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.015,0.037,0.044,0.059,0.000,0.000, ,151.84,154.24,147.29,0.00,0.00,0.00 ,,1246.40,91.03,937.73,99.96,1133.09,103.74,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.095,0.029,0.044,0.037,0.007,0.015, ,151.29,153.30,147.11,0.00,0.00,0.00 ,,1224.91,90.88,933.82,100.07,1123.32,103.63,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.000,0.044,0.029,0.059,0.000,0.000, ,151.84,155.94,148.01,0.00,0.00,0.00 ,,1244.44,90.92,961.17,99.96,1111.60,103.59,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.059,0.022,0.044,0.007,0.000,0.000, ,152.02,153.87,147.29,0.00,0.00,0.00 ,,1228.82,90.84,927.96,99.89,1103.79,103.55,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.044,0.007,0.015,0.000,0.000,0.000, ,151.66,152.93,148.01,0.00,0.00,0.00 ,,1226.86,91.03,949.45,99.96,1092.06,103.77,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.081,0.029,0.059,0.007,0.000,0.000, ,151.10,152.55,147.47,0.00,0.00,0.00 ,,1222.95,90.84,1011.97,100.00,1092.06,103.63,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.066,0.029,0.066,0.000,0.000,0.000, ,151.29,153.87,147.83,0.00,0.00,0.00 ,,1230.77,90.99,1049.08,100.00,1109.65,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.022,0.000,0.022,0.000,0.000,0.000, ,152.21,154.62,147.11,0.00,0.00,0.00 ,,1236.63,90.99,1074.48,99.85,1111.60,103.59,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.029,0.029,0.037,0.000,0.000, ,151.47,152.55,147.11,0.00,0.00,0.00 ,,1234.68,90.84,1109.65,99.85,1088.16,103.74,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.022,0.051,0.007,0.000,0.000, ,151.47,153.68,147.65,0.00,0.00,0.00 ,,1226.86,91.06,1090.11,99.96,1092.06,103.66,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.037,0.007,0.059,0.059,0.000,0.000, ,151.29,153.11,147.11,0.00,0.00,0.00 ,,1213.19,90.77,1049.08,99.78,1076.43,103.66,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.007,0.022,0.044,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1230.77,90.92,1052.99,99.93,1097.92,103.63,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.029,0.037,0.029,0.000,0.000, ,151.47,154.81,146.57,0.00,0.00,0.00 ,,1262.03,90.73,1035.41,99.85,1115.51,103.48,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.022,0.000,0.037,0.029,0.000,0.007, ,151.66,154.81,146.57,0.00,0.00,0.00 ,,1295.24,90.77,1039.32,99.82,1111.60,103.66,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.022,0.000,0.037,0.022,0.000,0.015, ,152.02,154.81,147.29,0.00,0.00,0.00 ,,1346.03,90.73,1047.13,99.89,1111.60,103.63,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.029,0.007,0.029,0.000,0.000,0.000, ,151.10,153.30,147.29,0.00,0.00,0.00 ,,1373.38,90.84,1037.36,99.93,1094.02,103.70,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.029,0.044,0.007,0.000,0.000, ,152.39,155.56,146.03,0.00,0.00,0.00 ,,1420.27,90.84,980.71,99.82,1105.74,103.70,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.088,0.037,0.044,0.000,0.000,0.000, ,151.66,155.18,147.11,0.00,0.00,0.00 ,,1426.13,90.88,976.80,99.89,1086.20,103.85,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.007,0.037,0.015,0.000,0.000, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1443.71,90.92,984.62,100.07,1078.39,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.081,0.037,0.051,0.022,0.000,0.000, ,151.47,152.93,147.65,0.00,0.00,0.00 ,,1445.67,90.77,968.99,99.89,1043.22,103.92,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.037,0.000,0.029,0.007,0.000,0.000, ,151.47,154.24,147.11,0.00,0.00,0.00 ,,1469.11,90.92,953.36,99.96,1031.50,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.095,0.051,0.059,0.000,0.000,0.000, ,150.92,153.68,147.11,0.00,0.00,0.00 ,,1482.78,90.66,984.62,100.04,1021.73,103.81,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.015,0.044,0.000,0.000,0.000, ,151.47,153.68,147.47,0.00,0.00,0.00 ,,1482.78,90.73,982.66,99.85,1051.04,103.77,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.066,0.015,0.051,0.044,0.000,0.000, ,151.10,155.37,146.75,0.00,0.00,0.00 ,,1461.29,90.70,1025.64,99.74,1062.76,103.66,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.073,0.029,0.029,0.000,0.000,0.000, ,151.84,152.74,146.93,0.00,0.00,0.00 ,,1433.94,90.70,1129.18,99.96,1070.57,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.051,0.029,0.000,0.007, ,150.92,152.93,147.83,0.00,0.00,0.00 ,,1349.94,90.73,1162.39,99.89,1086.20,103.55,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.015,0.029,0.000,0.000,0.000, ,152.02,153.68,147.47,0.00,0.00,0.00 ,,1281.56,90.84,1178.02,99.74,1084.25,103.85,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.066,0.029,0.037,0.000,0.022,0.015, ,152.21,154.81,146.39,0.00,0.00,0.00 ,,1203.42,90.84,1201.47,99.74,1099.88,103.44,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.088,0.037,0.073,0.000,0.000,0.000, ,152.76,152.74,147.29,0.00,0.00,0.00 ,,1142.86,90.77,1189.74,99.82,1103.79,103.33,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.015,0.044,0.000,0.000,0.000, ,151.29,153.11,147.83,0.00,0.00,0.00 ,,1101.83,90.99,1133.09,99.56,1107.69,103.44,8000.00,0.00,8000.00,0.00,1314.77,42.56,
0.059,0.015,0.044,0.022,0.000,0.000, ,152.39,155.00,147.29,0.00,0.00,0.00 ,,1123.32,90.84,1103.79,99.85,1082.30,103.63,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.015,0.037,0.007,0.000,0.000, ,152.02,153.30,147.47,0.00,0.00,0.00 ,,1146.76,90.92,1076.43,99.89,1066.67,103.55,8000.00,0.00,8000.00,0.00,1344.08,42.53,
0.044,0.044,0.029,0.000,0.000,0.000, ,151.47,154.24,147.65,0.00,0.00,0.00 ,,1189.74,90.92,1015.87,99.78,1051.04,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.029,0.015,0.051,0.037,0.000,0.000, ,152.21,153.68,147.83,0.00,0.00,0.00 ,,1219.05,90.92,994.38,99.93,1078.39,103.74,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.081,0.029,0.037,0.022,0.000,0.000, ,151.47,153.11,147.29,0.00,0.00,0.00 ,,1238.58,90.88,1011.97,99.85,1105.74,103.59,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.081,0.037,0.051,0.000,0.000,0.000, ,151.66,152.74,148.37,0.00,0.00,0.00 ,,1262.03,90.84,1000.24,99.96,1140.90,103.59,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.066,0.022,0.066,0.029,0.007,0.000, ,151.29,154.06,147.29,0.00,0.00,0.00 ,,1263.98,90.70,988.52,99.85,1152.63,103.55,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.044,0.007,0.015,0.029,0.000,0.000, ,153.13,155.00,147.47,0.00,0.00,0.00 ,,1252.26,90.77,1021.73,100.04,1135.04,103.55,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.022,0.059,0.037,0.000,0.000, ,152.02,153.30,146.57,0.00,0.00,0.00 ,,1228.82,90.92,1023.69,99.82,1111.60,103.66,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.095,0.037,0.066,0.007,0.000,0.000, ,152.39,153.30,148.01,0.00,0.00,0.00 ,,1236.63,90.77,992.43,99.82,1090.11,103.55,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.000,0.000,0.037,0.051,0.000,0.007, ,151.47,153.11,146.75,0.00,0.00,0.00 ,,1219.05,90.84,1037.36,99.93,1066.67,103.55,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.044,0.007,0.044,0.000,0.000,0.007, ,152.21,154.24,146.39,0.00,0.00,0.00 ,,1219.05,90.81,1006.11,99.96,1060.81,103.52,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.029,0.044,0.037,0.000,0.000, ,151.66,153.68,147.83,0.00,0.00,0.00 ,,1228.82,90.84,968.99,99.71,1074.48,103.63,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.066,0.000,0.044,0.000,0.000,0.000, ,152.95,154.43,146.21,0.00,0.00,0.00 ,,1230.77,90.66,974.85,99.85,1064.71,103.55,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.015,0.022,0.044,0.000,0.000, ,151.66,153.68,147.11,0.00,0.00,0.00 ,,1209.28,90.81,965.08,99.85,1052.99,103.44,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.059,0.022,0.044,0.015,0.000,0.000, ,151.66,153.30,146.93,0.00,0.00,0.00 ,,1203.42,90.59,951.40,99.49,1017.83,103.44,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.059,0.022,0.007,0.015,0.000,0.000, ,152.21,154.81,146.75,0.00,0.00,0.00 ,,1164.35,90.59,927.96,99.74,986.57,103.33,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.095,0.051,0.000,0.022,0.000,0.000, ,150.92,153.68,146.93,0.00,0.00,0.00 ,,1156.53,90.51,955.31,99.71,967.03,103.41,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.015,0.044,0.000,0.000,0.000, ,151.10,153.49,147.47,0.00,0.00,0.00 ,,1146.76,90.66,896.70,99.63,961.17,103.30,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.081,0.029,0.037,0.000,0.000,0.000, ,151.84,153.87,147.47,0.00,0.00,0.00 ,,1156.53,90.73,890.84,99.63,947.50,103.33,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.051,0.015,0.051,0.007,0.000,0.007, ,151.10,152.93,147.29,0.00,0.00,0.00 ,,1160.44,90.62,908.42,99.71,961.17,103.30,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.037,0.007,0.000,0.000, ,150.92,152.17,147.29,0.00,0.00,0.00 ,,1181.93,90.73,896.70,99.71,965.08,103.33,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.015,0.037,0.007,0.000,0.000, ,151.29,153.30,146.57,0.00,0.00,0.00 ,,1195.60,90.62,884.98,99.67,959.22,103.30,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.044,0.029,0.037,0.022,0.000,0.000, ,152.02,154.62,147.83,0.00,0.00,0.00 ,,1199.51,90.66,900.61,99.82,955.31,103.30,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.044,0.029,0.015,0.000,0.000, ,151.47,153.11,146.21,0.00,0.00,0.00 ,,1215.14,90.73,881.07,99.74,943.59,103.37,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.015,0.029,0.000,0.000,0.000, ,151.29,153.30,147.47,0.00,0.00,0.00 ,,1226.86,90.55,859.58,99.56,959.22,103.22,8000.00,0.00,8000.00,0.00,1314.77,42.60,
0.051,0.007,0.044,0.000,0.022,0.007, ,152.21,154.62,146.93,0.00,0.00,0.00 ,,1222.95,90.55,908.42,99.74,945.54,103.30,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.051,0.015,0.007,0.007,0.000,0.000, ,151.29,154.43,146.93,0.00,0.00,0.00 ,,1234.68,90.70,896.70,99.78,959.22,103.52,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.007,0.051,0.044,0.007,0.007, ,151.47,152.36,146.75,0.00,0.00,0.00 ,,1254.21,90.92,902.56,100.00,961.17,103.66,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.073,0.022,0.044,0.007,0.000,0.000, ,151.10,153.30,147.29,0.00,0.00,0.00 ,,1291.33,90.73,929.91,99.96,967.03,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.007,0.044,0.000,0.000,0.000, ,151.47,154.62,147.29,0.00,0.00,0.00 ,,1308.91,90.92,949.45,99.96,953.36,103.85,8000.00,0.00,8000.00,0.00,1349.94,42.56,
0.022,0.029,0.015,0.037,0.000,0.000, ,151.47,153.30,147.83,0.00,0.00,0.00 ,,1332.36,90.77,922.10,99.82,963.13,103.66,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.088,0.029,0.022,0.000,0.000,0.007, ,151.47,155.37,148.01,0.00,0.00,0.00 ,,1342.12,90.81,963.13,100.07,968.99,103.96,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.022,0.037,0.044,0.000,0.000, ,151.10,153.49,146.75,0.00,0.00,0.00 ,,1334.31,90.66,972.89,100.07,1000.24,103.70,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.022,0.044,0.000,0.000,0.000, ,151.47,153.30,147.47,0.00,0.00,0.00 ,,1349.94,90.73,972.89,100.00,984.62,103.77,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.066,0.022,0.029,0.059,0.000,0.000, ,150.36,151.80,148.37,0.00,0.00,0.00 ,,1336.26,90.77,1006.11,99.89,984.62,103.85,8000.00,0.00,8000.00,0.00,1347.99,42.42,
0.051,0.000,0.044,0.000,0.000,0.000, ,151.10,153.30,147.29,0.00,0.00,0.00 ,,1312.82,90.84,1054.95,99.93,988.52,103.74,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.066,0.022,0.044,0.029,0.000,0.007, ,152.02,155.18,146.39,0.00,0.00,0.00 ,,1303.05,90.92,1058.85,99.89,986.57,103.74,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.037,0.022,0.044,0.000,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1271.79,90.73,1056.90,99.89,974.85,103.92,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.088,0.029,0.044,0.015,0.000,0.000, ,151.84,152.93,146.93,0.00,0.00,0.00 ,,1263.98,90.92,1080.34,100.04,965.08,103.77,8000.00,0.00,8000.00,0.00,1342.12,42.56,
0.073,0.022,0.059,0.059,0.000,0.000, ,152.02,154.43,146.39,0.00,0.00,0.00 ,,1275.70,90.77,1066.67,99.96,920.15,103.88,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.044,0.007,0.037,0.059,0.000,0.000, ,150.92,153.49,147.29,0.00,0.00,0.00 ,,1275.70,90.99,1049.08,99.96,894.75,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.037,0.037,0.015,0.000,0.000, ,151.84,153.87,148.37,0.00,0.00,0.00 ,,1277.66,90.84,1076.43,99.93,847.86,103.77,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.000,0.000,0.051,0.029,0.000,0.000, ,151.47,153.49,147.83,0.00,0.00,0.00 ,,1303.05,90.92,1058.85,99.96,824.42,103.85,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.073,0.029,0.044,0.022,0.000,0.000, ,151.47,152.93,146.75,0.00,0.00,0.00 ,,1308.91,90.70,1011.97,99.82,832.23,103.88,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.022,0.059,0.029,0.000,0.000, ,151.10,153.68,147.29,0.00,0.00,0.00 ,,1293.28,90.84,1017.83,99.93,806.84,103.92,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.073,0.029,0.059,0.000,0.000,0.000, ,152.21,154.06,147.65,0.00,0.00,0.00 ,,1273.75,90.92,1000.24,99.93,814.65,103.99,8000.00,0.00,8000.00,0.00,1316.73,42.53,
0.066,0.029,0.037,0.000,0.000,0.000, ,151.10,154.43,146.75,0.00,0.00,0.00 ,,1228.82,90.84,957.26,99.89,832.23,103.96,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.022,0.044,0.015,0.000,0.000, ,151.10,153.68,147.11,0.00,0.00,0.00 ,,1178.02,91.06,937.73,100.07,877.17,103.92,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.066,0.037,0.073,0.022,0.000,0.000, ,151.10,152.93,148.01,0.00,0.00,0.00 ,,1140.90,90.88,943.59,99.96,881.07,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.029,0.037,0.029,0.000,0.000, ,150.92,152.74,147.65,0.00,0.00,0.00 ,,1099.88,91.06,906.47,100.00,883.03,103.85,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.059,0.022,0.059,0.022,0.000,0.000, ,150.92,153.11,146.93,0.00,0.00,0.00 ,,1101.83,90.99,890.84,100.00,867.40,103.99,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.037,0.037,0.000,0.000,0.000, ,151.10,154.06,148.55,0.00,0.00,0.00 ,,1148.72,91.10,935.78,100.11,857.63,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.059,0.015,0.029,0.000,0.000,0.000, ,151.66,154.81,147.11,0.00,0.00,0.00 ,,1217.09,90.81,945.54,100.00,842.00,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.029,0.044,0.007,0.000,0.000, ,152.21,151.61,146.21,0.00,0.00,0.00 ,,1297.19,90.84,961.17,99.96,814.65,103.92,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.029,0.044,0.000,0.000,0.000, ,151.47,154.06,147.11,0.00,0.00,0.00 ,,1330.40,90.92,1011.97,99.89,789.26,104.07,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.037,0.007,0.051,0.029,0.000,0.000, ,151.47,154.06,147.83,0.00,0.00,0.00 ,,1353.85,90.95,1025.64,99.96,769.72,104.03,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.000,0.022,0.044,0.015,0.007, ,152.02,155.00,146.93,0.00,0.00,0.00 ,,1351.89,90.99,998.29,99.82,781.44,103.99,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.044,0.029,0.059,0.000,0.000, ,152.02,152.17,146.93,0.00,0.00,0.00 ,,1359.71,90.77,1011.97,99.93,773.63,104.07,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.088,0.029,0.051,0.029,0.000,0.000, ,151.29,153.49,147.11,0.00,0.00,0.00 ,,1353.85,90.92,1025.64,100.04,791.21,103.96,8000.00,0.00,8000.00,0.00,1342.12,42.60,
0.073,0.037,0.059,0.022,0.000,0.000, ,151.47,154.06,147.29,0.00,0.00,0.00 ,,1342.12,90.77,1010.01,99.85,800.98,103.99,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.022,0.000,0.029,0.037,0.000,0.000, ,151.29,152.74,147.29,0.00,0.00,0.00 ,,1334.31,90.88,1017.83,99.93,820.51,104.03,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.103,0.044,0.022,0.059,0.000,0.000, ,150.92,154.24,147.29,0.00,0.00,0.00 ,,1328.45,90.70,1031.50,99.93,820.51,103.99,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.059,0.015,0.022,0.000,0.000,0.000, ,151.29,153.87,147.11,0.00,0.00,0.00 ,,1318.68,90.84,994.38,99.89,834.19,103.96,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.015,0.051,0.059,0.000,0.000, ,151.10,153.30,147.65,0.00,0.00,0.00 ,,1334.31,90.73,974.85,99.89,834.19,104.07,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.022,0.044,0.007,0.000,0.000, ,151.47,153.68,147.47,0.00,0.00,0.00 ,,1349.94,90.92,1008.06,100.07,832.23,104.14,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.044,0.029,0.066,0.007,0.000,0.000, ,150.92,153.11,147.65,0.00,0.00,0.00 ,,1347.99,90.88,996.34,99.93,836.14,103.99,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.007,0.022,0.007,0.000,0.000, ,151.66,154.43,146.75,0.00,0.00,0.00 ,,1347.99,90.84,970.94,99.93,828.33,104.07,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.037,0.015,0.037,0.029,0.000,0.007, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,1330.40,90.99,996.34,100.04,810.74,104.07,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.095,0.029,0.044,0.000,0.000,0.000, ,151.47,153.30,147.11,0.00,0.00,0.00 ,,1316.73,90.81,990.48,100.00,800.98,104.03,8000.00,0.00,8000.00,0.00,1346.03,42.45,
0.029,0.015,0.029,0.022,0.000,0.000, ,151.29,153.68,146.75,0.00,0.00,0.00 ,,1310.87,90.77,935.78,99.93,816.61,104.03,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.015,0.000,0.029,0.022,0.015,0.015, ,150.92,154.06,147.29,0.00,0.00,0.00 ,,1277.66,90.88,935.78,99.96,810.74,104.10,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.015,0.029,0.015,0.000,0.000, ,151.47,153.30,147.65,0.00,0.00,0.00 ,,1265.93,90.99,898.66,100.07,832.23,103.88,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.015,0.000,0.029,0.044,0.000,0.000, ,150.73,155.00,145.85,0.00,0.00,0.00 ,,1238.58,90.88,843.96,100.00,840.05,103.96,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.015,0.037,0.000,0.000,0.000, ,151.29,153.11,147.65,0.00,0.00,0.00 ,,1228.82,90.84,828.33,100.04,853.72,103.99,8000.00,0.00,8000.00,0.00,1347.99,42.42,
0.081,0.037,0.037,0.007,0.015,0.007, ,150.55,153.11,148.01,0.00,0.00,0.00 ,,1217.09,90.84,838.10,99.96,869.35,103.92,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.029,0.022,0.044,0.000,0.000,0.000, ,151.84,153.68,148.19,0.00,0.00,0.00 ,,1201.47,90.92,812.70,99.96,879.12,103.92,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.066,0.029,0.044,0.029,0.000,0.000, ,151.10,154.43,147.47,0.00,0.00,0.00 ,,1199.51,90.92,812.70,99.89,900.61,103.88,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.073,0.000,0.015,0.007,0.007,0.000, ,151.47,154.06,146.75,0.00,0.00,0.00 ,,1170.21,90.92,845.91,100.11,908.42,103.81,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.015,0.044,0.015,0.000,0.000, ,151.10,152.93,147.11,0.00,0.00,0.00 ,,1174.11,90.88,826.37,99.96,937.73,103.77,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.066,0.029,0.051,0.000,0.000,0.000, ,151.47,154.06,146.75,0.00,0.00,0.00 ,,1146.76,90.77,781.44,100.00,970.94,103.74,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.029,0.000,0.037,0.000,0.000,0.000, ,151.10,153.30,147.11,0.00,0.00,0.00 ,,1127.23,91.03,808.79,100.07,1027.59,103.81,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.081,0.037,0.066,0.000,0.000,0.000, ,150.92,153.30,147.29,0.00,0.00,0.00 ,,1107.69,90.81,800.98,100.00,1082.30,103.48,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.066,0.022,0.029,0.000,0.000,0.000, ,151.47,154.24,147.47,0.00,0.00,0.00 ,,1070.57,90.95,761.90,100.04,1117.46,103.63,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.037,0.029,0.000,0.000,0.000, ,152.21,152.36,146.03,0.00,0.00,0.00 ,,1043.22,90.99,785.35,100.07,1117.46,103.81,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.081,0.029,0.044,0.015,0.000,0.000, ,151.66,153.49,146.75,0.00,0.00,0.00 ,,1029.55,91.10,777.53,100.18,1133.09,103.74,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.007,0.029,0.000,0.015,0.000, ,151.47,153.49,147.11,0.00,0.00,0.00 ,,1017.83,90.99,769.72,100.00,1131.14,103.63,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.015,0.022,0.066,0.000,0.000, ,152.39,155.75,146.03,0.00,0.00,0.00 ,,1010.01,91.14,816.61,100.04,1117.46,103.66,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.000,0.029,0.007,0.000,0.000, ,152.02,154.24,147.11,0.00,0.00,0.00 ,,1035.41,91.21,873.26,100.07,1101.83,103.74,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.044,0.015,0.059,0.000,0.000,0.000, ,150.73,152.17,147.83,0.00,0.00,0.00 ,,1031.50,90.99,871.31,100.00,1109.65,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.073,0.037,0.037,0.037,0.000,0.000, ,151.84,153.68,146.93,0.00,0.00,0.00 ,,1029.55,91.14,888.89,99.93,1088.16,103.77,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.044,0.000,0.051,0.015,0.000,0.015, ,151.10,153.30,146.39,0.00,0.00,0.00 ,,1013.92,91.03,890.84,100.04,1092.06,103.59,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.088,0.044,0.022,0.015,0.000,0.000, ,151.47,154.43,147.83,0.00,0.00,0.00 ,,1008.06,91.03,883.03,100.00,1070.57,103.74,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.022,0.051,0.007,0.000,0.000, ,151.10,153.11,146.93,0.00,0.00,0.00 ,,1017.83,91.03,853.72,99.96,1062.76,103.66,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.044,0.015,0.037,0.029,0.000,0.000, ,152.21,153.11,147.47,0.00,0.00,0.00 ,,1033.46,91.06,892.80,100.11,1037.36,103.74,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.095,0.037,0.037,0.029,0.000,0.000, ,151.47,152.17,146.39,0.00,0.00,0.00 ,,1027.59,90.99,931.87,100.00,1027.59,103.77,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.059,0.022,0.059,0.029,0.000,0.000, ,151.47,153.30,147.29,0.00,0.00,0.00 ,,1013.92,91.06,974.85,99.89,1051.04,103.81,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.066,0.037,0.059,0.059,0.000,0.000, ,151.84,154.24,147.11,0.00,0.00,0.00 ,,1017.83,91.06,1076.43,99.85,1051.04,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.015,0.022,0.051,0.000,0.000, ,151.10,153.87,146.75,0.00,0.00,0.00 ,,1027.59,90.92,1090.11,99.82,1058.85,103.74,8000.00,0.00,8000.00,0.00,1351.89,42.49,
0.088,0.044,0.059,0.000,0.000,0.000, ,152.21,153.87,147.29,0.00,0.00,0.00 ,,1035.41,91.10,1090.11,99.74,1070.57,103.74,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.051,0.029,0.059,0.015,0.000,0.000, ,151.66,153.49,146.75,0.00,0.00,0.00 ,,1043.22,90.99,1092.06,99.82,1072.53,103.74,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.022,0.029,0.029,0.000,0.000, ,152.21,153.87,146.21,0.00,0.00,0.00 ,,1049.08,91.06,1082.30,99.85,1072.53,103.81,8000.00,0.00,8000.00,0.00,1344.08,42.49,
0.066,0.037,0.051,0.029,0.000,0.000, ,151.66,153.11,146.75,0.00,0.00,0.00 ,,1037.36,90.92,1039.32,99.85,1092.06,103.59,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.007,0.037,0.000,0.000,0.000, ,151.47,155.37,147.47,0.00,0.00,0.00 ,,1056.90,90.99,1058.85,99.85,1070.57,103.74,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.029,0.000,0.007,0.088,0.029,0.000, ,151.66,153.30,146.75,0.00,0.00,0.00 ,,1056.90,90.92,1027.59,99.89,1078.39,103.74,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.015,0.029,0.000,0.000,0.000, ,151.10,152.93,147.83,0.00,0.00,0.00 ,,1072.53,90.92,970.94,99.89,1088.16,103.66,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.015,0.044,0.022,0.000,0.000, ,151.29,154.81,146.57,0.00,0.00,0.00 ,,1111.60,90.88,965.08,99.85,1088.16,103.63,8000.00,0.00,8000.00,0.00,1308.91,42.56,
0.066,0.007,0.044,0.007,0.007,0.000, ,151.66,153.68,147.11,0.00,0.00,0.00 ,,1133.09,91.10,967.03,99.96,1095.97,103.74,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.022,0.044,0.029,0.000,0.000, ,151.29,153.68,146.75,0.00,0.00,0.00 ,,1178.02,90.99,963.13,99.85,1111.60,103.63,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.015,0.037,0.000,0.000,0.000, ,151.47,153.30,146.93,0.00,0.00,0.00 ,,1219.05,90.88,980.71,99.89,1125.27,103.63,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.051,0.029,0.051,0.029,0.000,0.000, ,151.10,153.49,147.29,0.00,0.00,0.00 ,,1250.31,90.92,1021.73,100.04,1146.76,103.52,8000.00,0.00,8000.00,0.00,1349.94,42.53,
0.037,0.000,0.037,0.022,0.000,0.000, ,151.29,154.06,147.29,0.00,0.00,0.00 ,,1240.54,90.77,1058.85,99.85,1150.67,103.63,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.015,0.044,0.015,0.000,0.000, ,152.02,153.49,147.11,0.00,0.00,0.00 ,,1258.12,90.81,1082.30,99.89,1174.11,103.52,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.088,0.029,0.037,0.000,0.000,0.007, ,152.02,155.18,147.11,0.00,0.00,0.00 ,,1252.26,90.55,1152.63,99.71,1174.11,103.33,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.029,0.015,0.044,0.029,0.000,0.000, ,152.39,153.49,146.75,0.00,0.00,0.00 ,,1236.63,90.70,1178.02,99.78,1168.25,103.26,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.015,0.037,0.073,0.007,0.000, ,151.29,152.93,148.19,0.00,0.00,0.00 ,,1203.42,90.55,1179.98,99.30,1168.25,103.26,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.007,0.029,0.029,0.000,0.000, ,151.29,153.30,147.11,0.00,0.00,0.00 ,,1203.42,90.62,1312.82,99.56,1158.49,103.22,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.073,0.015,0.037,0.037,0.000,0.000, ,152.58,154.81,146.39,0.00,0.00,0.00 ,,1205.37,90.62,1490.60,99.41,1152.63,103.22,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.022,0.000,0.059,0.007,0.000,0.000, ,151.10,152.55,146.93,0.00,0.00,0.00 ,,1215.14,90.62,1441.76,99.19,1142.86,103.33,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.022,0.044,0.044,0.000,0.000, ,150.92,152.74,146.93,0.00,0.00,0.00 ,,1234.68,90.70,1394.87,99.34,1133.09,103.26,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.073,0.029,0.051,0.000,0.000,0.000, ,151.66,154.24,146.93,0.00,0.00,0.00 ,,1256.17,90.55,1297.19,99.56,1123.32,103.30,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.037,0.015,0.029,0.059,0.000,0.000, ,151.10,152.55,147.47,0.00,0.00,0.00 ,,1258.12,90.66,1205.37,99.45,1135.04,103.22,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.088,0.022,0.051,0.000,0.000,0.000, ,150.92,152.93,148.01,0.00,0.00,0.00 ,,1295.24,90.48,1174.11,99.38,1113.55,103.41,8000.00,0.00,8000.00,0.00,1289.38,42.49,
0.044,0.029,0.051,0.015,0.000,0.000, ,151.29,152.74,147.65,0.00,0.00,0.00 ,,1299.15,90.62,1178.02,99.71,1138.95,103.19,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.095,0.029,0.059,0.022,0.000,0.000, ,151.47,153.49,146.75,0.00,0.00,0.00 ,,1316.73,90.59,1185.84,99.41,1135.04,103.30,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.037,0.051,0.000,0.000,0.000, ,152.02,152.17,147.11,0.00,0.00,0.00 ,,1314.77,90.55,1160.44,99.49,1137.00,103.33,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.066,0.015,0.044,0.022,0.000,0.000, ,150.92,153.30,147.47,0.00,0.00,0.00 ,,1299.15,90.62,1158.49,99.63,1127.23,103.44,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.044,0.007,0.029,0.007,0.000,0.000, ,152.39,154.62,146.21,0.00,0.00,0.00 ,,1269.84,90.70,1115.51,99.63,1109.65,103.48,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.066,0.022,0.037,0.000,0.000,0.000, ,151.47,153.87,146.75,0.00,0.00,0.00 ,,1238.58,90.84,1058.85,99.71,1092.06,103.55,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.095,0.029,0.073,0.015,0.000,0.000, ,152.39,153.68,146.93,0.00,0.00,0.00 ,,1203.42,90.77,1056.90,99.85,1066.67,103.59,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.029,0.044,0.000,0.000,0.000, ,151.47,153.30,146.75,0.00,0.00,0.00 ,,1156.53,90.99,1064.71,99.89,1070.57,103.55,8000.00,0.00,8000.00,0.00,1301.10,42.56,
0.059,0.015,0.044,0.000,0.000,0.000, ,151.47,153.68,146.57,0.00,0.00,0.00 ,,1135.04,90.88,1051.04,99.78,1082.30,103.66,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.051,0.029,0.051,0.029,0.000,0.000, ,151.10,152.55,147.29,0.00,0.00,0.00 ,,1172.16,91.03,1090.11,99.93,1099.88,103.63,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.095,0.037,0.029,0.022,0.007,0.000, ,151.10,155.56,146.93,0.00,0.00,0.00 ,,1244.44,90.84,1135.04,99.85,1097.92,103.74,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.037,0.007,0.022,0.007,0.000,0.000, ,152.21,154.06,147.11,0.00,0.00,0.00 ,,1324.54,90.88,1097.92,99.78,1137.00,103.63,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.073,0.029,0.051,0.007,0.000,0.000, ,151.10,152.93,147.29,0.00,0.00,0.00 ,,1383.15,90.73,1097.92,99.85,1140.90,103.48,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.051,0.007,0.037,0.000,0.000,0.000, ,151.29,153.87,147.29,0.00,0.00,0.00 ,,1394.87,90.77,1090.11,99.82,1142.86,103.63,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.051,0.051,0.066,0.007,0.000,0.000, ,151.29,153.11,147.11,0.00,0.00,0.00 ,,1416.36,90.66,1041.27,99.89,1170.21,103.48,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.059,0.007,0.022,0.015,0.000,0.000, ,152.02,154.06,146.21,0.00,0.00,0.00 ,,1430.04,90.73,1004.15,99.89,1170.21,103.63,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.051,0.000,0.000,0.000, ,151.29,153.49,146.75,0.00,0.00,0.00 ,,1428.08,90.88,992.43,100.04,1160.44,103.52,8000.00,0.00,8000.00,0.00,1338.22,42.49,
0.073,0.037,0.066,0.015,0.000,0.000, ,151.47,152.55,146.93,0.00,0.00,0.00 ,,1408.55,90.77,990.48,99.93,1138.95,103.66,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.029,0.000,0.022,0.044,0.000,0.007, ,151.10,153.68,146.57,0.00,0.00,0.00 ,,1418.32,90.73,957.26,99.85,1137.00,103.81,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.081,0.022,0.044,0.037,0.000,0.000, ,151.66,153.68,146.39,0.00,0.00,0.00 ,,1410.50,90.59,978.75,100.00,1117.46,103.59,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.088,0.037,0.037,0.007,0.000,0.000, ,151.84,154.06,147.29,0.00,0.00,0.00 ,,1414.41,90.55,972.89,99.96,1109.65,103.55,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.044,0.022,0.044,0.073,0.007,0.007, ,151.29,153.49,146.03,0.00,0.00,0.00 ,,1410.50,90.62,941.64,99.89,1074.48,103.70,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.044,0.015,0.037,0.015,0.000,0.000, ,151.66,153.68,147.47,0.00,0.00,0.00 ,,1398.78,90.70,935.78,99.96,1062.76,103.59,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.073,0.022,0.044,0.015,0.000,0.000, ,151.10,153.49,148.01,0.00,0.00,0.00 ,,1394.87,90.70,931.87,99.96,1051.04,103.63,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.066,0.015,0.037,0.000,0.000,0.000, ,152.21,154.24,146.93,0.00,0.00,0.00 ,,1383.15,90.62,881.07,100.04,1052.99,103.55,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.015,0.000,0.029,0.059,0.000,0.000, ,150.73,152.36,146.39,0.00,0.00,0.00 ,,1346.03,90.84,881.07,100.11,1045.18,103.52,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.073,0.015,0.022,0.007,0.000,0.000, ,151.29,153.68,146.39,0.00,0.00,0.00 ,,1324.54,90.70,884.98,100.11,1033.46,103.55,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.081,0.022,0.059,0.029,0.000,0.000, ,151.47,153.87,147.47,0.00,0.00,0.00 ,,1293.28,90.92,859.58,99.96,1035.41,103.66,8000.00,0.00,8000.00,0.00,1297.19,42.49,
