SAP ID,109003054744,
0.029,0.022,0.015,0.044,0.000,0.029, ,151.10,152.55,147.11,0.00,0.00,0.00 ,,1312.82,90.62,847.86,99.93,1015.87,103.55,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.022,0.044,0.029,0.000,0.000, ,150.92,153.49,147.29,0.00,0.00,0.00 ,,1326.50,90.77,875.21,100.07,1015.87,103.81,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.022,0.044,0.000,0.000,0.000, ,151.47,154.24,146.93,0.00,0.00,0.00 ,,1351.89,90.59,851.77,100.00,1035.41,103.59,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.059,0.015,0.037,0.007,0.000,0.000, ,151.84,154.06,146.75,0.00,0.00,0.00 ,,1351.89,90.66,838.10,100.00,1008.06,103.77,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.029,0.037,0.059,0.000,0.000, ,152.02,151.61,146.57,0.00,0.00,0.00 ,,1349.94,90.70,857.63,100.11,1000.24,103.52,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.066,0.007,0.029,0.000,0.000,0.007, ,151.47,153.68,147.29,0.00,0.00,0.00 ,,1347.99,90.62,867.40,100.11,1017.83,103.55,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.044,0.015,0.044,0.015,0.000,0.000, ,152.39,154.81,146.75,0.00,0.00,0.00 ,,1351.89,90.66,859.58,100.00,1051.04,103.63,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.022,0.015,0.037,0.000,0.000,0.000, ,151.84,153.87,146.75,0.00,0.00,0.00 ,,1351.89,90.59,861.54,100.04,1086.20,103.59,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.073,0.037,0.044,0.007,0.000,0.029, ,152.39,152.55,147.11,0.00,0.00,0.00 ,,1369.47,90.70,898.66,100.11,1117.46,103.55,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.051,0.022,0.059,0.007,0.000,0.000, ,151.84,154.43,146.03,0.00,0.00,0.00 ,,1349.94,90.70,888.89,99.89,1117.46,103.81,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.022,0.037,0.022,0.000,0.000, ,151.66,153.68,147.11,0.00,0.00,0.00 ,,1336.26,90.77,890.84,100.00,1154.58,103.74,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.051,0.007,0.037,0.000,0.000,0.000, ,151.84,152.93,147.29,0.00,0.00,0.00 ,,1320.63,90.77,879.12,100.11,1174.11,103.55,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.081,0.029,0.015,0.029,0.000,0.000, ,151.84,154.43,146.75,0.00,0.00,0.00 ,,1314.77,90.77,843.96,100.04,1185.84,103.55,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.059,0.015,0.029,0.022,0.000,0.000, ,151.84,153.68,146.93,0.00,0.00,0.00 ,,1285.47,90.70,820.51,100.00,1191.70,103.52,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.088,0.037,0.044,0.015,0.000,0.000, ,152.02,152.93,146.57,0.00,0.00,0.00 ,,1293.28,90.84,832.23,100.11,1189.74,103.66,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.051,0.000,0.044,0.037,0.000,0.000, ,151.84,153.30,147.83,0.00,0.00,0.00 ,,1295.24,90.77,832.23,100.04,1211.23,103.33,8000.00,0.00,8000.00,0.00,1328.45,42.56,
0.051,0.000,0.029,0.022,0.000,0.000, ,151.10,153.87,146.57,0.00,0.00,0.00 ,,1291.33,90.73,814.65,100.00,1197.56,103.55,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.022,0.044,0.029,0.000,0.000, ,152.02,153.87,147.11,0.00,0.00,0.00 ,,1279.61,90.95,824.42,100.15,1199.51,103.55,8000.00,0.00,8000.00,0.00,1340.17,42.42,
0.044,0.015,0.059,0.022,0.000,0.000, ,151.47,152.55,147.65,0.00,0.00,0.00 ,,1250.31,90.73,808.79,100.04,1185.84,103.48,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.081,0.029,0.066,0.000,0.000,0.000, ,152.21,152.93,147.11,0.00,0.00,0.00 ,,1219.05,90.92,758.00,100.00,1170.21,103.48,8000.00,0.00,8000.00,0.00,1338.22,42.45,
0.051,0.007,0.051,0.066,0.000,0.000, ,152.02,152.55,146.03,0.00,0.00,0.00 ,,1219.05,90.81,744.32,100.04,1123.32,103.59,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.029,0.051,0.000,0.000,0.000, ,152.21,153.68,147.65,0.00,0.00,0.00 ,,1232.72,90.81,740.42,100.07,1123.32,103.59,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.066,0.015,0.044,0.015,0.000,0.000, ,151.66,153.87,147.65,0.00,0.00,0.00 ,,1226.86,90.70,699.39,100.07,1123.32,103.52,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.029,0.000,0.029,0.015,0.000,0.000, ,152.95,155.18,146.03,0.00,0.00,0.00 ,,1222.95,90.84,709.16,100.11,1119.41,103.66,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.073,0.022,0.044,0.037,0.000,0.000, ,151.66,153.87,147.11,0.00,0.00,0.00 ,,1201.47,90.77,761.90,100.07,1129.18,103.52,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.037,0.051,0.000,0.000,0.000, ,151.47,152.93,147.83,0.00,0.00,0.00 ,,1183.88,90.84,830.28,99.96,1123.32,103.52,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.044,0.073,0.051,0.000,0.007, ,152.02,154.06,147.29,0.00,0.00,0.00 ,,1160.44,90.92,859.58,100.00,1154.58,103.37,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.022,0.022,0.029,0.000,0.000,0.000, ,150.73,154.62,146.57,0.00,0.00,0.00 ,,1121.37,90.92,937.73,99.96,1156.53,103.59,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.095,0.029,0.066,0.000,0.000,0.000, ,151.10,153.49,147.29,0.00,0.00,0.00 ,,1164.35,90.92,937.73,99.93,1187.79,103.44,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.051,0.029,0.066,0.015,0.000,0.000, ,151.84,154.24,147.29,0.00,0.00,0.00 ,,1303.05,90.70,922.10,99.82,1178.02,103.55,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.044,0.007,0.029,0.000,0.000,0.000, ,151.10,152.17,147.47,0.00,0.00,0.00 ,,1387.06,90.70,947.50,99.96,1168.25,103.52,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.066,0.037,0.051,0.007,0.015,0.000, ,151.29,153.68,147.29,0.00,0.00,0.00 ,,1455.43,90.62,951.40,99.85,1164.35,103.37,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.044,0.000,0.000,0.000, ,151.29,153.68,147.11,0.00,0.00,0.00 ,,1480.83,90.59,924.05,99.89,1154.58,103.48,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.022,0.000,0.029,0.044,0.000,0.000, ,151.10,152.74,147.47,0.00,0.00,0.00 ,,1484.74,90.59,961.17,99.71,1135.04,103.52,8000.00,0.00,8000.00,0.00,1347.99,42.38,
0.073,0.022,0.051,0.007,0.000,0.000, ,151.84,153.11,146.93,0.00,0.00,0.00 ,,1486.69,90.70,967.03,99.93,1125.27,103.63,8000.00,0.00,8000.00,0.00,1322.59,42.56,
0.073,0.029,0.059,0.000,0.000,0.000, ,151.10,153.11,147.29,0.00,0.00,0.00 ,,1490.60,90.48,918.19,99.82,1127.23,103.55,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.000,0.022,0.007,0.000,0.000, ,151.84,154.43,147.11,0.00,0.00,0.00 ,,1463.25,90.70,908.42,100.04,1092.06,103.77,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.022,0.029,0.007,0.000,0.000, ,151.29,153.87,146.57,0.00,0.00,0.00 ,,1430.04,90.77,906.47,99.96,1088.16,103.63,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.073,0.007,0.037,0.015,0.000,0.000, ,151.66,153.87,146.75,0.00,0.00,0.00 ,,1414.41,90.59,871.31,99.89,1058.85,103.74,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.044,0.015,0.037,0.022,0.000,0.000, ,151.47,154.43,147.11,0.00,0.00,0.00 ,,1365.57,90.77,838.10,99.89,1056.90,103.74,8000.00,0.00,8000.00,0.00,1303.05,42.53,
0.081,0.007,0.015,0.000,0.000,0.000, ,150.92,153.49,147.65,0.00,0.00,0.00 ,,1342.12,90.66,843.96,99.93,1031.50,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.029,0.015,0.044,0.022,0.000,0.000, ,150.92,152.17,147.83,0.00,0.00,0.00 ,,1318.68,90.70,824.42,99.96,1031.50,103.63,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.103,0.051,0.051,0.000,0.000,0.007, ,151.47,153.68,148.37,0.00,0.00,0.00 ,,1258.12,91.36,808.79,100.37,1021.73,104.32,8000.00,0.00,8000.00,0.00,1306.96,42.12,
0.051,0.022,0.037,0.007,0.000,0.000, ,151.47,153.87,146.57,0.00,0.00,0.00 ,,1213.19,91.03,853.72,100.22,994.38,103.96,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.015,0.037,0.000,0.000,0.000, ,151.10,152.36,146.93,0.00,0.00,0.00 ,,1170.21,90.84,824.42,100.00,1010.01,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.037,0.000,0.015,0.088,0.044,0.000, ,151.10,153.11,147.47,0.00,0.00,0.00 ,,1158.49,90.99,781.44,100.00,1033.46,103.77,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.073,0.015,0.044,0.147,0.088,0.000, ,151.47,154.06,146.75,0.00,0.00,0.00 ,,1189.74,90.92,793.16,100.00,1058.85,103.77,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.007,0.000,0.000,0.147,0.088,0.000, ,151.84,153.87,146.75,0.00,0.00,0.00 ,,1240.54,90.88,799.02,100.11,1095.97,103.70,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.059,0.000,0.029,0.176,0.117,0.007, ,151.10,152.93,147.11,0.00,0.00,0.00 ,,1281.56,90.99,779.49,99.93,1129.18,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.081,0.029,0.059,0.169,0.161,0.022, ,151.29,153.11,146.21,0.00,0.00,0.00 ,,1308.91,90.92,797.07,100.04,1135.04,103.74,8000.00,0.00,8000.00,0.00,1342.12,42.34,
0.059,0.015,0.022,0.198,0.176,0.037, ,150.92,152.93,147.11,0.00,0.00,0.00 ,,1338.22,90.84,826.37,100.07,1156.53,103.59,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.044,0.029,0.051,0.234,0.176,0.051, ,150.73,152.55,147.47,0.00,0.00,0.00 ,,1334.31,90.70,832.23,99.89,1156.53,103.59,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.022,0.029,0.227,0.205,0.081, ,152.02,154.24,147.11,0.00,0.00,0.00 ,,1330.40,90.73,828.33,100.00,1146.76,103.66,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.007,0.022,0.029,0.293,0.220,0.103, ,151.29,155.18,146.57,0.00,0.00,0.00 ,,1330.40,90.70,855.68,99.96,1135.04,103.59,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.051,0.000,0.029,0.293,0.227,0.081, ,151.84,153.87,146.57,0.00,0.00,0.00 ,,1342.12,90.77,849.82,100.04,1129.18,103.55,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.037,0.044,0.278,0.249,0.117, ,150.92,152.36,146.93,0.00,0.00,0.00 ,,1326.50,90.62,877.17,99.85,1137.00,103.41,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.000,0.022,0.315,0.264,0.066, ,152.76,154.81,146.57,0.00,0.00,0.00 ,,1318.68,90.73,929.91,99.96,1150.67,103.22,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.037,0.037,0.015,0.315,0.293,0.176, ,150.92,154.62,146.75,0.00,0.00,0.00 ,,1312.82,90.81,970.94,99.89,1133.09,103.48,8000.00,0.00,8000.00,0.00,1330.40,42.49,
0.059,0.015,0.037,0.286,0.278,0.147, ,150.92,152.17,147.65,0.00,0.00,0.00 ,,1306.96,90.62,968.99,99.82,1121.37,103.41,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.059,0.022,0.051,0.315,0.256,0.139, ,151.47,152.55,147.11,0.00,0.00,0.00 ,,1303.05,90.84,1013.92,99.78,1094.02,103.44,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.066,0.022,0.037,0.366,0.308,0.212, ,151.10,153.30,146.93,0.00,0.00,0.00 ,,1306.96,90.59,1015.87,99.89,1076.43,103.44,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.029,0.066,0.293,0.271,0.154, ,151.10,152.74,147.29,0.00,0.00,0.00 ,,1303.05,90.70,992.43,99.52,1072.53,103.59,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.029,0.044,0.381,0.322,0.183, ,151.10,153.68,146.75,0.00,0.00,0.00 ,,1305.01,90.44,992.43,99.56,1074.48,103.41,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.029,0.000,0.029,0.330,0.330,0.169, ,152.21,153.30,146.75,0.00,0.00,0.00 ,,1289.38,90.51,996.34,99.74,1095.97,103.26,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.015,0.044,0.388,0.330,0.198, ,151.66,153.11,146.75,0.00,0.00,0.00 ,,1285.47,90.44,945.54,99.45,1088.16,103.33,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.015,0.037,0.366,0.352,0.212, ,151.66,152.55,147.83,0.00,0.00,0.00 ,,1277.66,90.62,929.91,99.67,1107.69,103.26,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.029,0.051,0.469,0.359,0.227, ,151.47,154.06,146.75,0.00,0.00,0.00 ,,1279.61,90.48,941.64,99.63,1095.97,103.19,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.066,0.007,0.022,0.403,0.396,0.256, ,152.02,154.24,146.57,0.00,0.00,0.00 ,,1273.75,90.48,896.70,99.63,1117.46,103.11,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.000,0.044,0.440,0.403,0.256, ,152.02,154.06,146.03,0.00,0.00,0.00 ,,1303.05,90.62,871.31,99.63,1127.23,103.19,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.022,0.051,0.454,0.403,0.264, ,151.66,154.06,146.57,0.00,0.00,0.00 ,,1314.77,90.33,873.26,99.67,1148.72,103.04,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.066,0.029,0.037,0.432,0.410,0.278, ,152.21,154.43,146.39,0.00,0.00,0.00 ,,1324.54,90.48,863.49,99.67,1148.72,103.11,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.037,0.000,0.051,0.506,0.432,0.308, ,150.92,153.11,146.93,0.00,0.00,0.00 ,,1310.87,90.48,830.28,99.49,1154.58,103.08,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.088,0.051,0.037,0.469,0.403,0.286, ,150.73,154.43,147.83,0.00,0.00,0.00 ,,1318.68,90.48,838.10,99.74,1160.44,103.11,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.095,0.022,0.044,0.520,0.454,0.278, ,150.55,153.49,146.93,0.00,0.00,0.00 ,,1314.77,90.48,814.65,99.71,1144.81,103.08,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.051,0.029,0.044,0.491,0.432,0.286, ,151.66,153.30,148.01,0.00,0.00,0.00 ,,1320.63,90.55,781.44,99.63,1156.53,103.11,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.081,0.007,0.059,0.498,0.469,0.330, ,150.55,152.74,147.83,0.00,0.00,0.00 ,,1320.63,90.48,777.53,99.85,1148.72,103.04,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.029,0.007,0.029,0.462,0.447,0.315, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1299.15,90.70,761.90,100.00,1156.53,103.30,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.073,0.029,0.059,0.542,0.484,0.322, ,151.84,154.81,145.67,0.00,0.00,0.00 ,,1291.33,90.73,756.04,99.89,1152.63,103.55,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.015,0.029,0.498,0.447,0.352, ,151.10,153.87,146.75,0.00,0.00,0.00 ,,1285.47,90.70,742.37,100.00,1146.76,103.55,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.088,0.044,0.051,0.513,0.476,0.308, ,152.02,153.30,146.93,0.00,0.00,0.00 ,,1316.73,90.84,724.79,100.22,1140.90,103.55,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.029,0.015,0.022,0.520,0.506,0.388, ,151.29,153.11,146.75,0.00,0.00,0.00 ,,1312.82,90.62,709.16,99.89,1127.23,103.52,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.051,0.015,0.029,0.528,0.491,0.322, ,151.47,153.49,147.11,0.00,0.00,0.00 ,,1340.17,90.81,738.46,100.07,1101.83,103.66,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.081,0.044,0.059,0.557,0.491,0.352, ,151.84,153.30,147.29,0.00,0.00,0.00 ,,1328.45,90.62,732.60,100.11,1088.16,103.59,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.066,0.000,0.029,0.535,0.557,0.388, ,151.29,154.81,146.57,0.00,0.00,0.00 ,,1332.36,90.62,715.02,100.04,1080.34,103.55,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.051,0.015,0.029,0.550,0.513,0.381, ,150.55,152.17,147.11,0.00,0.00,0.00 ,,1314.77,90.73,750.18,100.11,1060.81,103.66,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.000,0.007,0.535,0.535,0.359, ,150.92,153.68,147.47,0.00,0.00,0.00 ,,1289.38,90.70,816.61,100.04,1054.95,103.63,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.029,0.015,0.051,0.520,0.491,0.359, ,152.02,154.62,146.93,0.00,0.00,0.00 ,,1297.19,90.81,853.72,99.96,1070.57,103.66,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.073,0.037,0.000,0.557,0.542,0.388, ,151.84,154.62,146.75,0.00,0.00,0.00 ,,1318.68,90.73,916.24,100.04,1074.48,103.96,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.073,0.029,0.051,0.579,0.542,0.403, ,151.29,153.49,146.75,0.00,0.00,0.00 ,,1332.36,90.88,1010.01,99.85,1094.02,103.63,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.015,0.059,0.557,0.513,0.396, ,151.10,153.68,147.65,0.00,0.00,0.00 ,,1326.50,90.73,1015.87,99.85,1109.65,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.059,0.022,0.051,0.579,0.564,0.396, ,151.10,153.30,147.47,0.00,0.00,0.00 ,,1299.15,90.92,1039.32,99.89,1119.41,103.66,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.000,0.029,0.615,0.593,0.447, ,150.73,152.36,147.11,0.00,0.00,0.00 ,,1314.77,90.73,1074.48,99.82,1101.83,103.74,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.015,0.051,0.593,0.572,0.403, ,151.84,154.24,146.93,0.00,0.00,0.00 ,,1359.71,90.73,1064.71,99.93,1099.88,103.66,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.037,0.007,0.029,0.608,0.608,0.432, ,151.66,154.06,146.39,0.00,0.00,0.00 ,,1344.08,90.70,1045.18,99.82,1078.39,103.55,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.029,0.637,0.601,0.454, ,152.21,153.30,146.75,0.00,0.00,0.00 ,,1322.59,90.84,1080.34,99.85,1047.13,103.63,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.081,0.022,0.051,0.645,0.608,0.462, ,151.10,153.11,147.29,0.00,0.00,0.00 ,,1299.15,90.70,1056.90,99.89,1029.55,103.55,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.000,0.007,0.623,0.593,0.440, ,151.10,154.81,146.75,0.00,0.00,0.00 ,,1252.26,90.81,1033.46,99.74,1011.97,103.66,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.022,0.044,0.593,0.593,0.462, ,152.21,154.06,146.93,0.00,0.00,0.00 ,,1211.23,90.99,1035.41,99.82,1021.73,103.74,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.022,0.029,0.637,0.593,0.440, ,150.73,152.36,148.01,0.00,0.00,0.00 ,,1154.58,90.81,1017.83,99.96,1008.06,103.81,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.059,0.037,0.044,0.637,0.623,0.469, ,151.47,153.11,147.11,0.00,0.00,0.00 ,,1111.60,90.92,974.85,99.71,1006.11,103.77,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.073,0.037,0.066,0.674,0.637,0.469, ,151.47,153.87,146.75,0.00,0.00,0.00 ,,1060.81,90.84,951.40,99.85,976.80,103.74,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.037,0.000,0.029,0.630,0.615,0.484, ,151.10,153.30,147.47,0.00,0.00,0.00 ,,1047.13,90.99,916.24,100.07,984.62,103.66,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.081,0.044,0.044,0.689,0.659,0.484, ,150.55,153.87,147.83,0.00,0.00,0.00 ,,1035.41,90.77,898.66,99.89,994.38,103.74,8000.00,0.00,8000.00,0.00,1289.38,42.49,
0.044,0.015,0.029,0.674,0.601,0.484, ,152.02,155.00,146.03,0.00,0.00,0.00 ,,1039.32,91.06,970.94,99.93,1013.92,103.85,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.081,0.037,0.044,0.681,0.659,0.513, ,151.29,153.11,146.93,0.00,0.00,0.00 ,,1047.13,90.92,1041.27,99.82,1029.55,103.63,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.029,0.029,0.645,0.615,0.469, ,150.92,152.55,147.83,0.00,0.00,0.00 ,,1035.41,91.10,1045.18,99.89,1051.04,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.022,0.044,0.703,0.659,0.513, ,151.47,153.87,146.39,0.00,0.00,0.00 ,,1037.36,90.88,1035.41,99.82,1068.62,103.63,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.000,0.000,0.645,0.696,0.476, ,151.84,154.62,146.03,0.00,0.00,0.00 ,,1039.32,91.06,1051.04,99.85,1031.50,103.88,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.081,0.037,0.051,0.681,0.659,0.484, ,151.47,154.06,146.75,0.00,0.00,0.00 ,,1054.95,91.06,1013.92,99.96,1045.18,103.77,8000.00,0.00,8000.00,0.00,1308.91,42.53,
0.081,0.037,0.051,0.674,0.711,0.535, ,152.21,153.30,146.75,0.00,0.00,0.00 ,,1076.43,90.92,1015.87,99.78,1019.78,103.70,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.022,0.037,0.703,0.667,0.484, ,152.02,154.43,145.85,0.00,0.00,0.00 ,,1111.60,91.03,1045.18,99.89,1004.15,103.88,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.066,0.007,0.037,0.681,0.681,0.542, ,150.92,153.49,146.93,0.00,0.00,0.00 ,,1117.46,90.81,1045.18,99.89,988.52,103.81,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.029,0.044,0.689,0.689,0.550, ,150.55,153.11,147.65,0.00,0.00,0.00 ,,1127.23,90.99,1010.01,99.82,978.75,103.81,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.088,0.029,0.037,0.696,0.689,0.542, ,151.47,155.37,146.75,0.00,0.00,0.00 ,,1154.58,90.92,1011.97,99.82,990.48,103.77,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.044,0.015,0.044,0.689,0.681,0.535, ,151.29,152.93,146.75,0.00,0.00,0.00 ,,1166.30,90.95,1004.15,100.00,980.71,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.095,0.044,0.051,0.659,0.681,0.491, ,151.10,153.30,148.01,0.00,0.00,0.00 ,,1183.88,90.92,982.66,99.67,982.66,103.81,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.029,0.000,0.029,0.725,0.725,0.542, ,151.29,153.87,147.11,0.00,0.00,0.00 ,,1166.30,90.92,963.13,99.89,972.89,103.85,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.029,0.000,0.747,0.718,0.593, ,150.92,154.43,147.11,0.00,0.00,0.00 ,,1107.69,91.03,994.38,99.96,974.85,103.92,8000.00,0.00,8000.00,0.00,1342.12,42.56,
0.073,0.007,0.022,0.718,0.689,0.550, ,151.10,153.68,146.75,0.00,0.00,0.00 ,,1062.76,90.99,967.03,100.00,978.75,103.92,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.059,0.015,0.059,0.755,0.740,0.542, ,151.29,153.87,147.11,0.00,0.00,0.00 ,,1006.11,91.10,947.50,99.82,1002.20,103.81,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.044,0.044,0.066,0.762,0.718,0.593, ,151.84,153.68,147.11,0.00,0.00,0.00 ,,982.66,90.99,961.17,99.93,988.52,103.81,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.029,0.015,0.044,0.762,0.733,0.557, ,150.92,153.11,146.75,0.00,0.00,0.00 ,,990.48,91.10,941.64,99.96,970.94,103.77,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.081,0.029,0.051,0.725,0.718,0.593, ,151.10,154.06,147.65,0.00,0.00,0.00 ,,1043.22,90.99,877.17,99.89,920.15,103.81,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.029,0.007,0.029,0.747,0.718,0.542, ,151.47,154.24,146.57,0.00,0.00,0.00 ,,1095.97,90.95,879.12,100.00,884.98,103.88,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.000,0.007,0.015,0.799,0.733,0.593, ,151.66,153.30,146.03,0.00,0.00,0.00 ,,1142.86,90.84,873.26,99.96,871.31,103.88,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.051,0.022,0.037,0.755,0.740,0.593, ,151.84,153.30,146.39,0.00,0.00,0.00 ,,1205.37,90.99,818.56,99.85,863.49,103.81,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.015,0.044,0.769,0.725,0.572, ,151.10,154.81,147.11,0.00,0.00,0.00 ,,1248.35,90.81,836.14,100.00,847.86,103.77,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.022,0.007,0.007,0.755,0.762,0.608, ,151.66,153.87,146.75,0.00,0.00,0.00 ,,1246.40,90.77,812.70,100.00,849.82,103.74,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.051,0.000,0.029,0.791,0.755,0.608, ,150.73,153.49,146.93,0.00,0.00,0.00 ,,1252.26,90.84,773.63,99.96,863.49,103.74,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.044,0.799,0.777,0.608, ,150.73,153.87,146.03,0.00,0.00,0.00 ,,1222.95,90.77,767.77,99.93,881.07,103.81,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.022,0.051,0.755,0.762,0.601, ,151.29,153.11,146.75,0.00,0.00,0.00 ,,1197.56,90.84,785.35,100.07,883.03,103.77,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.044,0.022,0.037,0.791,0.747,0.615, ,151.29,152.93,147.29,0.00,0.00,0.00 ,,1176.07,90.70,769.72,100.00,875.21,103.74,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.051,0.022,0.044,0.718,0.740,0.586, ,151.47,153.11,147.11,0.00,0.00,0.00 ,,1152.63,90.81,754.09,100.00,883.03,103.92,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.037,0.044,0.762,0.769,0.615, ,152.02,154.62,146.57,0.00,0.00,0.00 ,,1152.63,90.77,787.30,100.11,877.17,103.81,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.059,0.007,0.037,0.725,0.747,0.586, ,151.47,153.11,146.57,0.00,0.00,0.00 ,,1191.70,90.77,773.63,100.00,871.31,103.88,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.059,0.037,0.051,0.733,0.769,0.652, ,151.47,153.30,147.65,0.00,0.00,0.00 ,,1203.42,90.81,754.09,99.96,851.77,103.85,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.073,0.000,0.029,0.762,0.762,0.579, ,152.21,154.43,146.93,0.00,0.00,0.00 ,,1201.47,90.77,808.79,99.96,826.37,103.92,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.051,0.029,0.051,0.769,0.769,0.601, ,151.84,153.68,146.75,0.00,0.00,0.00 ,,1224.91,90.84,847.86,100.00,802.93,103.92,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.022,0.029,0.747,0.740,0.615, ,151.66,153.49,147.47,0.00,0.00,0.00 ,,1219.05,90.70,853.72,99.89,795.12,103.85,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.044,0.059,0.769,0.769,0.608, ,152.58,152.74,146.57,0.00,0.00,0.00 ,,1215.14,90.99,924.05,99.96,767.77,104.10,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.022,0.044,0.799,0.784,0.623, ,152.02,153.49,146.03,0.00,0.00,0.00 ,,1211.23,90.70,951.40,99.85,767.77,103.92,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.073,0.015,0.051,0.791,0.769,0.623, ,151.47,153.87,147.29,0.00,0.00,0.00 ,,1183.88,90.92,963.13,99.89,775.58,103.99,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.051,0.007,0.044,0.828,0.784,0.652, ,151.47,153.30,147.83,0.00,0.00,0.00 ,,1168.25,90.73,976.80,99.89,771.67,103.96,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.073,0.029,0.007,0.755,0.777,0.659, ,152.76,155.56,146.75,0.00,0.00,0.00 ,,1150.67,90.84,1006.11,99.89,793.16,103.92,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.022,0.037,0.835,0.799,0.637, ,151.84,154.06,146.39,0.00,0.00,0.00 ,,1146.76,90.77,1002.20,99.78,824.42,103.85,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.081,0.029,0.044,0.755,0.762,0.608, ,151.66,152.74,147.29,0.00,0.00,0.00 ,,1137.00,91.03,1004.15,99.78,830.28,104.07,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.051,0.015,0.059,0.821,0.784,0.652, ,152.02,153.87,147.11,0.00,0.00,0.00 ,,1174.11,90.88,1010.01,99.85,863.49,103.59,8000.00,0.00,8000.00,0.00,1336.26,42.53,
0.088,0.037,0.037,0.769,0.762,0.608, ,151.10,154.06,146.57,0.00,0.00,0.00 ,,1193.65,90.77,1004.15,99.78,865.45,103.85,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.059,0.044,0.059,0.799,0.777,0.630, ,151.84,152.93,146.21,0.00,0.00,0.00 ,,1221.00,91.03,974.85,99.78,877.17,103.88,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.015,0.051,0.791,0.762,0.623, ,151.47,154.06,146.93,0.00,0.00,0.00 ,,1207.33,90.81,970.94,99.85,890.84,103.88,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.081,0.022,0.051,0.784,0.762,0.637, ,152.39,152.74,146.39,0.00,0.00,0.00 ,,1221.00,90.92,965.08,99.93,896.70,103.96,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.066,0.022,0.037,0.791,0.769,0.652, ,151.47,153.68,146.75,0.00,0.00,0.00 ,,1199.51,90.84,914.29,99.78,912.33,103.74,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.081,0.015,0.037,0.784,0.747,0.586, ,151.29,152.74,147.83,0.00,0.00,0.00 ,,1201.47,90.77,914.29,99.96,906.47,103.81,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.066,0.029,0.051,0.791,0.784,0.659, ,151.29,154.62,146.75,0.00,0.00,0.00 ,,1168.25,90.73,906.47,99.89,918.19,103.81,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.029,0.000,0.015,0.806,0.777,0.652, ,152.58,155.94,146.57,0.00,0.00,0.00 ,,1191.70,90.77,914.29,99.78,927.96,103.85,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.081,0.029,0.066,0.791,0.755,0.623, ,151.47,152.74,146.93,0.00,0.00,0.00 ,,1217.09,90.84,982.66,99.82,924.05,103.74,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.059,0.022,0.037,0.784,0.777,0.637, ,151.47,153.87,147.29,0.00,0.00,0.00 ,,1248.35,90.84,1051.04,99.85,890.84,103.88,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.029,0.059,0.835,0.777,0.667, ,151.66,153.87,145.67,0.00,0.00,0.00 ,,1281.56,90.77,1056.90,99.74,890.84,103.55,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.022,0.029,0.044,0.777,0.799,0.674, ,151.10,155.37,146.75,0.00,0.00,0.00 ,,1324.54,90.70,1060.81,99.71,855.68,103.77,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.051,0.015,0.044,0.762,0.733,0.601, ,151.29,153.87,146.93,0.00,0.00,0.00 ,,1324.54,90.73,1062.76,99.82,859.58,103.74,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.037,0.044,0.073,0.784,0.740,0.615, ,150.92,153.30,147.11,0.00,0.00,0.00 ,,1283.52,90.70,1035.41,99.67,843.96,103.77,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.066,0.022,0.051,0.813,0.784,0.652, ,150.73,152.93,147.11,0.00,0.00,0.00 ,,1232.72,90.77,1017.83,99.71,836.14,103.81,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.081,0.015,0.066,0.777,0.747,0.615, ,150.92,153.11,146.75,0.00,0.00,0.00 ,,1201.47,90.55,1019.78,99.78,822.47,103.59,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.073,0.015,0.044,0.784,0.762,0.615, ,151.66,154.24,146.93,0.00,0.00,0.00 ,,1154.58,90.66,1011.97,99.63,804.88,103.74,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.037,0.015,0.037,0.777,0.740,0.630, ,150.73,153.68,146.57,0.00,0.00,0.00 ,,1140.90,90.62,978.75,99.45,822.47,103.59,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.073,0.022,0.037,0.799,0.769,0.608, ,151.47,153.30,147.29,0.00,0.00,0.00 ,,1142.86,90.70,994.38,99.82,836.14,103.48,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.073,0.029,0.051,0.769,0.740,0.586, ,151.29,153.11,147.29,0.00,0.00,0.00 ,,1201.47,90.48,982.66,99.63,838.10,103.44,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.007,0.000,0.022,0.740,0.747,0.601, ,151.84,154.81,146.75,0.00,0.00,0.00 ,,1232.72,90.55,967.03,99.41,851.77,103.48,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.037,0.037,0.791,0.747,0.637, ,151.10,153.49,146.21,0.00,0.00,0.00 ,,1267.89,90.59,972.89,99.63,900.61,103.41,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.059,0.007,0.051,0.784,0.777,0.637, ,152.39,154.81,147.29,0.00,0.00,0.00 ,,1297.19,90.40,963.13,99.74,943.59,103.37,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.059,0.022,0.037,0.777,0.755,0.630, ,151.66,153.49,146.57,0.00,0.00,0.00 ,,1324.54,90.51,918.19,99.52,1010.01,103.33,8000.00,0.00,8000.00,0.00,1271.79,42.38,
0.051,0.022,0.037,0.835,0.762,0.652, ,150.73,152.93,147.29,0.00,0.00,0.00 ,,1336.26,90.40,929.91,99.63,1023.69,103.30,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.044,0.000,0.044,0.791,0.762,0.615, ,151.29,153.30,147.11,0.00,0.00,0.00 ,,1346.03,90.62,933.82,99.78,1058.85,103.22,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.088,0.044,0.051,0.799,0.747,0.637, ,151.10,154.43,147.11,0.00,0.00,0.00 ,,1355.80,90.40,906.47,99.52,1078.39,103.22,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.015,0.000,0.000,0.769,0.762,0.630, ,151.47,154.43,146.93,0.00,0.00,0.00 ,,1385.10,90.55,896.70,99.71,1101.83,103.26,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.088,0.037,0.059,0.821,0.747,0.623, ,150.73,152.55,146.93,0.00,0.00,0.00 ,,1400.73,90.40,886.94,99.74,1111.60,103.33,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.022,0.000,0.007,0.755,0.733,0.623, ,151.84,154.81,147.65,0.00,0.00,0.00 ,,1396.83,90.59,847.86,99.93,1148.72,103.33,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.066,0.029,0.051,0.835,0.747,0.637, ,151.10,153.87,146.93,0.00,0.00,0.00 ,,1412.45,90.62,828.33,99.82,1148.72,103.55,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.022,0.007,0.022,0.791,0.740,0.615, ,151.84,153.11,146.75,0.00,0.00,0.00 ,,1402.69,90.62,822.47,100.11,1166.30,103.52,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.066,0.000,0.037,0.755,0.740,0.623, ,151.47,153.30,146.57,0.00,0.00,0.00 ,,1402.69,90.62,814.65,99.93,1181.93,103.33,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.066,0.022,0.051,0.791,0.740,0.623, ,152.21,153.30,146.57,0.00,0.00,0.00 ,,1420.27,90.62,785.35,99.93,1174.11,103.37,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.037,0.022,0.051,0.762,0.725,0.586, ,151.84,153.11,146.93,0.00,0.00,0.00 ,,1398.78,90.66,851.77,100.04,1172.16,103.55,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.059,0.029,0.044,0.784,0.711,0.601, ,151.10,153.87,147.11,0.00,0.00,0.00 ,,1373.38,90.62,910.38,99.89,1142.86,103.55,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.059,0.015,0.022,0.762,0.733,0.601, ,152.21,154.81,146.21,0.00,0.00,0.00 ,,1353.85,90.73,900.61,99.85,1146.76,103.52,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.015,0.000,0.044,0.755,0.747,0.608, ,151.29,154.43,146.57,0.00,0.00,0.00 ,,1332.36,90.66,951.40,99.89,1121.37,103.74,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.051,0.007,0.044,0.725,0.711,0.608, ,151.29,152.74,147.83,0.00,0.00,0.00 ,,1338.22,90.70,955.31,100.07,1105.74,103.66,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.066,0.029,0.051,0.762,0.703,0.572, ,151.10,153.30,147.29,0.00,0.00,0.00 ,,1349.94,90.73,953.36,99.82,1099.88,103.66,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.007,0.022,0.725,0.711,0.608, ,152.58,155.18,146.57,0.00,0.00,0.00 ,,1365.57,90.62,988.52,99.89,1094.02,103.59,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.081,0.037,0.022,0.718,0.689,0.586, ,151.29,154.43,146.57,0.00,0.00,0.00 ,,1357.75,90.70,1094.02,99.89,1105.74,103.63,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.044,0.029,0.059,0.703,0.689,0.593, ,151.29,154.24,147.29,0.00,0.00,0.00 ,,1353.85,90.70,1123.32,99.71,1133.09,103.63,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.059,0.000,0.029,0.718,0.740,0.557, ,151.84,155.18,146.57,0.00,0.00,0.00 ,,1377.29,90.62,1178.02,99.71,1154.58,103.55,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.059,0.029,0.059,0.718,0.659,0.579, ,150.92,152.36,146.93,0.00,0.00,0.00 ,,1379.24,90.48,1224.91,99.82,1160.44,103.55,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.051,0.000,0.037,0.747,0.703,0.586, ,151.10,153.30,148.01,0.00,0.00,0.00 ,,1371.43,90.62,1246.40,99.71,1172.16,103.55,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.059,0.037,0.051,0.747,0.674,0.579, ,151.29,153.68,146.57,0.00,0.00,0.00 ,,1402.69,90.70,1252.26,99.63,1150.67,103.59,8000.00,0.00,8000.00,0.00,1324.54,42.23,
0.044,0.000,0.029,0.784,0.725,0.535, ,152.02,154.81,146.57,0.00,0.00,0.00 ,,1396.83,90.66,1271.79,99.82,1158.49,103.48,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.103,0.037,0.059,0.725,0.689,0.564, ,151.66,152.74,146.57,0.00,0.00,0.00 ,,1408.55,90.55,1275.70,99.63,1162.39,103.44,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.066,0.015,0.029,0.725,0.718,0.572, ,152.02,154.43,146.93,0.00,0.00,0.00 ,,1404.64,90.77,1205.37,99.71,1164.35,103.52,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.059,0.022,0.044,0.821,0.725,0.564, ,152.21,154.81,145.67,0.00,0.00,0.00 ,,1422.22,90.62,1211.23,99.67,1150.67,103.48,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.066,0.022,0.029,0.755,0.718,0.572, ,151.47,154.43,147.11,0.00,0.00,0.00 ,,1422.22,90.44,1172.16,99.67,1133.09,103.26,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.022,0.007,0.029,0.828,0.711,0.550, ,151.29,153.87,147.11,0.00,0.00,0.00 ,,1433.94,90.73,1140.90,99.67,1121.37,103.52,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.066,0.029,0.044,0.784,0.747,0.593, ,151.47,153.87,146.75,0.00,0.00,0.00 ,,1433.94,90.48,1164.35,99.67,1105.74,103.37,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.066,0.007,0.029,0.799,0.725,0.579, ,151.47,153.11,147.11,0.00,0.00,0.00 ,,1410.50,90.62,1209.28,99.67,1082.30,103.48,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.022,0.051,0.784,0.755,0.623, ,151.10,152.74,146.93,0.00,0.00,0.00 ,,1390.96,90.62,1211.23,99.67,1066.67,103.52,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.066,0.022,0.037,0.791,0.740,0.593, ,151.29,154.62,147.29,0.00,0.00,0.00 ,,1379.24,90.66,1201.47,99.56,1052.99,103.59,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.073,0.037,0.044,0.850,0.740,0.601, ,151.47,154.06,145.85,0.00,0.00,0.00 ,,1359.71,90.48,1178.02,99.67,1017.83,103.59,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.015,0.044,0.784,0.762,0.608, ,151.66,153.30,146.93,0.00,0.00,0.00 ,,1322.59,90.62,1094.02,99.63,1029.55,103.63,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.044,0.066,0.835,0.755,0.615, ,151.10,153.30,148.01,0.00,0.00,0.00 ,,1314.77,90.70,1019.78,99.71,1035.41,103.59,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.037,0.000,0.000,0.799,0.791,0.601, ,151.47,154.06,146.93,0.00,0.00,0.00 ,,1293.28,90.62,1008.06,99.78,1047.13,103.74,8000.00,0.00,8000.00,0.00,1279.61,42.34,
0.059,0.029,0.051,0.843,0.799,0.645, ,152.21,154.06,146.39,0.00,0.00,0.00 ,,1279.61,90.73,1006.11,99.82,1064.71,103.77,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.103,0.029,0.051,0.850,0.784,0.623, ,151.47,153.87,146.75,0.00,0.00,0.00 ,,1254.21,90.62,986.57,99.71,1090.11,103.52,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.066,0.037,0.044,0.813,0.799,0.630, ,152.58,153.68,146.75,0.00,0.00,0.00 ,,1271.79,90.77,1019.78,99.93,1078.39,103.74,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.007,0.022,0.843,0.828,0.637, ,151.66,152.36,147.11,0.00,0.00,0.00 ,,1271.79,90.59,1010.01,99.74,1088.16,103.48,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.051,0.007,0.029,0.828,0.784,0.630, ,151.84,154.06,147.11,0.00,0.00,0.00 ,,1314.77,90.73,976.80,99.82,1094.02,103.59,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.081,0.015,0.022,0.835,0.784,0.637, ,152.02,154.43,146.03,0.00,0.00,0.00 ,,1308.91,90.62,980.71,99.85,1101.83,103.48,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.029,0.029,0.022,0.879,0.806,0.667, ,151.84,155.37,146.39,0.00,0.00,0.00 ,,1328.45,90.70,976.80,99.89,1094.02,103.63,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.059,0.022,0.044,0.887,0.828,0.667, ,151.66,153.30,147.11,0.00,0.00,0.00 ,,1308.91,90.70,986.57,99.74,1095.97,103.52,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.059,0.029,0.037,0.777,0.769,0.608, ,151.47,154.43,147.83,0.00,0.00,0.00 ,,1293.28,90.70,1021.73,99.78,1078.39,103.44,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.059,0.022,0.051,0.916,0.843,0.674, ,152.58,154.43,146.93,0.00,0.00,0.00 ,,1283.52,90.88,1019.78,99.93,1099.88,103.44,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.081,0.037,0.015,0.857,0.843,0.689, ,152.02,153.87,147.29,0.00,0.00,0.00 ,,1279.61,90.70,1025.64,99.78,1113.55,103.37,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.066,0.007,0.029,0.909,0.857,0.689, ,152.02,154.43,146.75,0.00,0.00,0.00 ,,1254.21,90.84,1138.95,99.82,1138.95,103.52,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.015,0.037,0.909,0.865,0.689, ,152.02,154.06,146.93,0.00,0.00,0.00 ,,1240.54,90.70,1211.23,99.74,1146.76,103.44,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.051,0.000,0.029,0.901,0.879,0.725, ,152.21,153.68,146.93,0.00,0.00,0.00 ,,1301.10,90.73,1242.49,99.49,1174.11,103.41,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.037,0.015,0.044,0.967,0.865,0.725, ,152.02,153.30,147.11,0.00,0.00,0.00 ,,1346.03,90.59,1303.05,99.60,1195.60,103.37,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.044,0.022,0.037,0.887,0.857,0.696, ,152.39,155.37,146.57,0.00,0.00,0.00 ,,1389.01,90.70,1312.82,99.71,1213.19,103.63,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.007,0.044,0.923,0.857,0.718, ,152.02,153.68,146.93,0.00,0.00,0.00 ,,1410.50,90.55,1238.58,99.38,1250.31,103.41,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.066,0.022,0.044,0.887,0.857,0.711, ,152.02,153.30,147.83,0.00,0.00,0.00 ,,1412.45,90.66,1191.70,99.56,1258.12,103.44,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.022,0.037,0.923,0.894,0.740, ,152.02,154.81,147.11,0.00,0.00,0.00 ,,1422.22,90.62,1125.27,99.71,1279.61,103.26,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.037,0.007,0.022,0.909,0.865,0.718, ,151.84,155.18,147.29,0.00,0.00,0.00 ,,1422.22,90.66,1029.55,99.60,1250.31,103.33,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.073,0.022,0.044,0.945,0.887,0.740, ,152.02,154.62,147.11,0.00,0.00,0.00 ,,1437.85,90.73,978.75,99.78,1256.17,103.41,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.015,0.000,0.037,0.967,0.894,0.755, ,151.29,154.43,147.47,0.00,0.00,0.00 ,,1435.90,90.59,1015.87,99.89,1226.86,103.44,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.059,0.015,0.044,0.960,0.872,0.711, ,152.02,154.81,146.57,0.00,0.00,0.00 ,,1447.62,90.66,1021.73,99.74,1232.72,103.37,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.073,0.029,0.037,0.945,0.923,0.777, ,149.99,153.11,147.11,0.00,0.00,0.00 ,,1461.29,90.48,1011.97,99.71,1213.19,103.44,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.051,0.000,0.029,0.945,0.901,0.747, ,149.07,152.17,148.37,0.00,0.00,0.00 ,,1443.71,90.55,1013.92,99.78,1191.70,103.52,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.066,0.044,0.051,0.887,0.872,0.725, ,149.99,153.68,147.83,0.00,0.00,0.00 ,,1437.85,90.48,951.40,99.71,1179.98,103.48,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.051,0.015,0.029,0.938,0.923,0.747, ,150.55,153.68,146.21,0.00,0.00,0.00 ,,1394.87,90.70,910.38,99.78,1187.79,103.37,8000.00,0.00,8000.00,0.00,1277.66,42.45,
0.088,0.037,0.059,0.916,0.901,0.725, ,149.44,151.99,146.03,0.00,0.00,0.00 ,,1355.80,90.73,967.03,99.78,1168.25,103.59,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.051,0.022,0.044,0.945,0.938,0.733, ,148.52,150.86,146.57,0.00,0.00,0.00 ,,1305.01,90.73,965.08,99.96,1178.02,103.52,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.051,0.015,0.051,0.967,0.916,0.769, ,148.89,152.74,145.13,0.00,0.00,0.00 ,,1248.35,90.92,955.31,99.74,1172.16,103.52,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.037,0.007,0.015,0.967,0.931,0.762, ,148.15,151.23,145.49,0.00,0.00,0.00 ,,1215.14,90.40,980.71,99.78,1150.67,103.44,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.066,0.015,0.029,0.975,0.938,0.769, ,147.41,151.23,145.49,0.00,0.00,0.00 ,,1217.09,90.33,996.34,99.71,1140.90,103.26,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.088,0.044,0.059,0.945,0.938,0.769, ,148.15,149.92,144.95,0.00,0.00,0.00 ,,1224.91,90.00,992.43,99.45,1129.18,103.22,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.022,0.037,0.960,0.923,0.777, ,148.52,151.61,143.87,0.00,0.00,0.00 ,,1232.72,90.40,1129.18,99.45,1140.90,103.30,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.081,0.037,0.051,0.967,0.953,0.784, ,148.52,151.80,144.05,0.00,0.00,0.00 ,,1250.31,90.51,1383.15,99.56,1115.51,103.52,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.051,0.007,0.022,0.982,0.938,0.791, ,149.63,153.30,143.87,0.00,0.00,0.00 ,,1295.24,90.51,1398.78,99.27,1140.90,103.44,8000.00,0.00,8000.00,0.00,1297.19,42.49,
0.103,0.044,0.022,0.982,0.945,0.828, ,150.18,154.06,143.15,0.00,0.00,0.00 ,,1361.66,90.33,1359.71,99.38,1183.88,103.22,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.044,0.007,0.022,1.026,0.953,0.777, ,149.07,151.61,144.59,0.00,0.00,0.00 ,,1439.80,90.40,1344.08,99.49,1213.19,103.33,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.103,0.044,0.073,1.004,0.945,0.784, ,148.70,151.23,144.59,0.00,0.00,0.00 ,,1498.41,90.40,1308.91,99.41,1256.17,103.37,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.007,0.029,1.026,0.967,0.806, ,147.78,151.05,144.59,0.00,0.00,0.00 ,,1529.67,90.48,1246.40,99.49,1359.71,103.44,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.037,0.059,1.026,0.967,0.835, ,147.23,151.80,144.23,0.00,0.00,0.00 ,,1547.25,90.48,1199.51,99.63,1473.02,103.11,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.066,0.015,0.051,0.982,0.960,0.791, ,147.23,151.23,145.13,0.00,0.00,0.00 ,,1535.53,90.44,1193.65,99.63,1607.81,102.97,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.007,0.037,0.960,0.938,0.799, ,147.41,151.42,142.79,0.00,0.00,0.00 ,,1514.04,90.55,1213.19,99.45,1738.71,102.93,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.015,0.044,1.048,1.004,0.843, ,147.23,149.92,143.51,0.00,0.00,0.00 ,,1490.60,90.40,1230.77,99.45,1766.06,102.89,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.044,0.000,0.037,1.004,0.960,0.828, ,147.23,150.67,143.69,0.00,0.00,0.00 ,,1484.74,90.40,1152.63,99.67,1814.90,102.97,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.029,0.044,1.026,0.975,0.791, ,147.23,150.86,143.51,0.00,0.00,0.00 ,,1498.41,90.40,1052.99,99.56,1869.60,102.78,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.037,0.000,0.015,1.004,0.996,0.835, ,147.23,149.54,143.33,0.00,0.00,0.00 ,,1590.23,90.26,1064.71,99.71,1939.93,102.60,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.081,0.015,0.029,1.055,0.982,0.813, ,147.23,147.85,144.23,0.00,0.00,0.00 ,,1689.87,90.18,1176.07,99.71,1992.67,102.60,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.059,0.022,0.051,0.996,0.960,0.784, ,145.94,148.60,144.41,0.00,0.00,0.00 ,,1781.68,90.33,1099.88,99.67,2064.96,102.60,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.022,0.044,1.018,0.975,0.821, ,145.75,148.41,143.33,0.00,0.00,0.00 ,,1889.13,90.40,1113.55,99.71,2107.94,102.71,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.051,0.000,0.015,1.011,0.989,0.828, ,145.94,148.04,142.79,0.00,0.00,0.00 ,,1949.69,90.04,1242.49,99.78,2188.03,102.49,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.007,0.000,0.022,1.018,1.004,0.865, ,145.57,149.54,142.61,0.00,0.00,0.00 ,,2002.44,90.18,1305.01,99.63,2289.62,102.38,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.007,0.037,0.996,0.989,0.850, ,147.23,149.35,142.43,0.00,0.00,0.00 ,,2021.98,89.96,1201.47,99.56,2389.26,102.27,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.015,0.022,0.996,0.975,0.821, ,146.30,148.79,141.90,0.00,0.00,0.00 ,,2043.47,90.04,1238.58,99.67,2461.54,102.27,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.000,0.029,1.048,1.033,0.843, ,145.94,148.41,142.25,0.00,0.00,0.00 ,,2045.42,89.85,1094.02,99.38,2492.80,102.05,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.051,0.007,0.022,0.989,0.975,0.828, ,145.94,150.29,142.61,0.00,0.00,0.00 ,,2092.31,89.74,974.85,99.41,2488.89,101.87,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.066,0.015,0.029,1.026,0.989,0.806, ,146.49,148.98,142.07,0.00,0.00,0.00 ,,2143.10,89.60,884.98,99.67,2469.35,101.83,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.029,0.015,0.029,0.989,0.960,0.799, ,146.12,147.47,142.79,0.00,0.00,0.00 ,,2119.66,89.74,800.98,99.52,2479.12,101.90,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.073,0.029,0.051,1.018,0.989,0.828, ,146.12,149.17,142.97,0.00,0.00,0.00 ,,2070.82,89.82,720.88,99.63,2578.75,101.68,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.007,0.029,0.037,1.048,1.026,0.872, ,146.49,149.35,141.90,0.00,0.00,0.00 ,,2039.56,89.82,716.97,99.85,2649.08,101.90,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.007,0.000,0.000,0.989,1.018,0.850, ,147.23,149.35,141.90,0.00,0.00,0.00 ,,2029.79,89.82,695.48,99.78,2725.27,101.61,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.066,0.029,0.029,1.033,0.975,0.828, ,146.12,149.73,142.25,0.00,0.00,0.00 ,,2744.81,89.45,673.99,99.67,2744.81,101.54,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.044,0.000,0.022,1.040,1.026,0.857, ,146.49,149.35,140.82,0.00,0.00,0.00 ,,3137.48,89.27,711.11,99.82,2742.86,101.61,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.059,0.022,0.044,1.062,1.026,0.850, ,144.64,148.79,142.25,0.00,0.00,0.00 ,,2946.03,89.01,693.53,99.74,2766.30,101.50,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.000,0.029,1.018,1.018,0.857, ,143.17,146.53,142.97,0.00,0.00,0.00 ,,2701.83,89.23,683.76,99.56,2805.37,101.54,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.051,0.037,0.051,1.070,1.018,0.872, ,142.61,147.47,141.54,0.00,0.00,0.00 ,,2531.87,89.01,681.81,99.67,2834.68,101.43,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.059,0.015,0.000,1.033,1.040,0.894, ,141.32,147.47,141.54,0.00,0.00,0.00 ,,2436.14,89.16,664.22,99.78,2842.49,101.54,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.029,0.022,0.037,1.033,1.004,0.879, ,141.32,144.65,140.64,0.00,0.00,0.00 ,,2438.10,89.27,664.22,99.63,2871.79,101.50,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.029,1.040,1.011,0.857, ,141.32,144.28,140.46,0.00,0.00,0.00 ,,2561.17,89.49,716.97,99.82,2996.83,101.61,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.059,0.007,0.044,1.048,1.018,0.879, ,141.32,145.59,138.84,0.00,0.00,0.00 ,,2807.33,89.56,771.67,99.89,4241.27,101.14,8000.00,0.00,8000.00,0.00,1330.40,42.53,
0.044,0.007,0.015,1.040,1.011,0.872, ,141.32,146.16,139.20,0.00,0.00,0.00 ,,2985.10,89.30,830.28,99.78,4503.05,100.73,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.059,0.015,0.044,1.011,0.996,0.813, ,140.40,143.90,138.48,0.00,0.00,0.00 ,,3082.78,89.45,816.61,99.85,4370.21,100.70,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.051,0.007,0.029,1.062,1.011,0.872, ,140.77,145.22,137.58,0.00,0.00,0.00 ,,3157.02,89.19,785.35,99.89,4180.71,100.66,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.073,0.015,0.029,1.040,1.018,0.865, ,141.32,143.34,136.50,0.00,0.00,0.00 ,,3137.48,89.45,773.63,100.07,3940.42,100.99,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.051,0.015,0.044,1.062,1.011,0.843, ,140.59,143.90,137.22,0.00,0.00,0.00 ,,3041.76,89.30,742.37,100.00,3780.22,101.03,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.051,0.015,0.029,1.026,1.026,0.865, ,141.88,144.65,137.40,0.00,0.00,0.00 ,,2883.52,89.45,797.07,100.04,3770.45,101.06,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.037,0.015,0.029,1.099,1.040,0.879, ,141.69,145.40,135.60,0.00,0.00,0.00 ,,2676.43,89.56,687.67,100.04,4004.88,101.06,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.081,0.029,0.037,1.018,1.033,0.879, ,142.06,144.46,136.68,0.00,0.00,0.00 ,,2516.24,89.82,650.55,100.04,5159.46,100.40,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.059,0.029,0.059,1.026,1.011,0.872, ,139.66,145.03,137.40,0.00,0.00,0.00 ,,2502.56,89.71,1090.11,99.93,7515.51,99.12,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.029,0.022,1.070,0.996,0.835, ,139.85,145.40,137.58,0.00,0.00,0.00 ,,2428.33,89.82,1088.16,99.85,8000.00,88.97,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.051,0.015,0.037,1.062,1.055,0.901, ,139.66,145.03,137.04,0.00,0.00,0.00 ,,2283.76,89.82,980.71,99.71,8000.00,51.72,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.095,0.037,0.044,1.033,1.004,0.843, ,138.92,145.40,138.84,0.00,0.00,0.00 ,,2186.08,89.01,959.22,99.56,8000.00,22.38,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.037,0.007,0.037,1.026,1.026,0.835, ,138.56,143.15,137.94,0.00,0.00,0.00 ,,2045.42,88.97,883.03,99.52,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.037,0.022,0.007,1.026,0.996,0.879, ,138.56,142.58,138.12,0.00,0.00,0.00 ,,1939.93,88.86,818.56,99.49,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.044,0.015,0.029,1.055,0.996,0.843, ,137.82,142.21,137.94,0.00,0.00,0.00 ,,1842.25,89.52,863.49,99.74,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.081,0.022,0.059,1.062,1.026,0.857, ,137.26,142.02,137.22,0.00,0.00,0.00 ,,1740.66,89.85,830.28,99.82,8000.00,26.12,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.015,0.000,0.022,1.070,0.982,0.865, ,137.82,142.77,137.22,0.00,0.00,0.00 ,,1652.75,90.07,789.26,99.82,8000.00,43.96,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.015,0.037,1.092,1.040,0.857, ,136.34,140.89,136.14,0.00,0.00,0.00 ,,1619.54,90.26,765.81,99.85,8000.00,60.77,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.059,0.000,0.037,1.055,1.026,0.857, ,136.53,141.64,137.22,0.00,0.00,0.00 ,,1605.86,90.18,785.35,100.00,8000.00,76.96,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.029,0.000,0.051,1.114,1.040,0.894, ,136.16,140.89,134.88,0.00,0.00,0.00 ,,1598.05,90.22,810.74,99.71,5776.80,89.23,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.022,0.000,0.000,1.099,1.062,0.894, ,136.34,141.08,133.98,0.00,0.00,0.00 ,,1631.26,90.18,937.73,99.74,4745.30,95.27,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.081,0.015,0.029,1.084,1.055,0.909, ,135.97,140.33,134.16,0.00,0.00,0.00 ,,1617.58,90.40,939.68,99.89,4258.85,98.24,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.029,0.000,0.044,1.084,1.033,0.865, ,136.34,141.46,133.80,0.00,0.00,0.00 ,,1580.46,90.29,912.33,99.85,4526.50,99.74,8000.00,0.00,8000.00,0.00,1293.28,42.38,
