SAP ID,109003054744,
0.000,0.000,0.000,0.029,0.000,0.000, ,-3.51,-3.53,-4.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,-5.17,-4.65,-3.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,-5.53,-5.78,-3.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.80,-3.90,-3.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.059,0.000,0.000, ,-5.53,-4.47,-5.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.044,0.000,0.000, ,-4.98,-5.03,-4.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.007,0.000,0.000,0.015,0.000,0.000, ,-5.35,-5.97,-3.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.022,0.007,0.000, ,-4.43,-5.03,-4.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.015,0.000,0.000,0.015,0.000,0.000, ,-5.35,-4.65,-4.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.000,0.007,0.007, ,-4.98,-5.78,-4.27,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.007,0.000,0.000,0.000,0.000,0.000, ,-4.43,-5.22,-4.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,-3.69,-7.29,-5.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.61,-6.53,-5.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.044,0.000,0.000, ,-4.98,-6.91,-5.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,-4.06,-5.22,-6.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.24,-8.04,-5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,-4.80,-5.59,-5.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-5.17,-6.16,-4.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.24,-5.41,-6.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.022,0.000,0.000,0.000,0.000,0.000, ,-4.98,-4.47,-6.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,-4.98,-5.59,-6.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.38,
0.000,0.000,0.000,0.037,0.000,0.000, ,-4.80,-5.22,-6.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,-4.98,-6.35,-6.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-5.35,-5.59,-5.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.022,0.000,0.000,0.103,0.007,0.015, ,-4.61,-5.22,-6.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,-4.80,-6.53,-6.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.037,0.000,0.000,0.007,0.000,0.000, ,-4.98,-6.91,-5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.022,0.000,0.000, ,-5.35,-6.72,-6.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.015,0.000,0.007, ,-5.35,-7.47,-5.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.007,0.000,0.000,0.000,0.000,0.000, ,-4.98,-5.59,-5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,-4.24,-5.22,-6.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,-4.98,-5.97,-6.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.022,0.000,0.000, ,-5.53,-6.35,-4.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,-4.43,-4.47,-5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.037,0.000,0.000, ,-4.24,-4.47,-6.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.80,-6.53,-7.15,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,-4.24,-6.72,-6.61,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,-4.43,-5.03,-5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.24,-5.59,-5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.43,-5.97,-5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,-3.69,-5.03,-6.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.007,0.000,0.000,0.007,0.022,0.000, ,-3.51,-5.59,-6.07,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,-3.87,-5.41,-5.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,-3.51,-5.03,-5.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.044,0.000,0.015, ,-2.58,-2.77,-5.89,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.015,0.000,0.000,0.007,0.000,0.000, ,-2.21,-5.22,-6.25,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.015,0.000,0.000,0.037,0.000,0.000, ,-2.21,-3.34,-5.71,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.037,0.000,0.000, ,-2.40,-2.59,-4.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.000,0.000,0.059,0.000,0.000, ,-2.21,-3.90,-5.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.022,0.000,0.000,0.015,0.000,0.000, ,-2.21,-3.15,-4.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.000,0.000,0.000,0.022,0.000,0.000, ,-2.40,-3.90,-4.99,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.007,0.000,0.000,0.015,0.000,0.000, ,-2.03,-3.90,-4.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.21,-4.65,-4.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.015,0.000,0.000,0.073,0.007,0.007, ,-1.84,-3.15,-4.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.92,-2.02,-5.35,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.000,0.000,0.000,0.044,0.000,0.000, ,-1.48,-2.77,-3.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.029,0.000,0.000,0.000,0.000,0.000, ,-1.11,-3.90,-2.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.74,-2.40,-3.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.007,0.000,0.000,0.000,0.000,0.000, ,-0.74,-2.02,-3.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.029,0.000,0.000,0.000,0.000,0.000, ,-0.18,-2.77,-3.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,-1.27,-3.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.000,0.015,0.007, ,0.74,-0.89,-3.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-1.46,-3.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.007,0.000,0.000,0.007,0.000,0.000, ,1.11,-1.46,-2.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,0.61,-3.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.29,0.05,-3.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.55,-1.65,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.48,0.61,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.000,0.000,0.000,0.051,0.000,0.000, ,0.55,-0.52,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.48,1.18,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.48,0.80,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.015,0.000,0.000,0.029,0.000,0.015, ,2.03,0.42,-2.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.84,0.99,-1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.48,0.42,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.21,2.12,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,2.21,0.05,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.84,0.99,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.044,0.000,0.000,0.007,0.000,0.000, ,1.66,0.61,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.037,0.000,0.000, ,1.66,1.36,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.022,0.000,0.000,0.007,0.000,0.000, ,1.84,1.36,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.000,0.000,0.000,0.044,0.000,0.000, ,1.84,1.55,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.007,0.000,0.000,0.007,0.000,0.000, ,2.03,-0.33,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.022,0.015,0.000, ,1.11,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,2.21,1.55,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.015,0.000,0.000,0.022,0.000,0.000, ,2.21,2.12,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.000,0.007,0.015, ,2.58,1.93,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.029,0.000,0.000,0.015,0.000,0.000, ,2.40,0.61,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.007,0.000, ,2.03,4.00,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,2.58,2.49,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,2.21,2.30,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.000,0.000,0.022,0.000,0.000, ,3.69,4.56,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.87,4.18,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.69,4.75,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.69,3.62,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.43,7.00,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.037,0.000,0.000, ,3.51,4.37,2.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.51,3.06,2.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.015,0.000,0.000,0.066,0.000,0.000, ,3.14,4.18,2.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.69,5.50,2.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.037,0.000,0.000,0.051,0.000,0.000, ,3.69,4.94,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.69,5.50,2.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,6.63,2.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,4.43,6.82,3.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.61,5.50,4.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.022,0.000,0.000,0.015,0.000,0.000, ,4.06,6.82,3.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,4.98,5.50,3.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.015,0.000,0.000,0.015,0.000,0.000, ,4.06,5.69,4.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,3.87,5.69,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.037,0.000,0.000, ,4.24,6.44,3.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.022,0.000,0.000, ,2.77,6.63,4.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,3.32,6.06,4.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.029,0.000,0.000,0.059,0.000,0.000, ,3.32,4.94,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.32,5.31,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.69,6.25,4.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.06,6.82,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,3.51,7.38,4.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.015,0.000,0.000,0.000,0.000,0.000, ,3.51,5.88,4.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.007,0.015,0.007, ,3.87,8.51,5.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.000,0.000,0.000,0.022,0.000,0.007, ,4.06,7.94,4.36,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.015,0.000,0.000,0.000,0.000,0.000, ,4.43,7.94,4.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.000,0.000,0.037,0.000,0.000, ,3.51,8.13,5.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.43,7.94,5.80,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.000,0.000,0.000,0.059,0.007,0.000, ,3.69,7.19,6.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.06,8.13,6.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.007,0.000,0.000,0.044,0.000,0.000, ,4.43,9.64,5.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,4.43,8.89,6.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.015,0.000,0.000,0.022,0.000,0.000, ,3.87,7.00,5.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.69,8.32,6.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.007,0.000,0.000,0.037,0.000,0.000, ,3.51,8.51,5.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.51,7.76,6.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,3.69,7.94,5.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.015,0.000,0.000,0.022,0.000,0.000, ,4.98,8.32,5.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.06,7.94,6.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,3.14,8.32,7.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.022,0.000,0.007, ,3.69,9.83,7.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.000,0.000,0.000,0.044,0.000,0.000, ,4.61,9.64,6.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.51,8.70,8.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.51,8.51,7.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.43,10.58,6.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.029,0.000,0.000,0.022,0.000,0.000, ,3.69,10.39,5.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.51,9.83,8.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.007,0.000,0.000,0.007,0.000,0.000, ,4.24,9.45,6.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.32,9.83,7.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,3.32,9.07,8.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.015,0.000,0.000,0.007,0.000,0.000, ,3.51,8.89,7.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.61,10.95,7.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.059,0.000,0.000,0.000,0.000,0.000, ,3.69,7.57,7.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,4.61,10.77,8.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.000,0.000,0.000,0.037,0.000,0.000, ,4.24,9.26,7.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.022,0.000,0.000, ,3.87,10.01,8.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.34,
0.007,0.000,0.000,0.007,0.015,0.000, ,2.77,10.01,7.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.000,0.000,0.000,0.066,0.000,0.015, ,3.14,10.20,7.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.87,9.45,8.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.007,0.000,0.000,0.015,0.000,0.000, ,3.14,10.20,8.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.029,0.000,0.000,0.022,0.000,0.000, ,4.24,11.33,8.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1277.66,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.06,11.33,7.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,3.87,9.83,8.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.015,0.000,0.000,0.000,0.000,0.000, ,2.95,8.89,8.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,3.69,10.77,8.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.51,9.83,8.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.029,0.000,0.022, ,4.06,10.39,8.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.98,9.64,7.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.066,0.000,0.000, ,3.69,8.51,8.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.32,10.20,9.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.022,0.000,0.000,0.029,0.000,0.000, ,3.69,10.01,8.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.000,0.022,0.022, ,3.87,8.51,8.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.007,0.000,0.000,0.029,0.000,0.000, ,3.32,8.70,9.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.23,
0.015,0.000,0.000,0.000,0.000,0.000, ,2.95,8.51,9.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.073,0.000,0.000, ,3.69,9.83,8.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.022,0.000,0.000,0.000,0.000,0.000, ,2.40,8.32,8.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,3.51,9.45,8.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.32,8.70,8.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.000,0.000,0.000,0.051,0.000,0.000, ,2.77,8.32,8.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.000,0.000,0.000,0.022,0.007,0.000, ,2.58,7.76,8.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,2.77,9.64,7.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,2.77,7.76,7.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.77,6.06,7.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.007,0.000,0.000,0.059,0.000,0.000, ,2.95,7.57,8.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.95,6.82,7.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.037,0.000,0.000, ,2.77,7.57,7.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.044,0.000,0.000, ,1.66,7.19,7.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,2.77,8.32,7.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.48,6.82,7.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.007,0.000,0.000,0.000,0.000,0.000, ,2.03,6.44,7.96,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.044,0.000,0.000, ,1.11,8.32,6.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.66,6.25,6.70,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.29,5.69,6.88,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.11,5.50,7.60,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.037,0.000,0.015, ,1.84,7.57,5.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.84,6.44,6.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,6.25,6.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.49,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.58,5.88,5.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.03,6.06,5.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.77,6.82,6.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.58,6.25,5.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.051,0.000,0.000, ,3.14,5.31,4.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.03,5.12,5.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.029,0.000,0.000,0.000,0.000,0.000, ,1.29,3.24,5.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.84,4.75,6.52,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.029,0.000,0.000,0.007,0.000,0.000, ,1.48,4.94,5.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.015,0.000,0.000,0.015,0.000,0.000, ,1.48,4.56,5.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.015,0.000,0.000,0.022,0.000,0.000, ,1.84,4.00,5.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.044,0.000,0.007, ,0.92,3.06,5.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.11,3.62,4.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.48,5.31,5.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.20,
0.000,0.000,0.000,0.029,0.000,0.007, ,1.48,4.75,5.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.022,0.000,0.000,0.022,0.000,0.000, ,1.29,2.30,4.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.007,0.000,0.000,0.007,0.000,0.000, ,0.37,4.56,4.72,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.55,4.00,5.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.11,4.00,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.37,4.75,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.45,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.11,4.75,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.000,0.000,0.000,0.029,0.000,0.015, ,1.11,3.81,4.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,1.11,3.62,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.29,5.69,3.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.92,3.24,3.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.55,2.49,5.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.007,0.000,0.000,0.007,0.015,0.000, ,0.37,2.12,5.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.74,4.00,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.74,2.12,4.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.74,3.06,4.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.48,3.81,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.74,2.68,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,2.12,4.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.37,2.68,4.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.000,0.000,0.000,0.037,0.007,0.000, ,2.21,3.06,3.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.044,0.000,0.000,0.037,0.000,0.000, ,0.37,1.55,4.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.37,1.93,4.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.029,0.000,0.007, ,0.74,2.49,3.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.18,2.68,4.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.18,1.18,4.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.18,0.61,3.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.00,0.80,3.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.37,0.61,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,1.93,3.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.18,1.74,2.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,0.24,2.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.015,0.000,0.000,0.037,0.000,0.000, ,-0.55,0.99,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.00,1.74,2.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,1.36,2.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.11,0.80,2.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.55,0.24,2.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.000,0.000,0.059,0.000,0.000, ,-1.29,-1.08,2.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.37,0.24,2.56,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.037,0.000,0.000,0.000,0.000,0.000, ,-0.74,0.80,2.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.11,-0.71,2.38,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.007,0.000,0.000,0.007,0.022,0.000, ,-0.92,-0.71,1.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.84,-0.71,3.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.022,0.000,0.000,0.022,0.000,0.000, ,-1.11,0.42,1.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.40,-1.46,2.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,-1.11,0.05,1.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.18,0.24,1.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.029,0.015,0.000, ,-1.48,-0.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.044,0.000,0.000, ,-1.84,-1.08,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.000,0.000,0.000,0.015,0.007,0.000, ,-2.21,-0.33,1.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.059,0.000,0.000, ,-1.66,-0.33,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,-2.58,-2.21,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.022,0.000,0.000,0.029,0.000,0.000, ,-2.40,-1.46,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,-2.03,-0.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.022,0.000,0.000,0.000,0.000,0.000, ,-2.03,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.000,0.000,0.000,0.037,0.000,0.000, ,-2.95,-2.77,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.03,-1.27,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.044,0.000,0.000, ,-2.58,-2.59,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.037,0.000,0.000, ,-3.14,-3.71,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.007,0.000,0.000,0.015,0.000,0.000, ,-2.21,-1.65,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.029,0.000,0.007, ,-2.03,-1.08,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.022,0.000,0.000,0.000,0.000,0.007, ,-2.03,-2.59,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.40,-2.40,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,-1.66,-0.89,-1.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.007,0.000,0.000,0.051,0.007,0.015, ,-2.40,-1.83,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-3.32,-3.15,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.000,0.000,0.000,0.051,0.000,0.000, ,-3.14,-2.59,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.95,-2.96,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,-2.40,-2.77,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.015,0.000,0.000,0.022,0.000,0.000, ,-2.21,-2.21,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.84,-1.65,-1.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.84,-2.21,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.022,0.000,0.000,0.029,0.000,0.000, ,-3.14,-3.71,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,-2.58,-2.40,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.007,0.000,0.000,0.022,0.000,0.000, ,-2.40,-2.21,-1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.007,0.000,0.000,0.015,0.000,0.000, ,-2.77,-2.96,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,-2.03,-3.53,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.000,0.000,0.000,0.015,0.000,0.000, ,-2.03,-2.02,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.000,0.000,0.000,0.022,0.000,0.000, ,-2.95,-3.34,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.022,0.000,0.000,0.000,0.000,0.000, ,-2.77,-2.96,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.022,0.000,0.015, ,-2.58,-2.02,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.000,0.000,0.000,0.022,0.000,0.000, ,-3.51,-4.84,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.022,0.000,0.000,0.000,0.000,0.000, ,-3.32,-3.71,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.53,
0.000,0.000,0.000,0.088,0.007,0.000, ,-3.14,-3.90,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,-4.06,-3.53,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-3.69,-4.47,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.007,0.000,0.000,0.029,0.000,0.000, ,-3.32,-3.34,-1.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.059,0.022,0.015, ,-3.69,-4.28,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1332.36,42.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.95,-3.71,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.007,0.000,0.000,0.000,0.000,0.000, ,-3.32,-3.53,-1.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.015,0.000,0.000,0.022,0.000,0.000, ,-3.51,-3.34,-2.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,-2.77,-4.65,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-3.32,-4.28,-1.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.58,-2.40,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,-2.77,-3.53,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.000,0.000,0.000,0.037,0.000,0.015, ,-4.43,-3.71,-1.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.06,-3.53,-1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.000,0.000,0.037,0.000,0.000, ,-4.06,-4.47,-1.75,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-3.69,-5.03,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.007,0.000,0.000,0.037,0.000,0.000, ,-4.43,-3.15,-2.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.037,0.015,0.000, ,-3.69,-3.71,-2.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.059,0.000,0.022, ,-4.24,-4.28,-3.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,-4.24,-5.03,-2.29,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,-4.43,-3.15,-2.47,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,-4.06,-4.28,-3.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,-4.80,-5.22,-2.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.007,0.000,0.000,0.007,0.000,0.000, ,-3.87,-5.22,-3.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-4.06,-3.90,-3.01,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.007,0.000,0.000,0.015,0.000,0.000, ,-4.43,-4.84,-3.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.015,0.000,0.007, ,-3.87,-3.34,-3.19,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.037,0.000,0.000, ,-2.95,-3.90,-4.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.007,0.000,0.000,0.000,0.000,0.000, ,-4.06,-4.09,-3.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
