SAP ID,109003054744,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.92,-1.46,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.71,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.71,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.55,-1.65,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.007,0.000,0.000,0.029,0.000,0.000, ,-0.18,0.61,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.00,-2.02,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.022,0.000,0.000,0.015,0.000,0.000, ,0.18,-1.27,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.20,
0.015,0.000,0.000,0.044,0.000,0.000, ,0.00,-1.46,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.051,0.000,0.007, ,-0.37,-0.71,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.23,
0.007,0.000,0.000,0.007,0.000,0.000, ,-0.18,-1.83,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.74,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.37,-1.65,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.48,-2.96,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.74,-1.08,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.022,0.000,0.000,0.037,0.000,0.000, ,-0.18,-0.71,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.000,0.000,0.000,0.059,0.000,0.000, ,-1.29,0.24,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,-1.29,-1.46,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.007,0.000,0.000,0.029,0.000,0.000, ,-2.03,0.05,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.059,0.000,0.000, ,-1.29,-0.52,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.40,-1.46,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,-1.66,-0.33,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.015,0.000,0.000,0.000,0.000,0.000, ,-1.66,-1.08,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.58,-1.65,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.40,-1.46,1.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.044,0.000,0.000, ,-0.92,0.42,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.29,0.05,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.000,0.000,0.000,0.029,0.000,0.000, ,-1.66,-3.34,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.66,-0.52,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.051,0.022,0.029, ,-1.48,-0.33,-1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.29,-1.08,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.059,0.000,0.000, ,-0.74,-1.46,-1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.000,0.000,0.000,0.044,0.007,0.000, ,-1.29,-0.71,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,-2.03,-1.27,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.059,0.000,0.000, ,-1.48,-2.96,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.29,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.92,-2.02,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.022,0.000,0.000,0.000,0.000,0.000, ,-0.74,-2.59,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.022,0.000,0.000,0.015,0.000,0.000, ,-1.29,-2.77,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.74,-0.52,-1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.015,0.000,0.000,0.029,0.000,0.000, ,-1.11,-1.27,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.11,-1.65,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.007,0.000,0.000,0.037,0.000,0.000, ,-0.92,-2.02,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.03,-2.02,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,-1.48,-2.02,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.48,-2.02,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,-1.29,-0.89,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.48,-2.77,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.29,-1.08,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,-1.29,-2.02,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-2.21,-2.21,-1.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.015,0.000,0.000,0.000,0.000,0.000, ,-1.84,-1.83,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.007,0.000,0.000,0.000,0.000,0.000, ,-1.66,-2.02,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.037,0.000,0.000, ,-2.40,-2.96,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,-1.66,-2.21,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-1.29,-1.27,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.015,0.000,0.000,0.022,0.000,0.029, ,-0.92,-1.08,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.37,-3.15,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.015,0.000,0.000,0.007,0.000,0.000, ,-1.48,-1.27,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.55,-2.21,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.007,0.000,0.000,0.037,0.000,0.000, ,-1.29,-2.77,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.55,-2.59,-1.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.92,-2.02,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.037,0.000,0.000, ,-1.11,-2.21,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,-1.11,-3.34,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.029,0.000,0.000,0.022,0.000,0.000, ,-0.18,-1.08,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.11,-2.21,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.037,0.000,0.000,0.029,0.000,0.000, ,-1.66,-3.71,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.022,0.000,0.000,0.000,0.000,0.000, ,-0.92,-4.09,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.037,0.007,0.000, ,-1.29,-1.27,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-2.59,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.051,0.022,0.015, ,-0.92,-1.83,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.37,-2.59,-1.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.92,-1.65,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.000,0.000,0.000,0.022,0.022,0.029, ,-0.92,-2.40,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.015,0.000,0.000,0.000,0.000,0.000, ,-0.92,-2.21,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.18,0.05,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.74,-2.40,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.007,0.000,0.000,0.059,0.000,0.000, ,-0.74,-1.83,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.037,0.000,0.007, ,0.18,-0.89,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.015,0.000,0.000,0.029,0.000,0.000, ,-1.11,-1.46,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.37,-1.83,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.18,-2.21,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.044,0.000,0.015, ,-0.18,-2.02,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.007,0.000,0.000,0.000,0.000,0.000, ,-0.92,-2.21,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.007,0.000,0.000,0.022,0.000,0.000, ,0.18,-1.08,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.18,0.05,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.007,0.000,0.000,0.007,0.000,0.000, ,-0.18,-1.65,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.007,0.000,0.000,0.015,0.000,0.000, ,-0.18,-1.65,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.18,-1.46,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.007,0.000,0.000,0.044,0.000,0.000, ,0.37,-0.89,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.37,-1.08,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.37,-1.27,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,0.05,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.55,-2.59,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.059,0.000,0.000, ,-0.18,-1.08,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.74,-2.21,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.00,-3.34,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.18,-1.65,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.37,-0.52,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.022,0.000,0.000,0.015,0.000,0.000, ,0.74,-1.83,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.45,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.00,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.18,-1.08,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.007,0.000,0.000,0.022,0.000,0.000, ,0.00,-1.65,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,1.55,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.000,0.000,0.073,0.007,0.000, ,-0.74,-2.40,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.059,0.007,0.000, ,0.74,-0.33,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1338.22,42.27,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.55,-0.33,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.37,-1.08,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.52,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.00,-1.46,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-1.29,-1.65,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,-0.52,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.92,1.36,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.11,-0.71,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.37,-1.46,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.11,0.24,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.007,0.000,0.007, ,0.37,-0.52,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.29,-0.71,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.37,-1.08,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.000,0.000,0.000,0.015,0.000,0.022, ,0.37,-0.89,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,-1.27,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.015,0.000,0.000,0.007,0.000,0.000, ,-0.55,-0.71,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.52,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.015,0.000,0.000,0.037,0.015,0.000, ,0.37,-2.02,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.015,0.000,0.000,0.000,0.000,0.000, ,-0.18,-3.53,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.14,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.55,-0.52,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.022,0.000,0.000,0.037,0.000,0.000, ,0.74,-1.27,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.18,-0.71,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.000,0.000,0.000,0.059,0.022,0.007, ,0.18,-0.14,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.55,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1332.36,42.42,
0.007,0.000,0.000,0.066,0.000,0.000, ,0.00,0.05,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.015,0.000,0.000,0.022,0.000,0.000, ,0.00,0.61,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.74,-0.71,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,0.05,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.007,0.000,0.000,0.037,0.000,0.000, ,0.00,-0.71,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.007,0.000,0.000,0.022,0.000,0.007, ,0.74,-0.14,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.37,-1.27,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.007,0.000,0.000,0.022,0.000,0.000, ,-0.18,-1.27,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.015,0.000,0.000,0.007,0.000,0.000, ,0.55,0.24,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.42,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.022,0.000,0.022, ,0.74,-1.83,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.18,-1.08,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,0.80,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,-0.14,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.55,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.18,-1.27,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.37,-1.46,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.37,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.022,0.000,0.007, ,0.55,0.24,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-1.46,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.007,0.000,0.000,0.015,0.000,0.000, ,-0.37,-2.21,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.00,0.80,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.34,
0.015,0.000,0.000,0.044,0.000,0.000, ,0.55,0.05,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.55,0.05,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.74,-1.27,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.55,0.24,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.000,0.000,0.000,0.037,0.000,0.007, ,0.18,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.000,0.000,0.007, ,-0.18,-0.33,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.38,
0.015,0.000,0.000,0.044,0.000,0.000, ,0.92,1.36,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.18,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.52,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.37,-0.14,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.55,0.42,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.89,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.37,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1332.36,42.20,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.33,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.37,-0.14,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.66,-0.52,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.74,0.80,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.051,0.015,0.015, ,0.74,-0.52,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.55,-0.14,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.52,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.00,-0.71,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.37,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.029,0.000,0.000,0.007,0.000,0.000, ,-0.37,-0.71,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.37,0.42,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.92,-2.40,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.37,-1.27,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.015,0.000,0.000,0.044,0.000,0.000, ,0.55,-0.14,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.55,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.37,-0.33,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.74,-0.52,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,-0.14,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.55,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.37,0.05,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.55,2.12,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.92,-0.33,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.007,0.000,0.000,0.007,0.000,0.029, ,-0.37,-1.08,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.29,0.99,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,0.99,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.007,0.015,0.007, ,0.18,-1.65,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,0.42,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.55,-0.14,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.05,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.015,0.000,0.000,0.044,0.007,0.000, ,0.55,-0.33,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.92,1.18,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.000,0.000,0.007, ,1.48,0.80,-1.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.20,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,-1.27,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.55,0.42,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.55,0.24,-1.39,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.18,0.24,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.007,0.000,0.000,0.022,0.000,0.000, ,1.29,0.24,-1.93,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.18,-0.71,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.015,0.000,0.000,0.007,0.000,0.000, ,-0.18,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.029,0.000,0.000,0.015,0.000,0.000, ,0.55,-0.14,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.007,0.000,0.000,0.022,0.000,0.000, ,0.18,-1.08,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.37,-1.27,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,-0.33,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.29,-0.33,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.55,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.31,
0.022,0.000,0.000,0.000,0.000,0.000, ,1.48,-0.52,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.92,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.71,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.92,0.05,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,1.36,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.051,0.022,0.000, ,0.37,-0.52,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.92,0.80,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,1.18,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.74,-1.46,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.24,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.55,-1.46,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.051,0.007,0.000, ,0.00,-1.27,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,-0.33,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.000,0.000,0.000,0.000,0.015, ,0.74,0.80,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.088,0.007,0.000, ,1.84,0.24,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.18,-1.08,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.92,1.36,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,0.05,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.29,-0.33,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.007,0.000,0.000,0.022,0.000,0.000, ,0.92,-0.71,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.74,0.05,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,-1.08,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.037,0.015,0.000, ,-0.74,-1.65,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,0.99,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.007,0.000,0.000,0.007,0.007,0.000, ,0.18,-1.08,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.23,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.37,-2.02,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.00,-0.33,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.11,0.99,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.33,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.74,-0.71,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.11,1.18,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.37,-0.33,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,-0.71,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.18,0.99,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.92,0.42,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.37,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.037,0.000,0.000, ,1.11,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.022,0.000,0.000,0.059,0.007,0.000, ,1.11,1.74,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.05,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1326.50,42.42,
0.015,0.000,0.000,0.059,0.000,0.000, ,0.92,-0.14,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.18,-1.08,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.37,-0.14,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.007,0.000,0.000,0.007,0.000,0.000, ,0.00,-1.08,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,-0.14,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.03,1.55,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.37,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.74,0.24,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.74,-0.33,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.015,0.000,0.015, ,0.74,0.42,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.55,-0.33,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.37,-2.02,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.37,0.80,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.007,0.000,0.000,0.044,0.000,0.000, ,1.11,0.24,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.55,-1.46,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.52,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.29,0.80,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.71,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.015,0.000,0.000,0.000,0.000,0.000, ,1.11,-0.71,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.92,0.80,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.74,-0.52,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.029,0.000,0.000,0.022,0.000,0.000, ,0.18,0.99,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.55,0.24,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-1.65,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.74,-0.33,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.92,0.80,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.55,-0.52,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.52,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,-0.52,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.71,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.007,0.000,0.000,0.007,0.000,0.000, ,0.55,-0.89,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.42,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.74,0.42,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.007,0.000,0.007, ,1.48,0.80,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.022,0.000,0.000,0.029,0.000,0.000, ,0.37,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,0.61,1.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.007,0.000,0.000,0.029,0.000,0.000, ,1.48,1.18,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.11,0.42,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.00,-1.65,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.33,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.37,-0.71,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.18,0.80,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,-0.14,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.044,0.000,0.015, ,0.74,-1.27,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.23,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.92,-0.71,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.007,0.000,0.000,0.000,0.000,0.000, ,-0.37,-1.08,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.007,0.000,0.000,0.022,0.000,0.007, ,1.11,0.61,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.55,0.05,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.022,0.000,0.000,0.007,0.000,0.000, ,0.74,-1.08,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,-0.14,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.051,0.000,0.000, ,0.55,0.05,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.92,0.24,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.037,0.000,0.000,0.044,0.000,0.000, ,0.55,0.61,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.20,
