SAP ID,109003054744,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.55,-1.08,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.007,0.000,0.000,0.000,0.000,0.000, ,-0.74,-0.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,0.24,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.022,0.000,0.015, ,0.00,-1.83,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.71,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.022,0.000,0.000,0.000,0.000,0.000, ,1.11,0.42,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,0.05,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,-0.33,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.92,0.80,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.000,0.000,0.007, ,1.48,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,-1.27,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.71,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.044,0.000,0.007, ,0.74,1.18,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.022,0.000,0.000,0.029,0.000,0.000, ,-0.18,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.00,0.05,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.74,-0.14,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.022,0.000,0.007, ,-0.55,-0.71,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.37,-0.89,1.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.55,0.99,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.037,0.000,0.000,0.015,0.000,0.000, ,0.18,-1.27,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.55,0.99,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.37,-0.52,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,0.42,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.37,-0.89,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.000,0.000,0.000,0.051,0.000,0.015, ,0.18,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.022,0.000,0.000,0.037,0.007,0.000, ,0.00,0.42,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,0.80,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.007,0.000,0.000,0.059,0.000,0.007, ,0.55,1.18,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1338.22,42.23,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.18,-0.14,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.037,0.000,0.000,0.022,0.000,0.000, ,-0.74,-1.46,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.74,0.42,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.00,0.61,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.015,0.000,0.000,0.000,0.000,0.000, ,1.29,0.61,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.059,0.007,0.000, ,-0.37,0.05,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.92,0.80,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.55,0.99,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.059,0.007,0.000, ,1.29,1.18,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.18,-0.89,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,0.24,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.37,-0.14,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.022,0.000,0.022, ,-0.92,0.61,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.55,0.05,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.55,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,-0.52,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.044,0.000,0.000, ,-0.55,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,0.99,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1283.52,42.45,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.37,0.99,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.18,-1.83,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.18,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.74,0.80,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.000,0.000,0.000,0.081,0.022,0.000, ,0.74,0.80,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.49,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.74,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.37,1.36,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.000,0.000,0.007, ,-0.18,-0.71,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.74,0.42,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.007,0.000,0.000,0.044,0.000,0.007, ,0.00,0.80,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1334.31,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.61,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.55,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,-0.89,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.74,1.74,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.74,0.42,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.022,0.000,0.000,0.037,0.007,0.000, ,1.11,-0.52,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,0.61,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,0.05,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.20,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.92,0.42,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.051,0.000,0.000, ,1.48,-0.71,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.022,0.000,0.000,0.007,0.000,0.000, ,0.37,-0.71,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.37,-0.52,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.37,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.015,0.000,0.000,0.000,0.000,0.000, ,-0.18,-0.71,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.74,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.000,0.000,0.000,0.051,0.015,0.015, ,-0.92,-1.83,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.52,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.45,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.55,0.99,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.037,0.015,0.007, ,0.55,-0.33,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.74,-1.65,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.18,-0.14,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.74,0.80,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.45,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,0.61,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.37,0.61,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.37,0.80,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.18,-0.14,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.037,0.000,0.015, ,-0.37,-0.33,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.022,0.000,0.000,0.044,0.000,0.000, ,-0.18,2.12,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.37,0.24,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.37,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.37,-1.46,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.55,1.18,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1336.26,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.33,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.000,0.000,0.000,0.051,0.000,0.000, ,0.37,0.05,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.74,0.05,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.000,0.000,0.000,0.051,0.000,0.000, ,0.18,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.000,0.000,0.000,0.029,0.000,0.015, ,0.18,-0.71,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1336.26,42.34,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.37,0.61,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.74,-0.52,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.029,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.14,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.37,-0.71,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,-0.14,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.37,0.99,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.37,-1.27,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.33,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.18,-0.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.37,-1.46,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.55,0.61,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,1.11,0.61,-1.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.55,-1.08,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.015,0.000,0.000,0.022,0.000,0.000, ,-0.18,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.38,
0.000,0.000,0.000,0.051,0.000,0.000, ,0.55,0.80,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1275.70,42.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.92,1.36,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.37,0.61,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.92,0.61,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.74,-0.71,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.34,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.92,0.61,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.18,1.55,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.37,0.24,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.55,-1.46,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.022,0.000,0.000,0.000,0.000,0.000, ,-0.74,-0.52,1.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.044,0.000,0.000, ,-0.18,-0.71,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.18,-0.71,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.99,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.007,0.000,0.000,0.007,0.000,0.000, ,0.55,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.037,0.000,0.022, ,0.55,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.55,-1.27,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.37,1.55,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.74,0.42,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.37,-1.46,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1271.79,42.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.18,0.05,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.37,0.24,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.55,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,0.80,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.74,-1.27,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.20,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.18,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.015,0.000,0.000,0.073,0.015,0.022, ,0.74,0.80,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.20,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,1.18,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.059,0.007,0.000, ,1.29,-0.71,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.37,-0.33,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.74,1.55,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.044,0.000,0.022, ,0.55,0.42,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.31,
0.000,0.000,0.000,0.015,0.000,0.007, ,-0.37,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.007,0.000,0.000,0.044,0.000,0.000, ,0.00,0.42,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.00,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.55,-0.14,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.74,0.24,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.92,0.99,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.37,-1.27,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.029,0.000,0.000,0.015,0.000,0.000, ,0.00,-1.46,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.18,-0.71,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.74,-0.33,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.71,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.20,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.29,-0.33,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.74,0.80,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.000,0.000,0.000,0.051,0.015,0.000, ,0.00,-0.52,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.92,0.05,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.74,0.24,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,-0.33,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.55,-1.08,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.23,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.18,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,0.05,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,-0.33,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.015,0.000,0.000,0.022,0.000,0.000, ,0.92,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.18,-1.08,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.051,0.000,0.000, ,-0.18,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.20,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.55,0.05,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.92,1.18,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.74,-1.27,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.55,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.92,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.55,-0.71,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,0.05,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.33,1.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.37,-1.83,1.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.051,0.000,0.000,0.000,0.000,0.000, ,0.74,0.61,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.007,0.000,0.000,0.022,0.000,0.000, ,0.92,0.80,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.42,
0.000,0.000,0.000,0.066,0.000,0.000, ,0.18,-0.71,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.31,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.00,-1.27,2.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.00,-0.33,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.022,0.007,0.015, ,0.74,0.05,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.20,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,-1.27,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.48,-0.52,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,0.61,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.92,0.42,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.037,0.000,0.000, ,1.84,0.99,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.55,-0.33,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.015,0.000,0.000,0.022,0.007,0.000, ,0.18,-2.21,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.33,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.92,0.24,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.92,-1.08,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,-1.65,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.37,0.05,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.022,0.000,0.000,0.007,0.000,0.000, ,0.37,-1.65,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,0.42,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.022,0.000,0.000,0.007,0.000,0.000, ,0.55,-1.65,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1324.54,42.27,
0.015,0.000,0.000,0.029,0.000,0.007, ,0.37,-0.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.55,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.11,-0.14,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1291.33,42.23,
0.015,0.000,0.000,0.007,0.000,0.000, ,0.37,0.80,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,-1.08,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.33,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,-2.02,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.55,0.05,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.007,0.000,0.000,0.022,0.007,0.015, ,0.55,0.05,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,-1.08,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.022,0.000,0.000,0.007,0.000,0.000, ,0.00,-1.65,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,0.05,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.23,
0.000,0.000,0.000,0.051,0.000,0.000, ,0.55,-0.33,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,-0.71,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.11,-0.89,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.007,0.000,0.000,0.022,0.000,0.000, ,1.11,-0.89,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.20,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.37,-1.27,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.029,0.000,0.000,0.059,0.000,0.000, ,0.74,0.05,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.74,0.61,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,1.11,0.05,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,-1.65,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.37,-0.33,1.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.00,0.05,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.18,-2.02,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,-1.83,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.37,-1.08,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.55,-0.33,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.74,-1.27,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.48,0.99,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.92,-1.65,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.55,-0.71,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.45,
0.007,0.000,0.000,0.037,0.000,0.000, ,0.74,-0.89,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.74,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.74,-0.33,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.051,0.022,0.022, ,0.18,-0.52,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.74,-0.52,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.044,0.007,0.000, ,0.37,-0.52,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.044,0.000,0.000,0.000,0.000,0.000, ,0.18,1.93,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.92,0.42,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,-1.08,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.029,0.000,0.000,0.007,0.000,0.000, ,0.37,-1.83,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.55,-0.52,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.022,0.000,0.007, ,0.74,-0.52,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.55,-0.71,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.022,0.007,0.007, ,0.55,-1.08,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.74,-0.71,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.073,0.015,0.000, ,0.55,-1.08,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.34,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.37,-0.33,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1279.61,42.34,
0.000,0.000,0.000,0.059,0.000,0.000, ,0.37,-0.14,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,-0.52,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.27,
0.015,0.000,0.000,0.007,0.000,0.000, ,0.55,-1.46,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.74,-0.89,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.42,
0.000,0.000,0.000,0.022,0.000,0.015, ,-0.55,-1.08,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,-0.71,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1273.75,42.31,
0.007,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.89,1.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.31,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.00,-1.08,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.11,-1.65,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.37,-0.89,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,0.80,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.11,-1.08,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-1.08,1.66,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.92,0.42,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1347.99,42.42,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.11,-0.33,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.18,0.05,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.37,-0.71,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.31,
0.000,0.000,0.000,0.044,0.007,0.000, ,0.92,0.61,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.31,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.55,-1.08,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1338.22,42.23,
0.015,0.000,0.000,0.015,0.000,0.007, ,0.92,1.55,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.38,
0.022,0.000,0.000,0.022,0.000,0.000, ,0.37,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.37,-0.14,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.00,-2.02,1.12,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.18,-0.14,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1338.22,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.11,0.99,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,-0.71,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.11,-0.52,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.007,0.000,0.000,0.022,0.000,0.000, ,0.55,0.05,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.55,0.61,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.022,0.000,0.000,0.029,0.000,0.000, ,0.37,-0.52,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1332.36,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.11,0.24,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.37,-0.89,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.00,-0.71,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.37,-0.89,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1312.82,42.38,
0.022,0.000,0.000,0.037,0.000,0.000, ,-0.18,0.42,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.007,0.000,0.007, ,0.00,0.05,1.30,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.37,-0.89,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.18,-0.52,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.49,
0.000,0.000,0.000,0.015,0.000,0.015, ,-0.18,0.42,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,0.05,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1322.59,42.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,0.61,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1301.10,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.48,-1.65,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.34,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.18,0.24,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1310.87,42.49,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,0.61,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1263.98,42.42,
0.015,0.000,0.000,0.044,0.000,0.000, ,0.37,0.61,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.45,
0.000,0.000,0.000,0.037,0.007,0.000, ,-0.74,1.18,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1328.45,42.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.18,0.05,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1342.12,42.38,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.18,0.61,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1330.40,42.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.18,-1.08,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1305.01,42.42,
0.037,0.000,0.000,0.000,0.000,0.000, ,0.55,0.99,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1306.96,42.38,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.55,-0.33,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.45,
0.000,0.000,0.000,0.066,0.007,0.000, ,0.18,0.24,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1320.63,42.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-2.02,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1316.73,42.31,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.37,0.61,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.42,
0.007,0.000,0.000,0.029,0.000,0.007, ,0.55,0.42,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1308.91,42.31,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.55,-1.08,0.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1314.77,42.34,
0.007,0.000,0.000,0.000,0.000,0.000, ,1.29,0.24,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1295.24,42.31,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.18,0.24,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1285.47,42.42,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,0.42,0.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.52,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1299.15,42.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.66,1.36,-0.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1303.05,42.27,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.18,-0.52,-0.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,-1.65,0.40,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.00,-0.52,0.76,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1287.42,42.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.37,0.99,-0.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1318.68,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,0.61,-0.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1297.19,42.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.89,0.22,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1289.38,42.27,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.37,0.42,-0.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1281.56,42.27,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.18,0.05,0.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,1293.28,42.34,
