SAP ID,109003079232,
0.256,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,792.19,115.02,116.24,107.00,762.88,107.80,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.271,0.264,0.132,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,772.65,115.05,136.75,106.96,814.65,107.77,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.264,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,723.81,115.05,189.50,106.92,814.65,107.69,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,684.74,115.09,273.50,106.85,783.39,107.69,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,645.67,115.13,315.51,106.78,741.39,107.69,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.249,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,626.13,115.16,294.99,106.78,794.14,107.69,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,635.90,115.16,273.50,106.81,856.65,107.62,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.249,0.264,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,674.97,115.16,294.99,106.78,953.36,107.55,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.249,0.256,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,694.51,115.05,316.48,106.70,931.87,107.47,4000.00,19.85,4000.00,58.13,543.10,39.27,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,743.35,115.02,316.48,106.70,973.87,107.47,4000.00,19.96,4000.00,58.17,571.43,39.27,
0.271,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,743.35,114.98,432.72,106.59,1140.90,107.40,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.271,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,714.04,114.98,538.22,106.56,1204.40,107.33,4000.00,19.82,4000.00,58.17,575.34,39.19,
0.242,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,723.81,114.98,527.47,106.48,1224.91,107.33,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.242,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,792.19,114.98,463.98,106.48,1249.33,107.14,4000.00,19.93,4000.00,58.10,543.10,39.30,
0.242,0.256,0.103,0.022,0.015,0.022, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,801.95,114.95,432.72,106.48,1280.59,107.07,4000.00,19.89,4000.00,58.13,547.01,39.23,
0.249,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,716.00,114.91,422.95,106.45,1280.59,107.11,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.249,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,716.00,114.91,390.72,106.52,1238.58,107.14,4000.00,19.85,4000.00,58.10,547.01,39.23,
0.264,0.271,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,852.75,114.91,379.98,106.56,1176.07,107.14,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.256,0.271,0.117,0.029,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,872.28,114.80,369.23,106.56,1165.32,107.11,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.242,0.256,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,755.07,114.87,348.72,106.52,1134.07,107.14,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.249,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,656.41,114.91,327.23,106.56,986.57,107.25,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,635.90,114.98,337.97,106.56,913.31,107.29,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.264,0.117,0.029,0.007,0.000, ,180.17,175.72,177.44,0.00,0.00,0.00 ,,714.04,114.95,358.49,106.52,984.62,107.33,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.242,0.256,0.095,0.037,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,833.21,114.87,401.47,106.48,966.06,107.25,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.249,0.249,0.095,0.022,0.000,0.000, ,180.09,175.72,177.44,0.00,0.00,0.00 ,,921.12,114.73,455.19,106.41,858.61,107.33,4000.00,19.89,4000.00,58.13,543.10,39.30,
0.249,0.242,0.081,0.022,0.000,0.000, ,180.17,175.72,177.44,0.00,0.00,0.00 ,,941.64,114.69,507.94,106.37,858.61,107.36,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,921.12,114.65,539.19,106.30,1092.06,107.25,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.256,0.271,0.117,0.000,0.000,0.000, ,180.09,175.72,177.44,0.08,0.00,0.00 ,,904.52,114.62,624.18,106.26,1312.82,107.07,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.242,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,930.89,114.69,731.62,106.19,1315.75,107.00,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.09,175.72,177.44,0.00,0.00,0.00 ,,992.43,114.58,806.84,106.08,1536.51,106.89,4000.00,19.96,4000.00,58.06,547.01,39.23,
0.242,0.256,0.103,0.007,0.000,0.000, ,180.09,175.72,177.44,0.00,0.00,0.00 ,,1011.97,114.54,870.33,106.01,1741.64,106.70,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.242,0.249,0.095,0.000,0.007,0.000, ,180.24,175.72,177.44,0.31,0.00,0.00 ,,1052.01,114.51,881.07,105.93,1688.89,106.59,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.256,0.256,0.095,0.000,0.000,0.000, ,179.94,175.72,177.44,0.23,0.00,0.00 ,,1139.93,114.43,859.58,105.93,1540.42,106.59,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.234,0.264,0.117,0.000,0.000,0.000, ,180.01,175.72,177.44,0.31,0.00,0.00 ,,1188.77,114.36,785.35,105.97,1467.16,106.70,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.242,0.103,0.007,0.000,0.000, ,180.01,175.72,177.44,0.08,0.00,0.00 ,,1191.70,114.29,711.11,106.01,1403.66,106.74,4000.00,19.89,4000.00,58.13,575.34,39.23,
0.256,0.249,0.110,0.029,0.015,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,1172.16,114.32,615.38,106.08,1221.00,106.81,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.256,0.256,0.103,0.000,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,1152.63,114.25,530.40,106.12,1147.74,106.92,4000.00,19.85,4000.00,58.13,571.43,39.30,
0.242,0.264,0.117,0.000,0.000,0.000, ,180.09,175.72,177.44,0.00,0.00,0.00 ,,1073.50,114.32,551.89,106.15,1242.49,107.00,4000.00,19.96,4000.00,58.06,575.34,39.16,
0.249,0.264,0.110,0.015,0.000,0.000, ,179.86,175.72,177.44,0.00,0.00,0.00 ,,1011.97,114.36,604.64,106.12,1231.75,106.96,4000.00,19.89,4000.00,58.10,543.10,39.30,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,1071.55,114.40,668.13,106.08,1126.25,106.92,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.249,0.095,0.007,0.007,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,1162.39,114.32,700.37,106.04,968.01,106.96,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.234,0.242,0.088,0.000,0.000,0.000, ,180.01,175.72,177.44,0.00,0.00,0.00 ,,1162.39,114.21,744.32,105.90,955.31,107.11,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.249,0.242,0.095,0.007,0.000,0.007, ,180.01,175.72,177.44,0.00,0.00,0.00 ,,1113.55,114.29,742.37,105.97,1028.57,107.11,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.256,0.249,0.095,0.015,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,1073.50,114.32,689.62,106.01,1102.81,107.07,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.01,175.72,177.44,0.00,0.00,0.00 ,,985.59,114.32,593.89,106.01,1084.25,107.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.264,0.125,0.015,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,953.36,114.36,499.15,106.04,1028.57,107.07,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.256,0.271,0.110,0.015,0.007,0.000, ,180.17,175.72,177.44,0.00,0.00,0.00 ,,1021.73,114.36,456.17,106.15,968.01,107.03,4000.00,19.93,4000.00,58.13,575.34,39.16,
0.264,0.256,0.117,0.007,0.000,0.000, ,179.86,175.72,177.44,0.00,0.00,0.00 ,,1063.74,114.32,456.17,106.12,997.31,107.07,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.01,175.72,177.44,0.00,0.00,0.00 ,,1021.73,114.36,519.66,106.15,1042.25,107.03,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.256,0.256,0.095,0.000,0.000,0.000, ,180.01,175.72,177.44,0.00,0.00,0.00 ,,943.59,114.40,519.66,106.08,1020.76,107.03,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.249,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,835.16,114.43,508.91,106.08,989.50,107.03,4000.00,19.93,4000.00,58.10,543.10,39.30,
0.249,0.249,0.103,0.007,0.000,0.000, ,180.17,175.72,177.44,0.00,0.00,0.00 ,,747.25,114.51,477.66,106.08,902.56,107.11,4000.00,19.96,4000.00,58.21,571.43,39.27,
0.249,0.256,0.103,0.015,0.000,0.000, ,180.01,175.72,177.44,0.00,0.00,0.00 ,,677.90,114.58,445.42,106.12,850.79,107.14,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.242,0.256,0.110,0.000,0.000,0.000, ,179.86,175.72,177.44,0.00,0.00,0.00 ,,627.11,114.69,445.42,106.08,808.79,107.18,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.264,0.125,0.000,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,597.80,114.73,466.91,106.12,776.56,107.18,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.256,0.110,0.015,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,558.73,114.69,541.15,106.04,756.04,107.22,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.249,0.256,0.110,0.022,0.000,0.000, ,180.01,175.72,177.44,0.00,0.00,0.00 ,,539.19,114.73,593.89,106.01,766.79,107.22,4000.00,19.89,4000.00,58.13,543.10,39.30,
0.249,0.249,0.103,0.029,0.007,0.000, ,179.86,175.72,177.44,0.00,0.00,0.00 ,,529.43,114.73,583.15,105.97,734.55,107.22,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.256,0.103,0.000,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,588.03,114.69,541.15,105.97,661.29,107.29,4000.00,19.93,4000.00,58.21,575.34,39.23,
0.242,0.249,0.110,0.015,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,627.11,114.69,508.91,106.01,640.78,107.29,4000.00,20.00,4000.00,58.02,571.43,39.34,
0.249,0.256,0.095,0.007,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,636.87,114.69,499.15,105.97,638.83,107.36,4000.00,19.96,4000.00,58.10,543.10,39.30,
0.256,0.264,0.103,0.029,0.000,0.000, ,180.01,175.72,177.44,0.00,0.00,0.00 ,,668.13,114.58,488.40,105.93,608.55,107.29,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.256,0.249,0.103,0.007,0.000,0.000, ,179.78,175.72,177.44,0.00,0.00,0.00 ,,737.48,114.54,456.17,105.97,619.29,107.29,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.264,0.117,0.022,0.000,0.000, ,179.86,175.72,177.44,0.00,0.00,0.00 ,,796.09,114.51,414.16,106.01,628.08,107.40,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.278,0.125,0.000,0.000,0.000, ,179.86,175.72,177.44,0.00,0.00,0.00 ,,835.16,114.43,381.93,106.04,576.31,107.33,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.256,0.110,0.000,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,796.09,114.40,414.16,106.08,596.83,107.44,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.103,0.000,0.000,0.000, ,179.78,175.72,177.44,0.00,0.00,0.00 ,,727.72,114.36,519.66,106.01,672.04,107.18,4000.00,19.85,4000.00,58.06,571.43,39.34,
0.256,0.256,0.117,0.007,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,668.13,114.43,563.61,105.86,672.04,107.22,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.264,0.264,0.110,0.007,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,638.83,114.47,478.63,105.90,630.04,107.29,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.256,0.249,0.125,0.000,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,658.36,114.51,392.67,106.04,608.55,107.29,4000.00,19.96,4000.00,58.06,547.01,39.23,
0.249,0.242,0.095,0.007,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,668.13,114.54,339.93,106.08,588.03,107.29,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.249,0.264,0.103,0.007,0.000,0.000, ,180.09,175.72,177.44,0.00,0.00,0.00 ,,668.13,114.51,339.93,106.08,523.57,107.33,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.264,0.271,0.117,0.015,0.000,0.000, ,179.94,175.72,177.44,0.00,0.00,0.00 ,,658.36,114.43,423.93,105.97,461.05,107.36,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.256,0.110,0.000,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,648.60,114.47,551.89,105.93,470.82,107.40,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.249,0.271,0.125,0.000,0.000,0.000, ,180.17,175.72,177.44,0.00,0.00,0.00 ,,638.83,114.54,637.85,105.82,492.31,107.36,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.01,175.72,177.44,0.00,0.00,0.00 ,,599.76,114.51,585.10,105.79,461.05,107.36,4000.00,19.93,4000.00,58.02,571.43,39.30,
0.249,0.256,0.095,0.007,0.000,0.000, ,180.01,175.72,177.44,0.00,0.00,0.00 ,,589.99,114.54,510.87,105.82,377.05,107.40,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.249,0.256,0.117,0.007,0.000,0.007, ,180.09,175.72,177.44,0.00,0.00,0.00 ,,570.45,114.51,457.14,105.86,303.79,107.44,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.271,0.264,0.095,0.022,0.000,0.000, ,180.17,175.72,177.44,0.00,0.00,0.00 ,,580.22,114.54,382.91,105.90,282.30,107.47,4000.00,19.89,4000.00,58.13,543.10,39.27,
0.271,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,599.76,114.51,349.69,105.97,261.78,107.51,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.09,175.72,177.44,0.00,0.00,0.00 ,,609.52,114.51,349.69,105.97,219.78,107.55,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,560.68,114.54,329.18,105.93,188.52,107.51,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.17,175.72,177.44,0.00,0.00,0.00 ,,530.40,114.54,286.20,106.01,168.01,107.55,4000.00,19.96,4000.00,58.17,571.43,39.27,
0.249,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,520.63,114.51,275.46,105.97,168.01,107.55,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.256,0.264,0.110,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,491.33,114.54,286.20,106.01,167.03,107.62,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.242,0.264,0.103,0.000,0.000,0.000, ,180.09,175.72,177.44,0.00,0.00,0.00 ,,501.10,114.54,286.20,105.97,168.01,107.58,4000.00,19.93,4000.00,58.17,575.34,39.23,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.09,175.72,177.44,0.00,0.00,0.00 ,,549.94,114.51,307.69,105.97,168.01,107.58,4000.00,19.96,4000.00,58.13,543.10,39.30,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.17,175.72,177.44,0.00,0.00,0.00 ,,570.45,114.51,319.41,105.90,168.01,107.51,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,530.40,114.51,340.90,105.90,188.52,107.51,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.278,0.286,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,501.10,114.51,361.42,105.90,219.78,107.51,4000.00,19.96,4000.00,58.13,543.10,39.27,
0.271,0.271,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,501.10,114.51,361.42,105.90,261.78,107.55,4000.00,19.93,4000.00,58.13,575.34,39.19,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.17,175.72,177.44,0.00,0.00,0.00 ,,481.56,114.58,339.93,105.93,282.30,107.47,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,452.26,114.54,287.18,105.90,293.04,107.36,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,452.26,114.58,244.20,105.90,303.79,107.40,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.256,0.103,0.015,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,442.49,114.58,223.69,105.90,303.79,107.33,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,413.19,114.54,211.97,106.01,293.04,107.36,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.256,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,392.67,114.62,201.22,105.97,282.30,107.40,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.271,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,382.91,114.62,180.71,105.93,293.04,107.36,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.278,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,382.91,114.62,169.96,105.93,303.79,107.36,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,373.14,114.54,169.96,105.97,324.30,107.40,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,363.37,114.58,159.22,105.97,314.53,107.40,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.271,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,373.14,114.62,148.47,106.01,314.53,107.33,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,373.14,114.62,148.47,105.97,388.77,107.25,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,353.60,114.58,148.47,105.97,535.29,107.18,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.256,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,343.83,114.58,159.22,105.97,672.04,107.07,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,343.83,114.62,169.96,105.97,641.76,107.03,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,363.37,114.58,169.96,105.97,579.24,107.03,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,413.19,114.54,169.96,105.93,589.01,107.03,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,520.63,114.47,180.71,105.93,589.01,107.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,699.39,114.29,202.20,105.90,526.50,107.03,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,916.24,114.10,254.95,105.86,547.01,107.03,4000.00,19.93,4000.00,58.17,571.43,39.34,
0.242,0.249,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,1076.43,113.92,330.16,105.82,621.25,107.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.271,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,1155.56,113.81,361.42,105.71,683.76,106.96,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,1129.18,113.74,330.16,105.71,673.99,106.92,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,1016.85,113.81,308.67,105.68,694.51,106.89,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.256,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,927.96,113.81,265.69,105.71,778.51,106.78,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.271,0.278,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,770.70,113.96,234.43,105.82,778.51,106.85,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.125,0.007,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,581.20,114.14,223.69,105.86,683.76,106.81,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.278,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,482.54,114.18,234.43,105.82,599.76,107.00,4000.00,19.96,4000.00,58.17,575.34,39.23,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,443.47,114.32,244.20,105.79,547.01,106.85,4000.00,19.93,4000.00,58.06,543.10,39.38,
0.249,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,414.16,114.32,244.20,105.75,557.75,106.92,4000.00,19.93,4000.00,58.02,571.43,39.45,
0.264,0.256,0.110,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,422.95,114.40,276.43,105.75,610.50,106.92,4000.00,19.96,4000.00,58.17,571.43,39.27,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,471.79,114.36,308.67,105.79,716.00,106.85,4000.00,19.89,4000.00,58.10,571.43,39.27,
0.249,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,471.79,114.40,319.41,105.71,843.96,106.74,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.249,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,442.49,114.36,340.90,105.68,876.19,106.70,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.264,0.139,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,453.24,114.32,340.90,105.64,843.96,106.67,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.271,0.256,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,432.72,114.36,361.42,105.68,707.20,106.74,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.249,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,413.19,114.36,383.88,105.60,547.01,106.81,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.249,0.249,0.095,0.022,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,442.49,114.36,373.14,105.57,442.49,106.92,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.249,0.103,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,433.70,114.32,340.90,105.60,410.26,107.00,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,383.88,114.29,288.16,105.60,400.49,107.00,4000.00,19.89,4000.00,58.06,575.34,39.19,
0.256,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,373.14,114.36,254.95,105.64,379.00,107.03,4000.00,19.96,4000.00,58.06,547.01,39.23,
0.278,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,373.14,114.36,244.20,105.64,368.25,107.03,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.256,0.110,0.037,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,382.91,114.40,244.20,105.71,367.28,107.07,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.256,0.132,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,363.37,114.36,265.69,105.64,357.51,107.03,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.271,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,363.37,114.36,287.18,105.64,336.02,107.07,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,374.11,114.32,277.41,105.57,326.25,107.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.264,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,403.42,114.36,244.20,105.64,325.27,107.07,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.249,0.249,0.095,0.022,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,463.00,114.21,212.94,105.60,337.00,107.03,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.264,0.256,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,492.31,114.21,202.20,105.68,336.02,107.07,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,492.31,114.21,191.45,105.64,337.00,107.00,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.271,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,522.59,114.14,191.45,105.64,347.74,107.00,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.264,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,551.89,114.10,202.20,105.64,337.00,107.03,4000.00,19.85,4000.00,58.21,575.34,39.23,
0.271,0.271,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,631.99,114.07,212.94,105.64,304.76,107.11,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,681.81,113.99,212.94,105.68,284.25,106.96,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,612.45,113.99,212.94,105.57,294.99,106.96,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,523.57,114.03,234.43,105.53,284.25,107.03,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.256,0.249,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,473.75,114.07,245.18,105.60,262.76,107.07,4000.00,19.93,4000.00,58.10,547.01,39.23,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,414.16,114.10,255.92,105.57,272.53,107.07,4000.00,19.89,4000.00,58.13,543.10,39.27,
0.271,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,374.11,114.18,277.41,105.53,284.25,107.03,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.264,0.125,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,383.88,114.14,266.67,105.53,273.50,107.00,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,483.52,114.07,234.43,105.53,284.25,107.00,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,562.64,114.07,212.94,105.53,337.00,106.96,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,562.64,114.07,181.68,105.60,357.51,106.92,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,483.52,114.07,169.96,105.64,347.74,106.92,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.271,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,454.21,114.07,160.20,105.60,357.51,106.89,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.256,0.264,0.103,0.000,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,463.98,114.07,149.45,105.60,400.49,106.89,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,504.03,114.07,138.71,105.60,400.49,106.89,4000.00,19.85,4000.00,58.13,543.10,39.27,
0.271,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,513.80,114.07,138.71,105.60,357.51,106.81,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.264,0.264,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,473.75,114.07,149.45,105.60,347.74,106.89,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.271,0.271,0.125,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,454.21,114.07,138.71,105.57,357.51,106.85,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,444.44,114.03,138.71,105.57,337.00,106.89,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,415.14,114.07,138.71,105.57,294.99,106.89,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,384.86,114.07,127.96,105.57,273.50,106.85,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,394.63,114.07,127.96,105.57,273.50,106.89,4000.00,19.85,4000.00,58.10,575.34,39.23,
0.264,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,393.65,114.10,127.96,105.53,284.25,106.92,4000.00,19.85,4000.00,58.13,547.01,39.19,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,364.35,114.10,117.22,105.60,294.99,106.92,4000.00,19.85,4000.00,58.17,571.43,39.27,
0.264,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,325.27,114.10,117.22,105.53,294.99,106.85,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,305.74,114.10,106.47,105.53,284.25,106.85,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.286,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,295.97,114.14,106.47,105.57,273.50,106.92,4000.00,19.89,4000.00,58.02,575.34,39.23,
0.271,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,285.23,114.10,106.47,105.57,252.99,106.78,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.264,0.256,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,285.23,114.14,117.22,105.53,252.99,106.85,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,265.69,114.14,117.22,105.57,242.25,106.81,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.271,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,255.92,114.14,117.22,105.42,220.76,106.85,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.271,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,265.69,114.10,117.22,105.49,242.25,106.89,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.264,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,305.74,114.10,127.96,105.53,262.76,106.85,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.271,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,316.48,114.07,138.71,105.46,242.25,106.85,4000.00,19.85,4000.00,58.06,543.10,39.30,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,295.97,114.07,149.45,105.38,231.50,106.89,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.278,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,286.20,114.07,160.20,105.35,231.50,106.89,4000.00,19.85,4000.00,58.06,543.10,39.30,
0.264,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,305.74,114.07,149.45,105.42,242.25,106.85,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.271,0.271,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,316.48,114.03,138.71,105.46,231.50,106.85,4000.00,19.89,4000.00,58.06,575.34,39.23,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,305.74,114.07,127.96,105.38,210.99,106.85,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.256,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,336.02,114.07,127.96,105.38,189.50,106.85,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.271,0.271,0.117,0.007,0.015,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,394.63,113.99,117.22,105.38,158.24,106.85,4000.00,19.85,4000.00,58.02,543.10,39.27,
0.271,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,424.91,113.96,117.22,105.42,147.50,106.89,4000.00,19.93,4000.00,58.06,547.01,39.19,
0.256,0.256,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,415.14,113.96,117.22,105.42,147.50,106.96,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,394.63,113.88,117.22,105.42,147.50,106.89,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.278,0.264,0.117,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,345.79,113.92,117.22,105.38,136.75,106.89,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.271,0.256,0.125,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,316.48,113.99,117.22,105.38,126.01,106.85,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.271,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,286.20,113.99,117.22,105.38,116.24,106.92,4000.00,19.82,4000.00,58.13,547.01,39.23,
0.271,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,256.90,114.03,117.22,105.38,116.24,106.89,4000.00,19.89,4000.00,58.13,575.34,39.23,
0.249,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,237.36,114.03,117.22,105.31,126.01,106.89,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.271,0.256,0.103,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,227.59,114.07,127.96,105.35,126.01,106.92,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.264,0.264,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,216.85,114.07,138.71,105.31,126.01,106.85,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.271,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,226.62,114.10,149.45,105.31,136.75,106.81,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.278,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,227.59,114.07,138.71,105.31,147.50,106.89,4000.00,19.93,4000.00,58.06,547.01,39.19,
0.264,0.256,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,237.36,114.03,127.96,105.31,147.50,106.92,4000.00,19.89,4000.00,58.10,571.43,39.27,
0.278,0.256,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,247.13,114.07,127.96,105.35,178.75,106.85,4000.00,19.93,4000.00,58.02,575.34,39.23,
0.278,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,247.13,113.99,117.22,105.31,221.73,106.74,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.271,0.256,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,237.36,113.99,117.22,105.24,243.22,106.74,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.271,0.264,0.110,0.000,0.000,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,247.13,113.99,106.47,105.31,242.25,106.78,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.278,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,266.67,113.99,106.47,105.31,243.22,106.70,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.256,0.242,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,276.43,113.96,106.47,105.31,252.99,106.74,4000.00,19.93,4000.00,58.13,547.01,39.19,
0.271,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,266.67,113.96,96.70,105.27,263.74,106.63,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.286,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,286.20,113.96,106.47,105.24,252.99,106.74,4000.00,19.85,4000.00,58.06,543.10,39.30,
0.278,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,295.97,113.92,106.47,105.27,252.99,106.70,4000.00,19.93,4000.00,58.10,575.34,39.23,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,286.20,113.92,96.70,105.31,243.22,106.67,4000.00,19.93,4000.00,58.13,547.01,39.19,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,266.67,113.92,106.47,105.31,243.22,106.63,4000.00,19.96,4000.00,58.10,571.43,39.27,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,266.67,113.88,106.47,105.27,232.48,106.59,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,266.67,113.88,106.47,105.24,221.73,106.63,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.264,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,286.20,113.92,106.47,105.27,221.73,106.67,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,316.48,113.88,106.47,105.24,221.73,106.63,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.271,0.278,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,336.02,113.81,106.47,105.20,221.73,106.63,4000.00,19.85,4000.00,58.10,575.34,39.23,
0.278,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,345.79,113.81,106.47,105.24,232.48,106.70,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.271,0.264,0.132,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,336.02,113.81,106.47,105.24,221.73,106.67,4000.00,19.85,4000.00,58.13,575.34,39.23,
0.278,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,326.25,113.81,106.47,105.24,210.99,106.59,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,326.25,113.85,106.47,105.16,200.24,106.59,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,345.79,113.81,96.70,105.20,200.24,106.59,4000.00,19.85,4000.00,58.02,547.01,39.23,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,376.07,113.74,96.70,105.24,200.24,106.63,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,416.12,113.70,106.47,105.13,210.99,106.52,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,485.47,113.63,96.70,105.16,221.73,106.56,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.271,0.264,0.132,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,574.36,113.55,96.70,105.09,232.48,106.52,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,684.74,113.44,96.70,105.16,232.48,106.59,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,873.26,113.26,96.70,105.24,232.48,106.59,4000.00,19.96,4000.00,58.06,547.01,39.23,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,1014.90,113.15,96.70,105.13,232.48,106.52,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.249,0.256,0.095,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,1034.43,113.00,96.70,105.13,232.48,106.56,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,1034.43,112.97,107.45,105.05,243.22,106.48,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,995.36,113.00,106.47,105.13,243.22,106.52,4000.00,19.85,4000.00,58.17,575.34,39.16,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,965.08,113.00,106.47,105.13,243.22,106.56,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,945.54,112.97,106.47,105.09,243.22,106.48,4000.00,19.85,4000.00,58.10,543.10,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,895.73,113.00,106.47,105.13,252.99,106.48,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,836.14,113.04,106.47,105.13,263.74,106.48,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.271,0.278,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.15,0.00,0.00 ,,756.04,113.15,117.22,105.09,274.48,106.48,4000.00,19.93,4000.00,58.10,547.01,39.23,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.38,0.00,0.00 ,,646.64,113.22,117.22,105.09,275.46,106.45,4000.00,19.89,4000.00,58.06,575.34,39.23,
0.249,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.38,0.00,0.00 ,,546.03,113.30,118.19,105.05,317.46,106.41,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.256,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,496.21,113.37,128.94,105.05,380.95,106.45,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.256,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,456.17,113.44,128.94,105.05,412.21,106.37,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,425.89,113.52,128.94,104.98,422.95,106.34,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.256,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,385.84,113.55,150.43,105.05,433.70,106.26,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,356.53,113.52,150.43,105.02,465.93,106.26,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,326.25,113.59,161.17,105.02,465.93,106.23,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,316.48,113.63,171.92,104.98,433.70,106.23,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.256,0.264,0.117,0.007,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,306.72,113.63,182.66,104.95,433.70,106.23,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,306.72,113.59,182.66,104.98,465.93,106.23,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,306.72,113.66,182.66,104.98,465.93,106.23,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.242,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,306.72,113.63,171.92,104.95,433.70,106.26,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.256,0.264,0.110,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,326.25,113.63,171.92,104.98,412.21,106.23,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.264,0.264,0.103,0.037,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,337.00,113.52,171.92,104.91,403.42,106.19,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,326.25,113.59,171.92,104.95,391.70,106.30,4000.00,19.96,4000.00,58.06,575.34,39.23,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,316.48,113.59,171.92,104.98,380.95,106.23,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.271,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,306.72,113.59,182.66,104.98,370.21,106.23,4000.00,19.85,4000.00,58.13,575.34,39.23,
0.264,0.264,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,306.72,113.59,182.66,104.91,371.18,106.19,4000.00,19.96,4000.00,58.06,543.10,39.38,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,306.72,113.55,182.66,104.84,370.21,106.30,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,306.72,113.55,193.41,104.87,380.95,106.30,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,287.18,113.59,214.90,104.91,359.46,106.30,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.264,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,296.95,113.52,247.13,104.80,328.21,106.26,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.249,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,296.95,113.55,278.39,104.87,306.72,106.23,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,296.95,113.59,311.60,104.73,306.72,106.26,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,277.41,113.55,365.32,104.76,338.95,106.26,4000.00,20.00,4000.00,58.06,543.10,39.27,
0.249,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,257.88,113.59,419.05,104.69,423.93,106.15,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,257.88,113.52,472.77,104.58,508.91,106.12,4000.00,19.93,4000.00,58.06,543.10,39.38,
0.256,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,287.18,113.55,505.01,104.58,551.89,106.12,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.249,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,326.25,113.52,472.77,104.58,562.64,106.01,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.256,0.256,0.117,0.044,0.015,0.022, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,337.00,113.52,419.05,104.58,573.38,106.08,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,317.46,113.48,354.58,104.65,583.15,106.01,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,297.92,113.48,311.60,104.69,615.38,105.97,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,267.64,113.52,279.37,104.73,668.13,105.97,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,237.36,113.52,268.62,104.73,691.58,105.86,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.264,0.117,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,247.13,113.52,247.13,104.73,670.09,105.86,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,277.41,113.52,247.13,104.76,637.85,105.90,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.249,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,277.41,113.52,225.64,104.76,648.60,105.90,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.242,0.103,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,247.13,113.52,214.90,104.76,691.58,105.86,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,217.83,113.52,214.90,104.73,691.58,105.82,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.249,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,208.06,113.55,204.15,104.73,648.60,105.86,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,217.83,113.52,214.90,104.69,595.85,105.86,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.249,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,227.59,113.55,225.64,104.73,541.15,106.01,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,227.59,113.55,225.64,104.76,488.40,105.97,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,227.59,113.52,225.64,104.69,434.68,105.97,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,238.34,113.44,214.90,104.69,392.67,106.08,4000.00,19.96,4000.00,58.17,571.43,39.27,
0.249,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,257.88,113.48,214.90,104.73,339.93,106.15,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.249,0.242,0.117,0.022,0.000,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,288.16,113.44,214.90,104.73,318.44,106.12,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.249,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,327.23,113.44,214.90,104.76,296.95,106.15,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.234,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,367.28,113.37,214.90,104.65,275.46,106.15,4000.00,19.85,4000.00,58.06,575.34,39.23,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,386.81,113.33,204.15,104.69,275.46,106.23,4000.00,19.89,4000.00,58.13,571.43,39.30,
0.271,0.278,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,377.05,113.33,193.41,104.69,243.22,106.23,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,377.05,113.37,182.66,104.73,232.48,106.23,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,386.81,113.30,171.92,104.73,243.22,106.26,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,387.79,113.22,161.17,104.73,253.97,106.23,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.249,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,357.51,113.30,161.17,104.69,244.20,106.12,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.249,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,317.46,113.30,161.17,104.69,232.48,106.23,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,267.64,113.33,171.92,104.69,244.20,106.19,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.256,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,228.57,113.37,182.66,104.69,244.20,106.19,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,198.29,113.44,182.66,104.73,222.71,106.19,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.249,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,178.75,113.48,171.92,104.73,222.71,106.23,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.256,0.271,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,178.75,113.48,161.17,104.69,233.46,106.19,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,178.75,113.44,150.43,104.65,233.46,106.19,4000.00,19.96,4000.00,58.17,571.43,39.27,
0.249,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,178.75,113.44,161.17,104.69,233.46,106.19,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.264,0.249,0.103,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,188.52,113.41,182.66,104.69,222.71,106.15,4000.00,19.93,4000.00,58.21,543.10,39.30,
0.256,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,188.52,113.44,204.15,104.65,201.22,106.15,4000.00,19.93,4000.00,58.17,571.43,39.27,
