SAP ID,109003079232,
0.256,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,198.29,113.44,214.90,104.62,191.45,106.15,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.249,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,178.75,113.41,225.64,104.62,201.22,106.15,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,168.99,113.44,225.64,104.62,211.97,106.26,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,159.22,113.41,236.39,104.62,191.45,106.08,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,159.22,113.41,236.39,104.54,180.71,106.12,4000.00,19.96,4000.00,58.06,543.10,39.41,
0.249,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,168.99,113.44,236.39,104.54,159.22,106.15,4000.00,19.96,4000.00,58.21,575.34,39.23,
0.256,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,178.75,113.41,247.13,104.54,148.47,106.15,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.264,0.271,0.095,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,178.75,113.37,257.88,104.54,137.73,106.23,4000.00,19.89,4000.00,58.10,571.43,39.30,
0.249,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,178.75,113.44,247.13,104.58,126.98,106.19,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,178.75,113.37,236.39,104.58,116.24,106.19,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,178.75,113.41,237.36,104.51,116.24,106.19,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.249,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,178.75,113.37,247.13,104.54,116.24,106.19,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.264,0.271,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,188.52,113.33,247.13,104.58,116.24,106.23,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.278,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,208.06,113.33,214.90,104.58,105.49,106.23,4000.00,19.96,4000.00,58.21,571.43,39.27,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,208.06,113.33,182.66,104.54,106.47,106.19,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,208.06,113.33,150.43,104.58,95.73,106.23,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.264,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,208.06,113.33,139.68,104.62,95.73,106.23,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,218.80,113.33,128.94,104.62,84.98,106.19,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,208.06,113.33,128.94,104.62,95.73,106.23,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.264,0.264,0.117,0.015,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,198.29,113.33,118.19,104.65,95.73,106.19,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,198.29,113.33,107.45,104.62,95.73,106.15,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,208.06,113.30,107.45,104.65,95.73,106.19,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,208.06,113.26,118.19,104.62,95.73,106.19,4000.00,19.89,4000.00,58.10,571.43,39.30,
0.271,0.264,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,208.06,113.33,118.19,104.58,95.73,106.19,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,198.29,113.33,128.94,104.58,95.73,106.19,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.242,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,198.29,113.33,128.94,104.58,95.73,106.23,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.264,0.117,0.015,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,188.52,113.30,118.19,104.58,95.73,106.15,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,188.52,113.30,107.45,104.54,106.47,106.12,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,178.75,113.33,107.45,104.62,116.24,106.19,4000.00,19.96,4000.00,58.06,575.34,39.23,
0.256,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,188.52,113.33,107.45,104.58,116.24,106.19,4000.00,20.00,4000.00,58.02,543.10,39.30,
0.264,0.271,0.132,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,198.29,113.30,118.19,104.62,116.24,106.08,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,218.80,113.26,118.19,104.54,126.98,106.08,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.264,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,238.34,113.22,128.94,104.51,148.47,106.12,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,249.08,113.22,139.68,104.58,180.71,106.08,4000.00,19.93,4000.00,58.17,575.34,39.23,
0.264,0.249,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,258.85,113.19,139.68,104.54,222.71,106.01,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.264,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,268.62,113.22,151.40,104.51,275.46,106.01,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,268.62,113.15,139.68,104.51,340.90,105.90,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,298.90,113.15,128.94,104.47,382.91,105.90,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,337.97,113.11,118.19,104.54,404.40,105.90,4000.00,19.93,4000.00,57.91,571.43,39.34,
0.271,0.264,0.132,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,447.37,113.04,118.19,104.58,415.14,105.79,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.264,0.117,0.007,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,568.50,112.89,107.45,104.51,446.40,105.79,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,727.72,112.75,107.45,104.54,500.12,105.71,4000.00,19.89,4000.00,58.13,543.10,39.30,
0.256,0.242,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,990.48,112.53,107.45,104.51,532.36,105.68,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.256,0.110,0.015,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,1112.58,112.38,107.45,104.54,563.61,105.68,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,1112.58,112.27,107.45,104.51,585.10,105.64,4000.00,19.96,4000.00,58.13,543.10,39.27,
0.256,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,962.15,112.23,107.45,104.51,606.59,105.64,4000.00,19.96,4000.00,58.13,543.10,39.30,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,800.00,112.42,107.45,104.51,618.32,105.57,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.271,0.278,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,639.80,112.56,118.19,104.47,597.80,105.57,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.271,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,518.68,112.67,118.19,104.47,565.57,105.60,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,428.82,112.82,118.19,104.47,489.38,105.64,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.271,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,369.23,112.89,118.19,104.47,425.89,105.68,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,318.44,112.97,118.19,104.51,372.16,105.71,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.249,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,288.16,112.97,128.94,104.43,340.90,105.71,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.249,0.271,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,268.62,113.04,151.40,104.43,330.16,105.79,4000.00,19.96,4000.00,58.13,543.10,39.30,
0.256,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,238.34,113.04,162.15,104.36,330.16,105.79,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.278,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,218.80,113.11,162.15,104.43,330.16,105.82,4000.00,19.85,4000.00,58.10,575.34,39.19,
0.264,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,209.04,113.11,172.89,104.40,308.67,105.71,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,199.27,113.08,172.89,104.32,297.92,105.79,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,199.27,113.11,183.64,104.32,308.67,105.79,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.249,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,199.27,113.08,194.38,104.32,330.16,105.79,4000.00,19.93,4000.00,58.21,543.10,39.27,
0.242,0.256,0.088,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,218.80,113.08,215.87,104.36,340.90,105.79,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.256,0.271,0.110,0.022,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,249.08,113.08,226.62,104.36,340.90,105.79,4000.00,19.85,4000.00,58.10,575.34,39.23,
0.271,0.256,0.103,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,298.90,113.00,226.62,104.29,350.67,105.75,4000.00,19.89,4000.00,58.17,543.10,39.27,
0.264,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,379.00,112.93,226.62,104.32,361.42,105.71,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.256,0.264,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,459.10,112.93,226.62,104.32,372.16,105.71,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,499.15,112.78,226.62,104.32,382.91,105.71,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.249,0.271,0.125,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,508.91,112.78,237.36,104.25,382.91,105.71,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.256,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,488.40,112.75,226.62,104.21,382.91,105.68,4000.00,19.89,4000.00,58.13,575.34,39.23,
0.264,0.256,0.110,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,459.10,112.75,215.87,104.25,372.16,105.71,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.256,0.088,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,428.82,112.78,194.38,104.29,330.16,105.71,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,398.53,112.86,183.64,104.32,297.92,105.75,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.256,0.249,0.095,0.037,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,359.46,112.86,183.64,104.36,265.69,105.75,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,329.18,112.89,183.64,104.32,244.20,105.75,4000.00,19.89,4000.00,58.13,547.01,39.19,
0.271,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,319.41,112.89,183.64,104.32,212.94,105.79,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,298.90,112.93,183.64,104.25,191.45,105.79,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,309.65,112.86,172.89,104.32,180.71,105.82,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,409.28,112.86,162.15,104.32,180.71,105.86,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.242,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,488.40,112.75,162.15,104.25,169.96,105.82,4000.00,19.82,4000.00,58.06,543.10,39.27,
0.256,0.256,0.095,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,488.40,112.71,162.15,104.25,169.96,105.90,4000.00,19.85,4000.00,58.21,575.34,39.23,
0.264,0.256,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,459.10,112.78,162.15,104.25,159.22,105.82,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,478.63,112.71,172.89,104.29,148.47,105.82,4000.00,19.89,4000.00,58.06,575.34,39.19,
0.271,0.271,0.125,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,499.15,112.67,183.64,104.32,148.47,105.93,4000.00,19.89,4000.00,58.02,547.01,39.23,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,459.10,112.71,194.38,104.29,138.71,105.79,4000.00,19.82,4000.00,58.13,543.10,39.27,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,468.86,112.67,205.13,104.25,138.71,105.79,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,538.22,112.67,194.38,104.18,138.71,105.82,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.271,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,540.17,112.60,183.64,104.18,138.71,105.82,4000.00,19.85,4000.00,58.02,543.10,39.30,
0.249,0.242,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,490.35,112.56,183.64,104.25,148.47,105.90,4000.00,19.85,4000.00,58.10,575.34,39.19,
0.264,0.264,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,508.91,112.67,183.64,104.25,148.47,105.82,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.249,0.117,0.037,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,519.66,112.64,172.89,104.18,148.47,105.79,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.256,0.256,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,469.84,112.64,162.15,104.25,138.71,105.79,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,379.00,112.67,151.40,104.21,138.71,105.79,4000.00,19.85,4000.00,58.13,543.10,39.27,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,329.18,112.78,139.68,104.25,138.71,105.82,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,289.13,112.82,128.94,104.25,138.71,105.79,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.256,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,269.60,112.82,119.17,104.21,138.71,105.75,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.256,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,289.13,112.78,118.19,104.25,138.71,105.79,4000.00,19.89,4000.00,58.10,543.10,39.27,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,309.65,112.78,119.17,104.21,138.71,105.79,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,289.13,112.86,107.45,104.25,138.71,105.82,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,259.83,112.82,108.42,104.21,148.47,105.82,4000.00,19.85,4000.00,58.17,575.34,39.23,
0.264,0.256,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,239.32,112.86,119.17,104.21,148.47,105.75,4000.00,19.93,4000.00,58.10,543.10,39.30,
0.286,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,239.32,112.86,107.45,104.25,138.71,105.75,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.264,0.249,0.117,0.037,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,259.83,112.82,118.19,104.25,138.71,105.75,4000.00,19.93,4000.00,58.06,547.01,39.19,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,309.65,112.82,119.17,104.21,127.96,105.79,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.264,0.256,0.110,0.000,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,338.95,112.75,108.42,104.21,127.96,105.79,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.249,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,329.18,112.75,108.42,104.21,127.96,105.79,4000.00,19.85,4000.00,58.10,543.10,39.27,
0.256,0.249,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,289.13,112.78,108.42,104.21,127.96,105.75,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.271,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,249.08,112.78,108.42,104.18,117.22,105.75,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.271,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,239.32,112.82,108.42,104.21,117.22,105.75,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,249.08,112.78,108.42,104.21,117.22,105.82,4000.00,19.89,4000.00,58.13,575.34,39.23,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,269.60,112.78,107.45,104.25,117.22,105.82,4000.00,19.89,4000.00,58.06,547.01,39.16,
0.264,0.256,0.125,0.022,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,269.60,112.78,108.42,104.21,106.47,105.75,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,239.32,112.75,108.42,104.14,106.47,105.64,4000.00,19.85,4000.00,58.13,547.01,39.23,
0.249,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,249.08,112.78,108.42,104.18,106.47,105.71,4000.00,19.89,4000.00,58.13,543.10,39.27,
0.271,0.256,0.125,0.022,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,279.37,112.82,108.42,104.21,117.22,105.75,4000.00,19.89,4000.00,57.99,547.01,39.19,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,298.90,112.78,119.17,104.21,106.47,105.75,4000.00,19.85,4000.00,58.13,547.01,39.19,
0.264,0.264,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,298.90,112.71,119.17,104.18,106.47,105.71,4000.00,19.89,4000.00,58.10,547.01,39.19,
0.264,0.264,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,298.90,112.71,119.17,104.14,106.47,105.75,4000.00,19.96,4000.00,58.02,543.10,39.27,
0.271,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,279.37,112.78,119.17,104.14,95.73,105.71,4000.00,19.85,4000.00,58.02,543.10,39.34,
0.271,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,259.83,112.78,108.42,104.18,95.73,105.75,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,249.08,112.71,108.42,104.14,106.47,105.71,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.271,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,239.32,112.75,108.42,104.14,106.47,105.75,4000.00,19.85,4000.00,58.13,575.34,39.16,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,239.32,112.78,108.42,104.10,117.22,105.68,4000.00,19.93,4000.00,58.10,547.01,39.19,
0.271,0.264,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,239.32,112.75,119.17,104.10,117.22,105.68,4000.00,19.85,4000.00,58.06,547.01,39.19,
0.278,0.264,0.110,0.015,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,229.55,112.78,119.17,104.14,117.22,105.68,4000.00,19.85,4000.00,58.02,547.01,39.19,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,209.04,112.75,129.91,104.14,106.47,105.68,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.278,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,189.50,112.75,129.91,104.07,106.47,105.68,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.271,0.242,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,169.96,112.75,119.17,104.10,95.73,105.68,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.271,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,149.45,112.75,119.17,104.07,95.73,105.68,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.271,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,149.45,112.78,108.42,104.07,95.73,105.68,4000.00,19.89,4000.00,58.17,575.34,39.23,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,149.45,112.78,108.42,104.10,106.47,105.64,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.82,108.42,104.10,95.73,105.68,4000.00,19.93,4000.00,57.91,543.10,39.34,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.82,108.42,104.10,95.73,105.68,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.256,0.249,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,129.91,112.78,108.42,104.07,95.73,105.68,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,139.68,112.82,97.68,104.07,84.98,105.64,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.278,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.78,97.68,103.99,84.98,105.64,4000.00,19.93,4000.00,58.13,547.01,39.19,
0.278,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,120.15,112.82,97.68,104.10,84.98,105.71,4000.00,19.85,4000.00,58.13,575.34,39.19,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.23,0.00,0.00 ,,120.15,112.78,97.68,104.14,84.98,105.57,4000.00,19.93,4000.00,58.17,543.10,39.30,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.15,0.00,0.00 ,,129.91,112.78,108.42,103.99,84.98,105.57,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.271,0.256,0.125,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,149.45,112.78,108.42,103.99,84.98,105.60,4000.00,19.96,4000.00,58.06,543.10,39.38,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,159.22,112.78,119.17,104.03,84.98,105.68,4000.00,19.93,4000.00,58.02,571.43,39.30,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,169.96,112.75,119.17,104.14,84.98,105.64,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.271,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,149.45,112.75,119.17,104.03,84.98,105.57,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.78,108.42,103.99,84.98,105.60,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.278,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.75,97.68,104.03,74.24,105.64,4000.00,19.89,4000.00,57.91,543.10,39.30,
0.264,0.271,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.75,97.68,103.96,84.98,105.64,4000.00,19.85,4000.00,58.17,547.01,39.19,
0.278,0.278,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,169.96,112.71,97.68,104.07,84.98,105.60,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.256,0.278,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,199.27,112.71,97.68,104.03,84.98,105.60,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,199.27,112.67,108.42,103.99,84.98,105.57,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,179.73,112.67,97.68,103.99,74.24,105.57,4000.00,19.89,4000.00,58.10,571.43,39.27,
0.256,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,159.22,112.67,97.68,104.07,74.24,105.64,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.264,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.71,97.68,104.03,74.24,105.64,4000.00,19.93,4000.00,58.21,575.34,39.19,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.71,97.68,103.99,74.24,105.64,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,149.45,112.71,97.68,103.96,74.24,105.57,4000.00,19.96,4000.00,58.02,571.43,39.27,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,159.22,112.71,86.94,104.03,74.24,105.57,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,159.22,112.71,86.94,103.99,74.24,105.60,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.67,86.94,103.99,74.24,105.64,4000.00,19.89,4000.00,58.13,547.01,39.19,
0.278,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.67,86.94,103.96,74.24,105.60,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.67,75.21,103.99,84.98,105.57,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.64,86.94,103.99,84.98,105.57,4000.00,19.89,4000.00,58.06,575.34,39.23,
0.249,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,109.40,112.67,86.94,103.96,74.24,105.53,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.256,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,109.40,112.67,86.94,103.99,74.24,105.60,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.75,86.94,104.03,74.24,105.57,4000.00,19.93,4000.00,58.02,571.43,39.30,
0.271,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.71,86.94,104.07,74.24,105.64,4000.00,19.93,4000.00,58.06,575.34,39.19,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.71,86.94,103.96,74.24,105.57,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.67,86.94,103.96,74.24,105.49,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.249,0.110,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.64,86.94,103.88,74.24,105.53,4000.00,19.96,4000.00,58.17,575.34,39.23,
0.249,0.249,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.71,86.94,103.96,74.24,105.53,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.242,0.249,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.64,86.94,103.99,74.24,105.53,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.71,86.94,103.96,74.24,105.57,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.71,86.94,103.96,74.24,105.53,4000.00,19.96,4000.00,58.13,543.10,39.38,
0.264,0.264,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.64,86.94,103.92,74.24,105.53,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.67,86.94,103.92,74.24,105.53,4000.00,19.96,4000.00,58.13,575.34,39.23,
0.264,0.249,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.64,86.94,103.99,74.24,105.49,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.64,97.68,103.88,74.24,105.53,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,150.43,112.64,97.68,103.96,74.24,105.53,4000.00,19.85,4000.00,58.13,575.34,39.23,
0.249,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,179.73,112.60,97.68,103.88,74.24,105.49,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.256,0.117,0.022,0.007,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,190.48,112.64,97.68,103.92,74.24,105.49,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.256,0.103,0.037,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,169.96,112.60,86.94,103.92,74.24,105.53,4000.00,19.93,4000.00,58.10,575.34,39.23,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.60,86.94,103.92,74.24,105.49,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.264,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.60,86.94,103.88,74.24,105.49,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.60,86.94,103.88,84.98,105.46,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.60,86.94,103.92,84.98,105.49,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.56,86.94,103.92,84.98,105.49,4000.00,19.96,4000.00,58.10,571.43,39.27,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.60,86.94,103.85,84.98,105.49,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.249,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.64,86.94,103.88,74.24,105.42,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.256,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.60,86.94,103.92,74.24,105.46,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.256,0.264,0.095,0.015,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,150.43,112.56,86.94,103.88,74.24,105.46,4000.00,19.93,4000.00,58.24,575.34,39.23,
0.256,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,160.20,112.53,86.94,103.85,74.24,105.49,4000.00,19.89,4000.00,58.13,575.34,39.23,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,160.20,112.56,86.94,103.88,74.24,105.57,4000.00,19.93,4000.00,58.10,571.43,39.34,
0.249,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,160.20,112.53,86.94,103.92,74.24,105.38,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.249,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,160.20,112.53,86.94,103.85,74.24,105.42,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,160.20,112.53,86.94,103.85,74.24,105.46,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,150.43,112.53,86.94,103.81,74.24,105.42,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.256,0.095,0.015,0.015,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,160.20,112.53,86.94,103.92,74.24,105.38,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,169.96,112.53,86.94,103.88,74.24,105.42,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.249,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,169.96,112.45,86.94,103.85,74.24,105.42,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.264,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,169.96,112.49,86.94,103.88,84.98,105.42,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,160.20,112.49,86.94,103.88,84.98,105.46,4000.00,19.93,4000.00,58.17,547.01,39.19,
0.249,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,160.20,112.42,86.94,103.85,84.98,105.38,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.271,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,150.43,112.56,86.94,103.85,84.98,105.38,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.45,86.94,103.85,75.21,105.35,4000.00,20.00,4000.00,58.13,543.10,39.27,
0.242,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.45,86.94,103.88,74.24,105.38,4000.00,19.96,4000.00,58.13,543.10,39.30,
0.249,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.49,86.94,103.85,84.98,105.38,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.49,86.94,103.81,84.98,105.38,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.53,86.94,103.77,84.98,105.38,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.249,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.53,97.68,103.77,95.73,105.38,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.256,0.264,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.45,108.42,103.77,95.73,105.38,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.53,108.42,103.74,96.70,105.35,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.45,108.42,103.77,96.70,105.35,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.249,0.242,0.110,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,160.20,112.53,97.68,103.77,106.47,105.38,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.264,0.125,0.022,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,190.48,112.45,97.68,103.81,106.47,105.31,4000.00,19.96,4000.00,58.13,575.34,39.23,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,220.76,112.34,97.68,103.77,96.70,105.35,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.249,0.256,0.088,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,210.99,112.34,97.68,103.77,85.96,105.31,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,190.48,112.34,97.68,103.77,85.96,105.35,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.271,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,169.96,112.34,86.94,103.81,84.98,105.38,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,160.20,112.42,97.68,103.81,85.96,105.31,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.45,97.68,103.81,85.96,105.35,4000.00,19.93,4000.00,58.06,571.43,39.38,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.45,97.68,103.77,85.96,105.27,4000.00,19.96,4000.00,58.10,571.43,39.34,
0.249,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,139.68,112.42,97.68,103.70,85.96,105.35,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.256,0.256,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.49,97.68,103.81,85.96,105.31,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.249,0.242,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.45,97.68,103.77,85.96,105.31,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.249,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.38,86.94,103.77,85.96,105.35,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.256,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,112.38,86.94,103.74,75.21,105.31,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,150.43,112.42,86.94,103.74,75.21,105.31,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.271,0.249,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,169.96,112.42,86.94,103.77,75.21,105.31,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,179.73,112.42,86.94,103.81,75.21,105.31,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.256,0.249,0.117,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,180.71,112.34,86.94,103.74,75.21,105.31,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.264,0.264,0.117,0.015,0.015,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,180.71,112.38,86.94,103.77,75.21,105.31,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,160.20,112.34,86.94,103.74,75.21,105.31,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,150.43,112.34,86.94,103.66,75.21,105.31,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,160.20,112.42,97.68,103.74,75.21,105.35,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.256,0.125,0.029,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,180.71,112.38,97.68,103.74,85.96,105.27,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,200.24,112.27,97.68,103.74,85.96,105.31,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,200.24,112.31,97.68,103.74,85.96,105.31,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.256,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,190.48,112.34,86.94,103.74,85.96,105.27,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.249,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,169.96,112.38,97.68,103.66,85.96,105.24,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.256,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,150.43,112.38,97.68,103.70,85.96,105.27,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.249,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,150.43,112.34,97.68,103.66,85.96,105.31,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.256,0.110,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,150.43,112.34,97.68,103.70,85.96,105.27,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,112.34,97.68,103.63,85.96,105.24,4000.00,19.89,4000.00,58.13,547.01,39.16,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,112.34,97.68,103.70,85.96,105.27,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.34,86.94,103.70,85.96,105.31,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.278,0.264,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.34,86.94,103.74,85.96,105.16,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.271,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.34,86.94,103.66,85.96,105.24,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.256,0.103,0.000,0.000,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.31,86.94,103.63,85.96,105.27,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,112.31,86.94,103.74,85.96,105.24,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.249,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,169.96,112.31,86.94,103.74,85.96,105.24,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.249,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,180.71,112.34,86.94,103.74,75.21,105.24,4000.00,19.89,4000.00,58.13,575.34,39.23,
0.271,0.256,0.110,0.037,0.000,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,190.48,112.27,86.94,103.66,75.21,105.24,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.278,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,169.96,112.27,86.94,103.63,75.21,105.27,4000.00,19.89,4000.00,58.13,543.10,39.27,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,150.43,112.31,86.94,103.63,75.21,105.27,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.256,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,112.31,86.94,103.66,75.21,105.20,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.271,0.256,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.34,86.94,103.63,75.21,105.31,4000.00,19.85,4000.00,58.17,575.34,39.19,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.34,86.94,103.63,75.21,105.20,4000.00,19.89,4000.00,58.06,543.10,39.34,
0.264,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.31,86.94,103.59,75.21,105.24,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.249,0.256,0.117,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,129.91,112.34,86.94,103.66,75.21,105.27,4000.00,19.82,4000.00,58.13,575.34,39.23,
0.264,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.31,86.94,103.66,75.21,105.20,4000.00,19.85,4000.00,58.10,547.01,39.23,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.31,86.94,103.63,75.21,105.24,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.31,86.94,103.63,75.21,105.24,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.278,0.264,0.132,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.27,86.94,103.59,75.21,105.20,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.256,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.31,86.94,103.59,75.21,105.16,4000.00,19.85,4000.00,58.10,571.43,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.27,86.94,103.59,75.21,105.20,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.31,86.94,103.63,75.21,105.20,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.27,86.94,103.59,85.96,105.16,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.27,86.94,103.55,85.96,105.16,4000.00,19.89,4000.00,58.13,547.01,39.19,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.27,86.94,103.55,75.21,105.20,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.256,0.271,0.088,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.27,86.94,103.55,75.21,105.16,4000.00,19.85,4000.00,58.17,575.34,39.23,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,112.27,86.94,103.63,85.96,105.24,4000.00,19.85,4000.00,58.06,547.01,39.19,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,112.31,86.94,103.55,85.96,105.20,4000.00,19.96,4000.00,58.13,543.10,39.27,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,112.27,86.94,103.52,85.96,105.13,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.23,86.94,103.55,75.21,105.09,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.27,86.94,103.55,85.96,105.13,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.27,86.94,103.59,85.96,105.13,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.31,86.94,103.59,85.96,105.13,4000.00,19.93,4000.00,58.02,575.34,39.23,
0.264,0.264,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.23,86.94,103.48,75.21,105.13,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.264,0.271,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.20,86.94,103.55,75.21,105.13,4000.00,19.85,4000.00,58.06,571.43,39.30,
0.271,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.20,86.94,103.52,75.21,105.13,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.271,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.23,86.94,103.55,75.21,105.16,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.23,86.94,103.55,75.21,105.13,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.23,97.68,103.52,75.21,105.09,4000.00,19.85,4000.00,58.17,543.10,39.30,
0.264,0.264,0.095,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.20,97.68,103.48,75.21,105.09,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.249,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.20,97.68,103.52,75.21,105.16,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.271,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.20,97.68,103.52,75.21,105.09,4000.00,19.93,4000.00,58.10,543.10,39.30,
0.256,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.23,97.68,103.52,75.21,105.13,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.20,97.68,103.52,75.21,105.09,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.256,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.20,97.68,103.48,75.21,105.13,4000.00,19.85,4000.00,58.02,543.10,39.30,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.20,97.68,103.52,75.21,105.13,4000.00,19.85,4000.00,58.06,571.43,39.27,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.20,97.68,103.48,75.21,105.13,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.20,97.68,103.48,75.21,105.09,4000.00,19.93,4000.00,58.10,575.34,39.23,
0.256,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.20,97.68,103.48,75.21,105.05,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.256,0.242,0.103,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.20,97.68,103.52,75.21,105.13,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.242,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.16,108.42,103.44,75.21,105.05,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.16,97.68,103.41,75.21,105.05,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.278,0.271,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.16,97.68,103.48,75.21,105.16,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.20,97.68,103.52,75.21,105.16,4000.00,19.93,4000.00,58.13,575.34,39.19,
0.271,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.20,108.42,103.48,85.96,105.13,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,112.20,108.42,103.41,85.96,104.98,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.264,0.264,0.125,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.16,108.42,103.44,75.21,105.05,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.256,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,112.20,119.17,103.48,75.21,105.09,4000.00,19.85,4000.00,58.06,575.34,39.23,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.16,119.17,103.44,75.21,105.09,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.256,0.256,0.103,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.12,119.17,103.48,75.21,105.05,4000.00,19.85,4000.00,57.99,543.10,39.30,
0.264,0.264,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.12,119.17,103.41,75.21,105.02,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.12,120.15,103.37,75.21,105.05,4000.00,19.89,4000.00,58.13,543.10,39.27,
