SAP ID,109003079232,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.16,130.89,103.44,85.96,105.09,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,120.15,112.16,130.89,103.48,85.96,104.98,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,112.09,130.89,103.41,85.96,105.02,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,170.94,112.09,130.89,103.41,75.21,105.02,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,190.48,112.01,130.89,103.37,75.21,105.02,4000.00,19.82,4000.00,58.13,547.01,39.23,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,210.99,112.05,141.64,103.41,75.21,105.02,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.256,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,201.22,112.05,141.64,103.41,75.21,105.05,4000.00,19.89,4000.00,58.13,547.01,39.19,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,220.76,112.01,152.38,103.33,75.21,105.02,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.271,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,251.04,111.94,152.38,103.37,75.21,104.98,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,261.78,111.94,152.38,103.37,75.21,105.02,4000.00,19.89,4000.00,58.06,543.10,39.34,
0.271,0.264,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,231.50,111.94,152.38,103.33,75.21,104.98,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.264,0.117,0.015,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,210.99,111.98,152.38,103.37,75.21,105.02,4000.00,19.85,4000.00,58.02,543.10,39.30,
0.249,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,201.22,111.98,141.64,103.33,85.96,104.98,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.249,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,190.48,111.94,130.89,103.33,85.96,105.02,4000.00,19.89,4000.00,58.10,575.34,39.16,
0.242,0.256,0.110,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,231.50,112.01,130.89,103.33,75.21,104.98,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.249,0.256,0.103,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,291.09,111.98,130.89,103.33,85.96,104.95,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.256,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,332.11,111.90,130.89,103.33,75.21,104.98,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,332.11,111.83,130.89,103.33,75.21,105.05,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,291.09,111.87,141.64,103.37,75.21,105.02,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,251.04,111.87,152.38,103.33,75.21,104.91,4000.00,19.89,4000.00,58.02,543.10,39.34,
0.249,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,220.76,111.87,152.38,103.26,75.21,104.98,4000.00,19.89,4000.00,58.10,571.43,39.30,
0.256,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,210.99,111.90,152.38,103.30,75.21,104.98,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,220.76,111.87,152.38,103.33,85.96,104.95,4000.00,19.85,4000.00,58.10,547.01,39.23,
0.249,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,220.76,111.94,152.38,103.30,75.21,104.95,4000.00,19.93,4000.00,58.02,547.01,39.19,
0.264,0.271,0.095,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,210.99,111.94,152.38,103.26,75.21,104.95,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,201.22,111.90,152.38,103.30,75.21,104.95,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.256,0.103,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,180.71,111.94,174.85,103.33,75.21,104.98,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,170.94,111.94,185.59,103.22,75.21,104.91,4000.00,19.85,4000.00,58.02,571.43,39.30,
0.264,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,112.01,196.34,103.22,75.21,104.95,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,150.43,111.98,196.34,103.26,75.21,104.91,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.23,0.00,0.00 ,,150.43,111.98,196.34,103.19,75.21,104.91,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.256,0.110,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.94,207.08,103.22,75.21,104.98,4000.00,19.85,4000.00,58.06,571.43,39.27,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,170.94,111.94,239.32,103.22,75.21,104.95,4000.00,19.85,4000.00,58.17,575.34,39.23,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.15,0.00,0.00 ,,180.71,111.98,283.27,103.11,75.21,104.95,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.242,0.264,0.088,0.000,0.000,0.000, ,180.24,175.72,177.44,0.61,0.00,0.00 ,,170.94,111.90,283.27,103.11,75.21,104.95,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.264,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.31,0.00,0.00 ,,170.94,111.87,251.04,103.11,75.21,104.87,4000.00,19.85,4000.00,58.06,571.43,39.27,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,170.94,111.90,228.57,103.11,75.21,104.91,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.249,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,170.94,111.94,228.57,103.19,85.96,104.95,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.249,0.256,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.90,217.83,103.11,85.96,104.95,4000.00,19.85,4000.00,58.17,575.34,39.23,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,170.94,111.90,207.08,103.11,85.96,104.87,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,190.48,111.90,196.34,103.11,96.70,104.87,4000.00,19.89,4000.00,58.13,543.10,39.30,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,210.99,111.87,185.59,103.11,85.96,104.80,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,210.99,111.90,174.85,103.19,85.96,104.87,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,210.99,111.83,174.85,103.26,85.96,104.98,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,201.22,111.83,196.34,103.22,85.96,104.80,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,190.48,111.90,207.08,103.22,85.96,104.91,4000.00,19.89,4000.00,58.13,547.01,39.23,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,201.22,111.87,196.34,103.11,85.96,104.80,4000.00,19.89,4000.00,58.06,543.10,39.34,
0.271,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,201.22,111.79,196.34,103.11,85.96,104.84,4000.00,19.93,4000.00,58.10,543.10,39.30,
0.256,0.256,0.103,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,210.99,111.83,185.59,103.11,85.96,104.91,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.256,0.249,0.103,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,220.76,111.87,185.59,103.19,85.96,104.87,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.242,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,252.01,111.79,196.34,103.11,85.96,104.84,4000.00,19.85,4000.00,58.13,571.43,39.30,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,261.78,111.79,196.34,103.11,85.96,104.84,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.264,0.110,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,261.78,111.72,196.34,103.08,85.96,104.84,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.271,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,242.25,111.79,174.85,103.11,85.96,104.87,4000.00,19.89,4000.00,58.21,571.43,39.27,
0.264,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,231.50,111.83,163.13,103.19,85.96,104.87,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,231.50,111.79,152.38,103.11,85.96,104.87,4000.00,19.89,4000.00,58.13,543.10,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,242.25,111.79,152.38,103.11,75.21,104.84,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,231.50,111.79,152.38,103.15,75.21,104.84,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,221.73,111.76,152.38,103.22,85.96,104.84,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.271,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,231.50,111.76,152.38,103.22,85.96,104.87,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.271,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,261.78,111.76,152.38,103.19,96.70,104.80,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,292.06,111.72,152.38,103.22,96.70,104.80,4000.00,19.96,4000.00,58.21,571.43,39.27,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,312.58,111.68,152.38,103.11,107.45,104.80,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.271,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,332.11,111.61,152.38,103.19,107.45,104.80,4000.00,19.85,4000.00,58.24,575.34,39.23,
0.271,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,352.63,111.72,141.64,103.19,107.45,104.80,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,403.42,111.61,141.64,103.11,107.45,104.80,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,474.73,111.54,141.64,103.22,118.19,104.76,4000.00,19.85,4000.00,58.06,543.10,39.30,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,545.05,111.50,141.64,103.11,107.45,104.80,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.264,0.242,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,586.08,111.39,152.38,103.11,118.19,104.84,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.271,0.264,0.117,0.015,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,616.36,111.39,163.13,103.11,107.45,104.73,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.271,0.271,0.132,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,646.64,111.36,152.38,103.11,107.45,104.80,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,686.69,111.28,141.64,103.11,107.45,104.76,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,709.16,111.25,141.64,103.11,107.45,104.73,4000.00,19.96,4000.00,58.10,571.43,39.34,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,688.64,111.21,141.64,103.11,107.45,104.80,4000.00,19.93,4000.00,58.17,575.34,39.23,
0.249,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,646.64,111.32,141.64,103.11,107.45,104.80,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,605.62,111.28,152.38,103.11,107.45,104.80,4000.00,19.85,4000.00,58.21,575.34,39.23,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,575.34,111.36,163.13,103.11,107.45,104.73,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.249,0.264,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,545.05,111.36,152.38,103.11,118.19,104.80,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,514.77,111.39,141.64,103.11,118.19,104.73,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.278,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,484.49,111.43,141.64,103.11,118.19,104.76,4000.00,19.89,4000.00,58.17,575.34,39.19,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,464.96,111.43,141.64,103.11,128.94,104.76,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.271,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,464.96,111.50,130.89,103.11,128.94,104.69,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.249,0.271,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,464.96,111.47,141.64,103.11,128.94,104.73,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,454.21,111.47,141.64,103.08,128.94,104.73,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,434.68,111.50,141.64,103.11,128.94,104.73,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.242,0.256,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,404.40,111.50,141.64,103.11,128.94,104.73,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,393.65,111.50,141.64,103.08,139.68,104.73,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.256,0.110,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,404.40,111.50,141.64,103.08,128.94,104.73,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,434.68,111.54,130.89,103.08,128.94,104.69,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,454.21,111.50,141.64,103.11,128.94,104.73,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.271,0.264,0.132,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,444.44,111.47,141.64,103.08,139.68,104.69,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.249,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,404.40,111.47,141.64,103.11,150.43,104.73,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.242,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,374.11,111.50,141.64,103.08,150.43,104.73,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,333.09,111.50,141.64,103.11,150.43,104.73,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.256,0.264,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,301.83,111.61,141.64,103.08,150.43,104.65,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,282.30,111.61,141.64,103.08,150.43,104.65,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,261.78,111.65,130.89,103.11,161.17,104.73,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.256,0.256,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,261.78,111.68,141.64,103.11,161.17,104.62,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.256,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,261.78,111.61,141.64,103.04,161.17,104.62,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,242.25,111.65,153.36,103.04,161.17,104.58,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.249,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,221.73,111.65,153.36,103.04,171.92,104.65,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.249,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,201.22,111.68,141.64,103.08,182.66,104.65,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.249,0.095,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,181.68,111.65,141.64,103.08,193.41,104.62,4000.00,19.93,4000.00,58.02,571.43,39.30,
0.242,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,170.94,111.68,141.64,103.04,204.15,104.62,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.271,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.68,141.64,103.04,214.90,104.58,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.72,141.64,103.00,247.13,104.58,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.278,0.125,0.022,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.68,141.64,103.04,280.34,104.51,4000.00,19.93,4000.00,58.10,543.10,39.34,
0.264,0.271,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.72,141.64,103.04,291.09,104.51,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.249,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.68,130.89,103.08,301.83,104.51,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.249,0.242,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.68,130.89,102.97,301.83,104.51,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.249,0.249,0.110,0.015,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.76,130.89,103.04,301.83,104.51,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,111.68,130.89,103.00,334.07,104.47,4000.00,19.89,4000.00,58.06,571.43,39.34,
0.242,0.242,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,111.79,130.89,103.00,431.75,104.43,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,111.72,130.89,103.04,517.70,104.36,4000.00,20.00,4000.00,58.06,571.43,39.27,
0.256,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,111.68,141.64,103.04,549.94,104.29,4000.00,19.93,4000.00,58.06,543.10,39.38,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,111.68,164.10,103.00,539.19,104.32,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.76,174.85,102.97,528.45,104.25,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.72,174.85,102.97,496.21,104.32,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.256,0.110,0.029,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,111.76,174.85,102.97,474.73,104.29,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.249,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,111.72,164.10,103.00,485.47,104.32,4000.00,19.93,4000.00,58.02,571.43,39.34,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,111.76,153.36,102.97,496.21,104.32,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.256,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.68,141.64,102.97,496.21,104.29,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.68,141.64,103.08,496.21,104.36,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.249,0.256,0.117,0.022,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,170.94,111.65,141.64,103.00,496.21,104.32,4000.00,19.96,4000.00,58.10,571.43,39.27,
0.271,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.68,153.36,103.04,485.47,104.32,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.61,153.36,103.04,507.94,104.21,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.68,153.36,102.97,517.70,104.25,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.68,141.64,103.04,517.70,104.29,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.249,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.65,141.64,103.04,485.47,104.32,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.256,0.264,0.103,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.72,141.64,103.04,453.24,104.36,4000.00,19.85,4000.00,58.21,571.43,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.61,141.64,103.00,387.79,104.32,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,111.68,130.89,102.97,334.07,104.36,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.68,120.15,103.04,301.83,104.43,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.72,120.15,102.97,269.60,104.47,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.271,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,111.65,120.15,102.97,237.36,104.51,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.264,0.110,0.000,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.61,120.15,103.04,215.87,104.51,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.61,120.15,103.00,205.13,104.47,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.249,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.61,120.15,103.00,205.13,104.51,4000.00,19.85,4000.00,58.13,575.34,39.23,
0.271,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,161.17,111.61,120.15,103.00,205.13,104.51,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.61,120.15,102.97,215.87,104.47,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.271,0.264,0.125,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,111.61,109.40,103.00,237.36,104.47,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.249,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.65,120.15,103.00,248.11,104.51,4000.00,19.93,4000.00,58.21,571.43,39.27,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.65,120.15,102.93,248.11,104.47,4000.00,19.96,4000.00,58.13,543.10,39.30,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.61,120.15,102.97,248.11,104.47,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,111.61,109.40,103.00,248.11,104.47,4000.00,19.93,4000.00,58.10,575.34,39.23,
0.264,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.65,109.40,103.00,258.85,104.47,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.65,109.40,102.97,258.85,104.47,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.256,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.65,109.40,102.93,248.11,104.43,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.249,0.249,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.61,109.40,102.93,248.11,104.43,4000.00,19.96,4000.00,58.28,575.34,39.23,
0.264,0.271,0.132,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.65,109.40,102.93,248.11,104.51,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.278,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.65,109.40,103.04,248.11,104.43,4000.00,19.89,4000.00,58.10,547.01,39.23,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,140.66,111.68,120.15,102.97,258.85,104.36,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.61,109.40,102.93,269.60,104.47,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.58,109.40,102.97,258.85,104.40,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.58,98.66,102.89,258.85,104.43,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.256,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.61,98.66,102.97,258.85,104.43,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.256,0.110,0.015,0.015,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.58,98.66,102.97,258.85,104.40,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.264,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,111.61,87.91,102.89,280.34,104.40,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.58,87.91,102.93,301.83,104.43,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.58,98.66,102.93,312.58,104.36,4000.00,19.89,4000.00,58.21,571.43,39.27,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.58,98.66,102.97,323.32,104.32,4000.00,19.89,4000.00,58.06,547.01,39.19,
0.271,0.278,0.117,0.037,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.58,98.66,102.93,334.07,104.36,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.54,98.66,102.89,344.81,104.32,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.58,98.66,102.93,366.30,104.32,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,111.58,98.66,102.93,387.79,104.32,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.264,0.249,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.54,98.66,102.89,409.28,104.25,4000.00,19.85,4000.00,58.06,571.43,39.27,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,110.38,111.58,98.66,102.93,409.28,104.29,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.271,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.61,98.66,102.89,400.49,104.21,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.61,98.66,102.89,367.28,104.21,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.58,98.66,102.89,334.07,104.32,4000.00,19.93,4000.00,58.10,543.10,39.30,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.58,98.66,102.93,323.32,104.36,4000.00,19.93,4000.00,58.13,547.01,39.16,
0.249,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.58,98.66,102.93,323.32,104.32,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.271,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.58,98.66,102.89,301.83,104.32,4000.00,19.96,4000.00,58.02,571.43,39.27,
0.271,0.264,0.117,0.000,0.015,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.61,98.66,102.89,280.34,104.32,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.58,98.66,102.93,258.85,104.32,4000.00,19.93,4000.00,58.10,543.10,39.27,
0.271,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.58,98.66,102.89,258.85,104.40,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.58,87.91,102.93,280.34,104.40,4000.00,19.93,4000.00,58.02,575.34,39.19,
0.271,0.271,0.125,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.58,87.91,102.93,301.83,104.32,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.271,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.58,98.66,102.89,323.32,104.25,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.54,98.66,102.86,324.30,104.21,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.50,98.66,102.82,323.32,104.32,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.256,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.58,98.66,102.89,312.58,104.29,4000.00,19.85,4000.00,58.02,547.01,39.23,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.58,98.66,102.86,312.58,104.25,4000.00,19.96,4000.00,58.02,543.10,39.27,
0.256,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.58,98.66,102.93,312.58,104.25,4000.00,19.85,4000.00,58.06,571.43,39.27,
0.271,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.61,98.66,102.82,313.55,104.21,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.50,98.66,102.86,301.83,104.32,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.54,98.66,102.93,291.09,104.32,4000.00,19.85,4000.00,58.10,547.01,39.23,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.50,98.66,102.89,280.34,104.29,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.249,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.47,98.66,102.82,258.85,104.25,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.54,98.66,102.82,237.36,104.29,4000.00,19.85,4000.00,58.13,571.43,39.27,
0.264,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.50,98.66,102.82,215.87,104.32,4000.00,19.93,4000.00,58.10,547.01,39.23,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.50,98.66,102.86,205.13,104.36,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.50,98.66,102.82,194.38,104.40,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.50,98.66,102.82,183.64,104.36,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.50,98.66,102.78,172.89,104.36,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.264,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.43,98.66,102.86,162.15,104.40,4000.00,19.93,4000.00,58.10,543.10,39.27,
0.278,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.50,109.40,102.82,162.15,104.40,4000.00,19.89,4000.00,58.17,575.34,39.23,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.50,109.40,102.82,162.15,104.40,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.47,109.40,102.82,172.89,104.43,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.264,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.54,109.40,102.78,183.64,104.40,4000.00,19.89,4000.00,58.02,547.01,39.23,
0.256,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.50,120.15,102.78,194.38,104.36,4000.00,19.89,4000.00,58.10,543.10,39.30,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.47,120.15,102.78,194.38,104.32,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.54,120.15,102.82,194.38,104.36,4000.00,19.85,4000.00,58.02,543.10,39.27,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.47,120.15,102.78,194.38,104.40,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.50,120.15,102.86,194.38,104.29,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.242,0.256,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.47,120.15,102.78,194.38,104.29,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.256,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.47,120.15,102.78,194.38,104.36,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.50,131.87,102.75,194.38,104.36,4000.00,19.93,4000.00,58.17,547.01,39.23,
0.271,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.50,131.87,102.75,183.64,104.36,4000.00,19.85,4000.00,58.02,547.01,39.23,
0.256,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.50,131.87,102.82,172.89,104.32,4000.00,19.82,4000.00,58.06,547.01,39.19,
0.256,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.47,131.87,102.71,172.89,104.32,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.264,0.132,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.47,131.87,102.75,172.89,104.36,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.47,131.87,102.78,172.89,104.40,4000.00,19.85,4000.00,58.06,547.01,39.19,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.50,131.87,102.75,162.15,104.36,4000.00,19.89,4000.00,58.02,571.43,39.27,
0.256,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.43,142.61,102.78,151.40,104.36,4000.00,19.93,4000.00,58.10,547.01,39.23,
0.256,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.43,142.61,102.75,151.40,104.32,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.264,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.47,142.61,102.75,151.40,104.32,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.249,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.47,142.61,102.75,151.40,104.36,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.271,0.264,0.110,0.029,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.47,142.61,102.71,162.15,104.32,4000.00,19.93,4000.00,57.91,543.10,39.27,
0.264,0.256,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.43,142.61,102.75,162.15,104.32,4000.00,19.85,4000.00,58.02,547.01,39.19,
0.256,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.47,142.61,102.71,162.15,104.32,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.43,131.87,102.71,151.40,104.32,4000.00,19.82,4000.00,58.02,543.10,39.34,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.43,131.87,102.67,151.40,104.32,4000.00,19.85,4000.00,58.06,571.43,39.30,
0.256,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.39,131.87,102.75,139.68,104.36,4000.00,19.93,4000.00,58.13,547.01,39.19,
0.264,0.242,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.43,131.87,102.71,139.68,104.32,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.43,120.15,102.71,139.68,104.32,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.249,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.43,131.87,102.67,151.40,104.32,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.256,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.39,131.87,102.67,151.40,104.25,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.36,131.87,102.71,151.40,104.32,4000.00,19.85,4000.00,58.17,575.34,39.19,
0.264,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,100.61,111.39,142.61,102.75,139.68,104.32,4000.00,19.93,4000.00,58.10,547.01,39.23,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.43,153.36,102.71,129.91,104.21,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.264,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.39,164.10,102.64,128.94,104.32,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.256,0.132,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.36,186.57,102.60,128.94,104.29,4000.00,19.93,4000.00,58.17,547.01,39.23,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.39,197.31,102.64,118.19,104.32,4000.00,19.93,4000.00,58.17,547.01,39.19,
0.234,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,130.89,111.39,218.80,102.60,118.19,104.36,4000.00,19.89,4000.00,58.02,575.34,39.23,
0.256,0.256,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.23,0.00,0.00 ,,130.89,111.36,218.80,102.64,118.19,104.25,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,121.12,111.36,208.06,102.60,118.19,104.29,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.256,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,121.12,111.36,197.31,102.60,107.45,104.36,4000.00,19.85,4000.00,58.21,575.34,39.19,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.32,186.57,102.56,107.45,104.32,4000.00,19.82,4000.00,58.13,543.10,39.27,
0.256,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.36,186.57,102.64,118.19,104.32,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.256,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.39,175.82,102.64,118.19,104.29,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.36,164.10,102.60,118.19,104.29,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.256,0.256,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.36,153.36,102.64,118.19,104.32,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.32,153.36,102.60,118.19,104.29,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.249,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.39,153.36,102.64,128.94,104.29,4000.00,19.93,4000.00,58.02,571.43,39.30,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.36,142.61,102.67,128.94,104.29,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.256,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.32,142.61,102.67,118.19,104.29,4000.00,19.93,4000.00,58.10,575.34,39.23,
0.264,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.28,131.87,102.67,118.19,104.25,4000.00,19.93,4000.00,58.06,575.34,39.19,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.32,131.87,102.64,118.19,104.25,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.32,131.87,102.64,128.94,104.32,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.32,131.87,102.64,151.40,104.25,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.256,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,131.87,111.25,131.87,102.67,162.15,104.25,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.264,0.088,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,130.89,111.28,131.87,102.64,172.89,104.18,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.256,0.264,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,141.64,111.28,131.87,102.64,172.89,104.21,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.256,0.249,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,141.64,111.25,131.87,102.64,172.89,104.32,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.242,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,151.40,111.28,131.87,102.64,162.15,104.21,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.249,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,111.25,131.87,102.64,162.15,104.32,4000.00,19.89,4000.00,58.06,575.34,39.19,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,111.25,131.87,102.64,151.40,104.18,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,111.21,120.15,102.60,162.15,104.18,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,111.25,120.15,102.60,162.15,104.21,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,162.15,111.25,120.15,102.67,162.15,104.18,4000.00,19.93,4000.00,58.02,575.34,39.23,
0.256,0.249,0.088,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,111.25,120.15,102.67,162.15,104.21,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.242,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,162.15,111.25,109.40,102.67,172.89,104.14,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.271,0.264,0.103,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,162.15,111.25,109.40,102.64,183.64,104.18,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,162.15,111.25,109.40,102.64,194.38,104.18,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,162.15,111.25,109.40,102.67,194.38,104.18,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,162.15,111.25,109.40,102.64,183.64,104.21,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,111.21,109.40,102.67,162.15,104.18,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,111.21,109.40,102.64,151.40,104.18,4000.00,19.96,4000.00,58.10,575.34,39.23,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,111.21,120.15,102.60,151.40,104.14,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.264,0.264,0.110,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,111.25,120.15,102.67,151.40,104.21,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.271,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,111.21,131.87,102.64,140.66,104.21,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,141.64,111.21,120.15,102.60,140.66,104.21,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.249,0.249,0.095,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,141.64,111.21,120.15,102.60,140.66,104.21,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,111.25,120.15,102.60,140.66,104.21,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.271,0.278,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,111.21,109.40,102.60,129.91,104.21,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.264,0.249,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,141.64,111.21,109.40,102.64,129.91,104.21,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,131.87,111.17,109.40,102.60,140.66,104.21,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.249,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,131.87,111.25,109.40,102.56,140.66,104.21,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.25,98.66,102.60,129.91,104.18,4000.00,19.93,4000.00,58.13,543.10,39.34,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.21,98.66,102.60,119.17,104.18,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.256,0.110,0.015,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.21,98.66,102.64,128.94,104.25,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.25,98.66,102.67,129.91,104.21,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.28,98.66,102.64,129.91,104.10,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.271,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.25,98.66,102.56,129.91,104.21,4000.00,19.93,4000.00,58.21,571.43,39.27,
0.264,0.256,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.21,109.40,102.49,119.17,104.14,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.271,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.21,109.40,102.60,119.17,104.18,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.25,109.40,102.56,119.17,104.21,4000.00,19.96,4000.00,58.13,575.34,39.23,
0.256,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.21,120.15,102.56,119.17,104.18,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.21,120.15,102.56,119.17,104.21,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.17,120.15,102.56,119.17,104.21,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.271,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.17,120.15,102.56,129.91,104.21,4000.00,19.85,4000.00,58.13,543.10,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.21,120.15,102.60,129.91,104.18,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.256,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.25,120.15,102.60,119.17,104.14,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.21,109.40,102.56,119.17,104.18,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.271,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.17,109.40,102.56,108.42,104.18,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.249,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.21,98.66,102.60,119.17,104.18,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.271,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.17,98.66,102.53,108.42,104.18,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.256,0.103,0.022,0.015,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.17,98.66,102.60,119.17,104.18,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.271,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.17,98.66,102.56,119.17,104.14,4000.00,19.96,4000.00,58.06,571.43,39.27,
