SAP ID,109003079232,
0.271,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.17,87.91,102.56,119.17,104.14,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.17,98.66,102.56,119.17,104.14,4000.00,19.93,4000.00,58.21,571.43,39.27,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.17,98.66,102.56,119.17,104.14,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.278,0.278,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.21,87.91,102.53,119.17,104.18,4000.00,20.00,4000.00,58.17,571.43,39.27,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.17,87.91,102.53,119.17,104.18,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.21,98.66,102.49,119.17,104.14,4000.00,19.96,4000.00,58.10,543.10,39.34,
0.271,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.21,87.91,102.45,108.42,104.14,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.242,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.21,87.91,102.56,108.42,104.21,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.249,0.242,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.17,87.91,102.56,108.42,104.21,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.25,87.91,102.56,108.42,104.18,4000.00,19.93,4000.00,58.17,575.34,39.23,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.17,87.91,102.56,108.42,104.10,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.17,87.91,102.49,119.17,104.10,4000.00,19.89,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.21,87.91,102.49,129.91,104.14,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.256,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.17,87.91,102.60,129.91,104.10,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.271,0.256,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.21,87.91,102.56,129.91,104.10,4000.00,19.89,4000.00,58.06,571.43,39.34,
0.264,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.17,87.91,102.49,140.66,104.10,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.17,87.91,102.53,140.66,104.10,4000.00,19.96,4000.00,58.06,543.10,39.38,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.17,87.91,102.49,140.66,104.10,4000.00,19.93,4000.00,58.10,571.43,39.34,
0.271,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.17,87.91,102.56,140.66,104.07,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.17,87.91,102.49,140.66,104.10,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.14,87.91,102.53,140.66,104.10,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.21,87.91,102.49,129.91,104.10,4000.00,19.85,4000.00,58.13,571.43,39.27,
0.264,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.17,87.91,102.49,129.91,104.14,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.17,87.91,102.53,129.91,104.14,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.17,87.91,102.53,129.91,104.18,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.242,0.110,0.022,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,131.87,111.17,87.91,102.49,129.91,104.10,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.271,0.271,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,141.64,111.10,87.91,102.53,119.17,104.10,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,131.87,111.10,98.66,102.49,119.17,104.10,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.271,0.278,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,131.87,111.17,87.91,102.53,108.42,104.14,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.278,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,121.12,111.10,87.91,102.49,108.42,104.14,4000.00,19.93,4000.00,58.06,571.43,39.38,
0.264,0.264,0.110,0.037,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.14,87.91,102.49,108.42,104.14,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.249,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.10,87.91,102.45,97.68,104.10,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.10,87.91,102.49,97.68,104.10,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.271,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.10,87.91,102.49,97.68,104.10,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.103,0.029,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.14,87.91,102.49,97.68,104.21,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.17,87.91,102.56,97.68,104.07,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.271,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.17,87.91,102.49,97.68,104.07,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.10,87.91,102.45,97.68,104.18,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.264,0.264,0.132,0.007,0.000,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.17,87.91,102.49,97.68,104.14,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.10,87.91,102.45,97.68,104.18,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.10,87.91,102.49,108.42,104.10,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.10,87.91,102.49,108.42,104.07,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.242,0.271,0.103,0.022,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,111.06,87.91,102.45,108.42,104.10,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.10,87.91,102.49,108.42,104.10,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.14,87.91,102.53,119.17,104.10,4000.00,19.93,4000.00,58.06,547.01,39.19,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.14,87.91,102.53,119.17,104.10,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.14,87.91,102.45,119.17,104.10,4000.00,19.96,4000.00,58.13,543.10,39.27,
0.271,0.256,0.125,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.06,87.91,102.45,119.17,104.07,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.249,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.06,87.91,102.45,119.17,104.10,4000.00,19.85,4000.00,58.13,543.10,39.30,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.10,87.91,102.45,119.17,104.07,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.249,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.06,87.91,102.45,108.42,104.07,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.256,0.110,0.037,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.10,87.91,102.45,108.42,104.03,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.10,87.91,102.45,108.42,104.07,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.06,77.17,102.42,97.68,104.03,4000.00,19.85,4000.00,58.10,571.43,39.27,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.10,87.91,102.45,97.68,104.07,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.06,87.91,102.45,97.68,104.10,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.03,87.91,102.49,97.68,104.07,4000.00,19.93,4000.00,58.10,543.10,39.27,
0.264,0.271,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.03,87.91,102.45,97.68,104.10,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.249,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.06,87.91,102.38,97.68,104.07,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.10,87.91,102.38,86.94,104.07,4000.00,20.00,4000.00,58.06,575.34,39.23,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.10,87.91,102.42,86.94,104.10,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.271,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.06,77.17,102.49,86.94,104.07,4000.00,19.82,4000.00,58.06,543.10,39.34,
0.271,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.03,87.91,102.42,86.94,103.99,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.03,87.91,102.38,86.94,103.99,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.06,87.91,102.38,86.94,104.03,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.03,77.17,102.42,86.94,104.07,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.06,87.91,102.45,86.94,104.03,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.06,87.91,102.38,86.94,104.03,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.264,0.256,0.117,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,111.03,77.17,102.34,86.94,104.07,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.271,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.99,77.17,102.38,86.94,104.03,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,77.17,102.42,86.94,104.07,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.10,77.17,102.42,86.94,103.99,4000.00,19.93,4000.00,58.10,547.01,39.23,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.03,87.91,102.38,86.94,103.99,4000.00,19.93,4000.00,58.10,547.01,39.23,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,87.91,102.34,97.68,104.03,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.03,87.91,102.38,97.68,104.03,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.03,87.91,102.38,86.94,104.07,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.249,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,77.17,102.42,86.94,104.03,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.256,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,87.91,102.38,86.94,103.99,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.256,0.088,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,87.91,102.34,86.94,104.03,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,87.91,102.34,86.94,103.99,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.271,0.271,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.03,77.17,102.42,86.94,103.99,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,77.17,102.42,86.94,103.99,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.03,77.17,102.42,86.94,103.99,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.03,77.17,102.34,86.94,104.03,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.271,0.264,0.103,0.015,0.022,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.38,75.21,103.99,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.271,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,77.17,102.38,75.21,103.99,4000.00,19.89,4000.00,58.13,575.34,39.16,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.03,77.17,102.34,86.94,104.10,4000.00,19.89,4000.00,58.02,547.01,39.23,
0.242,0.234,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.38,86.94,104.10,4000.00,19.89,4000.00,58.06,575.34,39.23,
0.256,0.249,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.03,77.17,102.42,86.94,103.96,4000.00,19.85,4000.00,58.02,547.01,39.23,
0.271,0.271,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,87.91,102.38,75.21,103.99,4000.00,19.93,4000.00,58.10,547.01,39.23,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.34,86.94,103.96,4000.00,19.93,4000.00,58.02,571.43,39.30,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,87.91,102.38,86.94,104.03,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,77.17,102.34,86.94,104.07,4000.00,19.89,4000.00,58.06,575.34,39.23,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,77.17,102.38,86.94,103.99,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.256,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,87.91,102.38,86.94,103.96,4000.00,19.89,4000.00,58.06,547.01,39.19,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.34,86.94,103.99,4000.00,19.85,4000.00,58.13,575.34,39.19,
0.271,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,77.17,102.34,86.94,103.99,4000.00,19.82,4000.00,58.06,547.01,39.23,
0.271,0.278,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.38,86.94,103.99,4000.00,19.93,4000.00,58.17,543.10,39.27,
0.271,0.271,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,111.03,77.17,102.34,86.94,103.96,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.34,97.68,104.03,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,77.17,102.31,86.94,103.96,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.271,0.264,0.125,0.029,0.022,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.34,86.94,103.99,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.34,86.94,103.99,4000.00,19.85,4000.00,58.06,571.43,39.27,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,90.84,110.99,77.17,102.31,97.68,103.96,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.31,86.94,103.96,4000.00,19.89,4000.00,58.06,543.10,39.34,
0.256,0.249,0.103,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.92,77.17,102.38,86.94,103.96,4000.00,19.85,4000.00,58.06,547.01,39.16,
0.264,0.278,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.31,86.94,103.92,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.278,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.31,86.94,104.03,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.256,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.31,86.94,103.96,4000.00,19.89,4000.00,58.06,575.34,39.23,
0.264,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.92,77.17,102.34,86.94,103.99,4000.00,19.89,4000.00,58.10,547.01,39.23,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,87.91,102.31,86.94,103.92,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.27,97.68,103.96,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.264,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.27,86.94,103.96,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.92,77.17,102.34,97.68,103.96,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.31,108.42,103.99,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.95,77.17,102.27,108.42,103.88,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.88,77.17,102.27,97.68,103.92,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.95,77.17,102.27,97.68,103.92,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.271,0.264,0.132,0.007,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.88,77.17,102.31,97.68,103.92,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.92,77.17,102.31,97.68,103.92,4000.00,19.85,4000.00,58.06,543.10,39.30,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,110.92,77.17,102.27,86.94,103.92,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,110.88,77.17,102.23,97.68,103.88,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.249,0.117,0.015,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.92,77.17,102.31,97.68,103.92,4000.00,19.82,4000.00,58.10,543.10,39.27,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,110.88,77.17,102.27,97.68,103.92,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,110.92,77.17,102.31,97.68,103.92,4000.00,19.85,4000.00,58.13,547.01,39.19,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.88,77.17,102.27,97.68,103.88,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.88,77.17,102.27,97.68,103.88,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,131.87,110.84,77.17,102.27,97.68,103.92,4000.00,19.93,4000.00,58.10,575.34,39.23,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,131.87,110.84,77.17,102.27,108.42,103.88,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,131.87,110.81,77.17,102.23,108.42,103.85,4000.00,19.89,4000.00,58.13,575.34,39.23,
0.256,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.84,77.17,102.27,97.68,103.88,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,122.10,110.84,77.17,102.23,108.42,103.85,4000.00,19.82,4000.00,58.06,543.10,39.30,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.84,77.17,102.23,108.42,103.88,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.84,77.17,102.23,108.42,103.85,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.242,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,110.88,77.17,102.27,108.42,103.85,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,111.36,110.84,77.17,102.27,97.68,103.92,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.15,0.00,0.00 ,,111.36,110.88,77.17,102.27,108.42,103.88,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.38,0.00,0.00 ,,111.36,110.84,77.17,102.20,97.68,103.85,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.249,0.264,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.31,0.00,0.00 ,,111.36,110.88,77.17,102.16,108.42,103.88,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.271,0.110,0.029,0.007,0.000, ,180.24,175.72,177.44,0.15,0.00,0.00 ,,111.36,110.84,77.17,102.27,119.17,103.92,4000.00,19.93,4000.00,58.02,575.34,39.23,
0.249,0.264,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,111.36,110.92,77.17,102.27,119.17,103.77,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.88,77.17,102.27,119.17,103.85,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.77,77.17,102.23,108.42,103.74,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.81,77.17,102.16,119.17,103.81,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.256,0.256,0.125,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.88,77.17,102.23,119.17,103.92,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.249,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.84,77.17,102.31,119.17,103.85,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.264,0.256,0.110,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.81,77.17,102.23,108.42,103.85,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.264,0.256,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.84,77.17,102.23,108.42,103.77,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.256,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.81,77.17,102.20,108.42,103.85,4000.00,19.93,4000.00,58.02,571.43,39.30,
0.256,0.256,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.84,77.17,102.31,108.42,103.88,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.84,77.17,102.23,97.68,103.85,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.92,77.17,102.23,97.68,103.85,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.84,77.17,102.16,97.68,103.85,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.264,0.264,0.132,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.81,77.17,102.20,97.68,103.81,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.249,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.81,77.17,102.20,108.42,103.85,4000.00,19.85,4000.00,58.13,547.01,39.23,
0.249,0.256,0.110,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.84,77.17,102.23,108.42,103.88,4000.00,19.93,4000.00,58.10,575.34,39.23,
0.264,0.256,0.110,0.015,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.88,77.17,102.27,108.42,103.85,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.249,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.84,77.17,102.20,108.42,103.81,4000.00,19.93,4000.00,58.17,543.10,39.34,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.84,77.17,102.16,108.42,103.81,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.249,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.81,77.17,102.20,108.42,103.81,4000.00,19.96,4000.00,58.13,543.10,39.27,
0.256,0.264,0.110,0.037,0.022,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.84,77.17,102.16,108.42,103.85,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.103,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.84,77.17,102.23,119.17,103.85,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.84,77.17,102.20,119.17,103.81,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.249,0.264,0.103,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.81,77.17,102.16,108.42,103.81,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.249,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.81,77.17,102.16,108.42,103.81,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.256,0.103,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.81,77.17,102.12,108.42,103.81,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.256,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.20,119.17,103.92,4000.00,19.96,4000.00,58.06,547.01,39.23,
0.271,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.81,77.17,102.20,119.17,103.77,4000.00,19.93,4000.00,58.17,543.10,39.34,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.84,77.17,102.16,108.42,103.77,4000.00,19.93,4000.00,58.21,575.34,39.23,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.81,77.17,102.16,108.42,103.81,4000.00,19.96,4000.00,58.13,547.01,39.23,
0.271,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.84,77.17,102.23,108.42,103.85,4000.00,19.96,4000.00,58.02,547.01,39.23,
0.249,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.81,77.17,102.23,108.42,103.88,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.81,77.17,102.20,108.42,103.85,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.249,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.81,77.17,102.12,108.42,103.77,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.249,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.81,77.17,102.16,108.42,103.85,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.256,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.81,77.17,102.16,97.68,103.85,4000.00,19.96,4000.00,58.02,571.43,39.38,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.77,77.17,102.16,97.68,103.81,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.77,77.17,102.20,97.68,103.81,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.81,77.17,102.16,86.94,103.81,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.81,77.17,102.16,86.94,103.81,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.77,77.17,102.12,86.94,103.81,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.77,77.17,102.20,86.94,103.85,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.249,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.73,77.17,102.20,86.94,103.81,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.264,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.81,77.17,102.12,86.94,103.81,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.249,0.110,0.015,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.81,77.17,102.16,86.94,103.77,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.12,76.19,103.77,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.12,76.19,103.81,4000.00,19.93,4000.00,58.06,575.34,39.19,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.23,86.94,103.81,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.12,76.19,103.77,4000.00,19.89,4000.00,58.17,571.43,39.30,
0.256,0.271,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.81,77.17,102.20,76.19,103.81,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.256,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.12,76.19,103.81,4000.00,19.96,4000.00,58.10,571.43,39.34,
0.256,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.73,77.17,102.09,76.19,103.77,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.16,76.19,103.85,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.16,76.19,103.81,4000.00,19.93,4000.00,58.10,575.34,39.23,
0.271,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.09,76.19,103.74,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.70,77.17,102.16,76.19,103.74,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.271,0.271,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.73,77.17,102.09,76.19,103.77,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.73,77.17,102.12,76.19,103.85,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.264,0.264,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.70,77.17,102.16,76.19,103.81,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.264,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.77,77.17,102.09,76.19,103.81,4000.00,19.93,4000.00,58.17,575.34,39.23,
0.264,0.256,0.110,0.000,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.70,77.17,102.12,86.94,103.77,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.73,77.17,102.12,76.19,103.77,4000.00,19.93,4000.00,58.21,575.34,39.23,
0.271,0.264,0.095,0.007,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.16,76.19,103.74,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.256,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.77,77.17,102.09,76.19,103.77,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.09,76.19,103.81,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.271,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.70,77.17,102.12,86.94,103.77,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.70,77.17,102.12,86.94,103.77,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.70,77.17,102.09,86.94,103.77,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.256,0.256,0.103,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.70,77.17,102.12,76.19,103.77,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.264,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.77,77.17,102.12,86.94,103.74,4000.00,19.93,4000.00,58.02,571.43,39.34,
0.271,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.70,77.17,102.12,86.94,103.74,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.70,77.17,102.12,76.19,103.74,4000.00,19.96,4000.00,58.10,571.43,39.27,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.12,76.19,103.77,4000.00,19.96,4000.00,58.06,575.34,39.23,
0.271,0.278,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.73,77.17,102.09,76.19,103.77,4000.00,19.93,4000.00,58.21,571.43,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.70,77.17,102.12,86.94,103.77,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.66,77.17,102.09,86.94,103.77,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.271,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.73,77.17,102.09,76.19,103.70,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.66,77.17,102.05,76.19,103.74,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.278,0.271,0.110,0.007,0.015,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.73,77.17,102.05,76.19,103.81,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.66,77.17,102.09,76.19,103.85,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.256,0.249,0.110,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.73,77.17,102.12,76.19,103.70,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.249,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.66,77.17,102.09,76.19,103.74,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.278,0.271,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.70,77.17,102.05,76.19,103.81,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.70,77.17,102.09,86.94,103.77,4000.00,19.96,4000.00,58.06,547.01,39.23,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.77,77.17,102.12,86.94,103.74,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.271,0.256,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.70,77.17,102.12,86.94,103.77,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.62,77.17,102.09,86.94,103.74,4000.00,19.96,4000.00,58.02,571.43,39.27,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,81.07,110.70,77.17,102.05,76.19,103.74,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.70,77.17,102.09,76.19,103.77,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,81.07,110.70,77.17,102.12,86.94,103.74,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.271,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,81.07,110.70,77.17,102.05,86.94,103.74,4000.00,19.96,4000.00,58.10,571.43,39.27,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,81.07,110.70,77.17,102.05,86.94,103.66,4000.00,19.85,4000.00,58.17,571.43,39.34,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,81.07,110.66,77.17,102.05,86.94,103.74,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,81.07,110.70,87.91,102.05,86.94,103.77,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,81.07,110.70,87.91,102.09,86.94,103.77,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.256,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.70,87.91,102.12,86.94,103.74,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.256,0.278,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.66,87.91,102.09,86.94,103.74,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.62,87.91,102.09,86.94,103.74,4000.00,19.96,4000.00,58.13,543.10,39.27,
0.256,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.66,87.91,102.05,86.94,103.74,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.271,0.264,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.66,87.91,102.01,76.19,103.74,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.66,87.91,102.05,86.94,103.74,4000.00,19.93,4000.00,58.10,543.10,39.27,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.62,87.91,102.09,86.94,103.74,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.249,0.271,0.110,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.66,87.91,102.05,76.19,103.70,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.62,87.91,102.01,76.19,103.66,4000.00,19.93,4000.00,58.17,543.10,39.30,
0.256,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.66,87.91,102.01,76.19,103.74,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.66,87.91,102.05,76.19,103.81,4000.00,19.85,4000.00,58.06,571.43,39.27,
0.271,0.264,0.103,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.62,87.91,102.05,76.19,103.74,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.59,87.91,102.01,76.19,103.63,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.55,87.91,102.01,76.19,103.74,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.59,87.91,101.98,76.19,103.66,4000.00,19.85,4000.00,58.21,547.01,39.23,
0.271,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.59,87.91,102.05,76.19,103.74,4000.00,19.89,4000.00,58.13,575.34,39.19,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.62,87.91,102.01,76.19,103.66,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.278,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.62,87.91,102.01,76.19,103.74,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.264,0.256,0.103,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.59,87.91,102.01,76.19,103.77,4000.00,19.93,4000.00,58.13,575.34,39.19,
0.264,0.249,0.103,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.62,87.91,102.01,76.19,103.70,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.59,87.91,102.01,76.19,103.74,4000.00,19.85,4000.00,58.10,575.34,39.23,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.59,87.91,102.05,76.19,103.70,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,203.17,110.51,87.91,102.01,76.19,103.66,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,345.79,110.48,87.91,101.98,76.19,103.66,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.256,0.256,0.125,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,428.82,110.40,87.91,101.98,76.19,103.66,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,428.82,110.33,99.63,102.01,76.19,103.74,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,387.79,110.29,99.63,102.01,76.19,103.66,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.256,0.110,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,367.28,110.29,99.63,102.01,76.19,103.66,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.256,0.256,0.103,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,397.56,110.26,110.38,101.98,76.19,103.66,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,449.33,110.29,110.38,101.98,76.19,103.66,4000.00,19.85,4000.00,58.06,575.34,39.23,
0.249,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,449.33,110.26,110.38,102.01,76.19,103.63,4000.00,19.89,4000.00,58.02,571.43,39.30,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,408.30,110.29,110.38,101.94,76.19,103.66,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.271,0.264,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,367.28,110.26,110.38,101.98,76.19,103.70,4000.00,19.89,4000.00,58.13,547.01,39.23,
0.264,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,357.51,110.29,110.38,101.98,76.19,103.66,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.264,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,346.76,110.33,110.38,101.94,76.19,103.63,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.249,0.264,0.103,0.000,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,326.25,110.33,110.38,101.98,76.19,103.63,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.264,0.256,0.110,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,316.48,110.33,110.38,101.94,76.19,103.70,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.256,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,285.23,110.37,110.38,102.05,76.19,103.59,4000.00,19.85,4000.00,58.10,543.10,39.27,
0.249,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,264.71,110.44,99.63,102.01,76.19,103.59,4000.00,19.85,4000.00,58.10,543.10,39.27,
0.264,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,265.69,110.40,99.63,101.90,76.19,103.59,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,295.97,110.33,99.63,101.90,76.19,103.66,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.271,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,357.51,110.37,99.63,102.01,76.19,103.63,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,397.56,110.29,99.63,102.01,86.94,103.63,4000.00,19.93,4000.00,58.06,547.01,39.19,
0.249,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,408.30,110.26,99.63,101.90,86.94,103.63,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.256,0.264,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,387.79,110.22,99.63,101.94,86.94,103.59,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.249,0.256,0.095,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,367.28,110.22,87.91,101.90,86.94,103.66,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.256,0.256,0.103,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,346.76,110.29,99.63,101.98,86.94,103.59,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.249,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,326.25,110.29,99.63,101.94,86.94,103.55,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.249,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,316.48,110.29,99.63,101.98,76.19,103.63,4000.00,19.93,4000.00,58.06,547.01,39.19,
0.271,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,295.97,110.33,99.63,101.90,76.19,103.63,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,275.46,110.37,110.38,101.94,86.94,103.63,4000.00,19.82,4000.00,58.13,547.01,39.23,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,254.95,110.33,110.38,101.90,86.94,103.63,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,234.43,110.40,110.38,101.94,76.19,103.63,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,213.92,110.44,121.12,101.94,76.19,103.63,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,193.41,110.44,121.12,101.90,76.19,103.59,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,172.89,110.48,121.12,101.90,76.19,103.63,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.256,0.249,0.103,0.000,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,110.44,121.12,101.90,76.19,103.63,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,110.48,121.12,101.87,76.19,103.63,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,110.48,121.12,101.94,76.19,103.59,4000.00,19.96,4000.00,58.02,547.01,39.23,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.44,121.12,101.87,76.19,103.59,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.271,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.44,121.12,101.87,76.19,103.55,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.249,0.256,0.095,0.029,0.022,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.48,121.12,101.90,76.19,103.63,4000.00,19.93,4000.00,58.06,575.34,39.19,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,110.44,110.38,101.90,76.19,103.63,4000.00,19.85,4000.00,58.24,543.10,39.27,
0.256,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,110.51,110.38,101.94,76.19,103.66,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,110.51,121.12,101.90,76.19,103.63,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.249,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,152.38,110.48,121.12,101.83,76.19,103.55,4000.00,19.85,4000.00,58.10,571.43,39.27,
0.271,0.256,0.110,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,172.89,110.44,121.12,101.87,76.19,103.59,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,183.64,110.44,121.12,101.90,76.19,103.59,4000.00,19.89,4000.00,58.02,575.34,39.19,
