SAP ID,109003079232,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,204.15,110.40,110.38,101.90,76.19,103.63,4000.00,19.82,4000.00,58.13,575.34,39.23,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,203.17,110.44,121.12,101.94,76.19,103.59,4000.00,19.89,4000.00,58.06,547.01,39.19,
0.249,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,203.17,110.44,110.38,101.87,76.19,103.55,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,213.92,110.37,110.38,101.87,76.19,103.59,4000.00,19.89,4000.00,58.10,547.01,39.23,
0.249,0.256,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,234.43,110.37,110.38,101.94,76.19,103.59,4000.00,19.85,4000.00,58.13,547.01,39.23,
0.256,0.249,0.110,0.037,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,275.46,110.37,121.12,101.90,76.19,103.59,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,295.97,110.37,121.12,101.87,76.19,103.55,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.264,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,295.97,110.29,121.12,101.87,76.19,103.59,4000.00,19.93,4000.00,58.02,575.34,39.23,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,295.97,110.29,121.12,101.87,86.94,103.59,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,275.46,110.29,121.12,101.87,76.19,103.59,4000.00,19.85,4000.00,58.10,543.10,39.27,
0.264,0.271,0.103,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,254.95,110.33,121.12,101.90,76.19,103.55,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.249,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,245.18,110.33,110.38,101.87,76.19,103.55,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,234.43,110.33,121.12,101.87,76.19,103.63,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.249,0.242,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,234.43,110.33,121.12,101.87,86.94,103.55,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,245.18,110.33,121.12,101.87,86.94,103.55,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.264,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,245.18,110.37,121.12,101.87,86.94,103.59,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,245.18,110.33,121.12,101.87,97.68,103.55,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,224.66,110.33,121.12,101.83,86.94,103.55,4000.00,19.93,4000.00,58.02,547.01,39.19,
0.264,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,204.15,110.37,110.38,101.87,86.94,103.55,4000.00,19.85,4000.00,58.06,547.01,39.19,
0.264,0.264,0.110,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,183.64,110.37,121.12,101.83,86.94,103.48,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.37,121.12,101.79,86.94,103.52,4000.00,19.89,4000.00,58.13,543.10,39.27,
0.249,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.40,121.12,101.83,86.94,103.55,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.40,132.84,101.87,86.94,103.48,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.40,132.84,101.83,76.19,103.52,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.61,0.00,0.00 ,,142.61,110.44,132.84,101.79,86.94,103.48,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.256,0.242,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.23,0.00,0.00 ,,142.61,110.37,132.84,101.79,76.19,103.52,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.264,0.256,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.40,132.84,101.87,86.94,103.55,4000.00,19.85,4000.00,58.13,575.34,39.23,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,131.87,110.44,132.84,101.79,86.94,103.52,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.256,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.40,121.12,101.79,86.94,103.52,4000.00,19.89,4000.00,58.06,575.34,39.23,
0.271,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.44,121.12,101.83,76.19,103.52,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.249,0.249,0.110,0.015,0.015,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,122.10,110.44,121.12,101.76,76.19,103.52,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.249,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,1.30,0.38,0.23 ,,122.10,110.44,121.12,101.83,86.94,103.55,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,1.37,0.46,0.46 ,,122.10,110.48,110.38,101.87,86.94,103.52,4000.00,19.96,4000.00,58.06,575.34,39.23,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.99,0.08,0.15 ,,122.10,110.40,121.12,101.79,86.94,103.48,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.278,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.76,0.00,0.00 ,,132.84,110.40,110.38,101.76,86.94,103.48,4000.00,20.00,4000.00,58.06,543.10,39.30,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,1.91,0.61,0.46 ,,122.10,110.40,110.38,101.76,86.94,103.48,4000.00,20.00,4000.00,58.02,543.10,39.34,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,1.22,0.31,0.23 ,,122.10,110.40,121.12,101.83,86.94,103.52,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.256,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.61,0.00,0.00 ,,122.10,110.44,121.12,101.83,86.94,103.52,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.61,0.15,0.00 ,,122.10,110.40,110.38,101.83,97.68,103.48,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,1.07,0.00,0.00 ,,112.33,110.37,110.38,101.83,97.68,103.52,4000.00,19.96,4000.00,58.13,543.10,39.34,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.92,0.00,0.00 ,,112.33,110.44,110.38,101.76,97.68,103.48,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,1.07,0.00,0.00 ,,112.33,110.44,110.38,101.83,97.68,103.48,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.84,0.23,0.00 ,,122.10,110.33,110.38,101.79,97.68,103.48,4000.00,19.89,4000.00,58.21,571.43,39.27,
0.249,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.61,0.00,0.00 ,,122.10,110.40,110.38,101.83,108.42,103.52,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.61,0.00,0.00 ,,122.10,110.37,110.38,101.83,108.42,103.48,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.271,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.69,0.00,0.00 ,,112.33,110.37,121.12,101.79,97.68,103.41,4000.00,19.93,4000.00,58.10,571.43,39.34,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.53,0.00,0.00 ,,112.33,110.40,110.38,101.79,97.68,103.52,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.249,0.249,0.110,0.007,0.007,0.000, ,180.24,175.72,177.44,0.31,0.00,0.00 ,,122.10,110.40,110.38,101.87,97.68,103.48,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.271,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.61,0.08,0.00 ,,122.10,110.40,110.38,101.87,97.68,103.55,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.23,0.00,0.00 ,,131.87,110.44,110.38,101.87,97.68,103.44,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.31,0.00,0.00 ,,142.61,110.37,110.38,101.83,97.68,103.41,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.256,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.99,0.08,0.00 ,,142.61,110.37,110.38,101.76,97.68,103.44,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.271,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.69,0.00,0.00 ,,142.61,110.40,110.38,101.83,108.42,103.44,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.31,0.00,0.00 ,,153.36,110.37,110.38,101.79,108.42,103.44,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.46,0.00,0.00 ,,153.36,110.40,110.38,101.79,108.42,103.44,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.53,0.00,0.00 ,,153.36,110.33,110.38,101.76,108.42,103.44,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.61,0.00,0.00 ,,173.87,110.33,110.38,101.76,119.17,103.44,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.249,0.103,0.007,0.007,0.000, ,180.24,175.72,177.44,0.15,0.00,0.00 ,,204.15,110.33,110.38,101.83,119.17,103.48,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,245.18,110.29,110.38,101.76,130.89,103.44,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.256,0.249,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,285.23,110.26,110.38,101.76,130.89,103.41,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.23,0.00,0.00 ,,326.25,110.18,121.12,101.76,130.89,103.37,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.271,0.256,0.139,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,346.76,110.15,121.12,101.76,130.89,103.41,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,347.74,110.11,110.38,101.76,119.17,103.41,4000.00,20.00,4000.00,58.06,571.43,39.41,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,326.25,110.15,110.38,101.76,119.17,103.44,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.264,0.095,0.037,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,296.95,110.11,110.38,101.79,119.17,103.44,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.249,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,265.69,110.22,110.38,101.79,120.15,103.37,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,254.95,110.26,99.63,101.76,119.17,103.41,4000.00,19.96,4000.00,58.21,571.43,39.30,
0.271,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,245.18,110.22,99.63,101.79,108.42,103.44,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,224.66,110.22,99.63,101.79,108.42,103.41,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,204.15,110.29,99.63,101.79,108.42,103.41,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,193.41,110.26,99.63,101.79,108.42,103.44,4000.00,20.00,4000.00,58.17,571.43,39.30,
0.264,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,193.41,110.29,99.63,101.72,97.68,103.37,4000.00,20.00,4000.00,58.13,571.43,39.41,
0.264,0.271,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,204.15,110.29,99.63,101.79,97.68,103.44,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,213.92,110.26,99.63,101.76,97.68,103.44,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.271,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,234.43,110.26,87.91,101.83,108.42,103.52,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.271,0.110,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,265.69,110.26,99.63,101.79,97.68,103.33,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.256,0.095,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,295.97,110.26,99.63,101.76,97.68,103.41,4000.00,20.00,4000.00,58.06,571.43,39.41,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,295.97,110.18,99.63,101.76,97.68,103.44,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.271,0.278,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,296.95,110.11,99.63,101.76,97.68,103.41,4000.00,19.93,4000.00,58.28,571.43,39.30,
0.264,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,305.74,110.15,87.91,101.76,97.68,103.44,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,326.25,110.18,87.91,101.83,97.68,103.41,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.271,0.117,0.022,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,358.49,110.11,99.63,101.79,97.68,103.41,4000.00,19.93,4000.00,58.13,571.43,39.38,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,368.25,110.11,87.91,101.72,97.68,103.41,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.242,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,358.49,110.07,87.91,101.79,97.68,103.44,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,327.23,110.07,99.63,101.79,86.94,103.41,4000.00,19.93,4000.00,58.06,571.43,39.38,
0.256,0.256,0.103,0.007,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,296.95,110.11,99.63,101.76,86.94,103.44,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.256,0.249,0.103,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,276.43,110.11,99.63,101.76,86.94,103.48,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,245.18,110.15,99.63,101.76,86.94,103.48,4000.00,19.96,4000.00,58.10,571.43,39.38,
0.271,0.278,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,213.92,110.22,87.91,101.76,86.94,103.41,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,193.41,110.26,87.91,101.76,86.94,103.44,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.22,87.91,101.79,86.94,103.41,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.29,87.91,101.79,86.94,103.41,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.249,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.29,87.91,101.76,86.94,103.41,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,142.61,110.26,87.91,101.76,86.94,103.37,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,142.61,110.26,87.91,101.79,86.94,103.41,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.26,87.91,101.76,86.94,103.41,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.26,87.91,101.72,86.94,103.44,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,183.64,110.26,87.91,101.76,97.68,103.48,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,204.15,110.26,87.91,101.72,97.68,103.37,4000.00,20.04,4000.00,58.06,571.43,39.34,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,224.66,110.26,87.91,101.72,86.94,103.41,4000.00,19.96,4000.00,58.13,575.34,39.23,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,224.66,110.22,87.91,101.76,86.94,103.48,4000.00,19.96,4000.00,58.21,571.43,39.30,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,213.92,110.22,87.91,101.83,86.94,103.33,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.110,0.022,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,204.15,110.26,87.91,101.83,86.94,103.37,4000.00,20.04,4000.00,58.06,571.43,39.38,
0.256,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,204.15,110.26,87.91,101.72,86.94,103.33,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.249,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,204.15,110.15,87.91,101.72,86.94,103.41,4000.00,19.96,4000.00,58.21,571.43,39.30,
0.271,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,213.92,110.22,87.91,101.79,86.94,103.41,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.271,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,213.92,110.22,87.91,101.79,86.94,103.37,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,213.92,110.18,87.91,101.72,86.94,103.37,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,204.15,110.15,87.91,101.76,86.94,103.37,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.249,0.256,0.110,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,193.41,110.18,88.89,101.68,86.94,103.41,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.18,87.91,101.76,86.94,103.44,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.26,87.91,101.72,86.94,103.37,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.22,87.91,101.76,86.94,103.37,4000.00,19.89,4000.00,58.17,571.43,39.30,
0.271,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.22,87.91,101.72,86.94,103.37,4000.00,20.00,4000.00,58.06,571.43,39.41,
0.249,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.29,87.91,101.72,86.94,103.37,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.26,77.17,101.76,86.94,103.37,4000.00,20.00,4000.00,58.13,571.43,39.30,
0.271,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.22,87.91,101.76,86.94,103.41,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,142.61,110.29,87.91,101.72,86.94,103.37,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,142.61,110.26,77.17,101.72,86.94,103.33,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.256,0.256,0.103,0.015,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.26,87.91,101.72,86.94,103.37,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.29,87.91,101.76,86.94,103.33,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.249,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.33,87.91,101.72,86.94,103.33,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.271,0.103,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.33,87.91,101.76,86.94,103.37,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.264,0.271,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.26,87.91,101.76,86.94,103.37,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.264,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.29,88.89,101.65,86.94,103.33,4000.00,19.96,4000.00,58.06,571.43,39.45,
0.256,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.29,87.91,101.72,86.94,103.37,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.264,0.264,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.29,88.89,101.68,86.94,103.44,4000.00,19.96,4000.00,58.21,571.43,39.34,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.33,87.91,101.76,86.94,103.41,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.256,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.33,87.91,101.79,86.94,103.33,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.249,0.249,0.103,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.29,88.89,101.68,86.94,103.33,4000.00,19.93,4000.00,58.13,571.43,39.38,
0.256,0.256,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.29,77.17,101.68,86.94,103.37,4000.00,19.96,4000.00,58.21,571.43,39.30,
0.278,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.26,87.91,101.72,86.94,103.37,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.249,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.29,87.91,101.72,86.94,103.41,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.271,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.29,87.91,101.76,86.94,103.37,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.271,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.29,88.89,101.68,86.94,103.37,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.29,87.91,101.72,76.19,103.37,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.271,0.264,0.110,0.000,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.29,87.91,101.72,86.94,103.41,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.26,87.91,101.72,76.19,103.33,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.256,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.26,87.91,101.72,76.19,103.37,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.256,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.29,87.91,101.72,76.19,103.33,4000.00,19.96,4000.00,58.21,571.43,39.34,
0.271,0.249,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.26,88.89,101.68,76.19,103.37,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.29,87.91,101.72,76.19,103.33,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.26,87.91,101.72,76.19,103.33,4000.00,19.96,4000.00,58.10,571.43,39.27,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.29,87.91,101.72,76.19,103.37,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.271,0.271,0.125,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.26,87.91,101.72,76.19,103.37,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.271,0.110,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.26,88.89,101.68,76.19,103.37,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.264,0.110,0.007,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.22,88.89,101.68,76.19,103.37,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.22,88.89,101.68,86.94,103.33,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.22,88.89,101.68,86.94,103.37,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.264,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,142.61,110.26,88.89,101.65,86.94,103.33,4000.00,19.89,4000.00,58.06,543.10,39.34,
0.256,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.22,87.91,101.72,86.94,103.37,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.278,0.256,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.18,88.89,101.65,76.19,103.30,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.18,88.89,101.65,76.19,103.30,4000.00,19.96,4000.00,58.13,575.34,39.23,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,183.64,110.18,87.91,101.72,86.94,103.44,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,183.64,110.22,88.89,101.68,86.94,103.30,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,183.64,110.18,88.89,101.65,76.19,103.26,4000.00,20.00,4000.00,58.02,571.43,39.38,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,183.64,110.15,88.89,101.65,76.19,103.33,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.271,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.18,88.89,101.61,86.94,103.37,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.18,88.89,101.68,86.94,103.33,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.22,88.89,101.65,86.94,103.30,4000.00,20.00,4000.00,58.06,543.10,39.38,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.15,99.63,101.61,86.94,103.30,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.18,99.63,101.61,86.94,103.33,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,184.62,110.11,99.63,101.61,86.94,103.33,4000.00,19.89,4000.00,58.21,571.43,39.30,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.15,99.63,101.65,86.94,103.37,4000.00,19.89,4000.00,58.13,575.34,39.23,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.15,99.63,101.65,86.94,103.30,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.11,99.63,101.61,86.94,103.33,4000.00,19.89,4000.00,58.06,571.43,39.38,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.15,99.63,101.61,86.94,103.30,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.271,0.256,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.15,99.63,101.61,86.94,103.30,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.15,99.63,101.65,86.94,103.33,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.271,0.278,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.15,99.63,101.61,76.19,103.30,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.15,99.63,101.65,76.19,103.30,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,142.61,110.15,99.63,101.61,76.19,103.33,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.15,99.63,101.61,76.19,103.33,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.256,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.18,99.63,101.61,76.19,103.33,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.15,99.63,101.61,76.19,103.30,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.15,99.63,101.61,86.94,103.33,4000.00,19.93,4000.00,58.10,575.34,39.23,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.15,99.63,101.65,76.19,103.30,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.18,99.63,101.58,76.19,103.30,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.271,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.18,99.63,101.61,76.19,103.37,4000.00,19.93,4000.00,58.06,571.43,39.38,
0.249,0.256,0.125,0.029,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,142.61,110.22,99.63,101.65,76.19,103.30,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,142.61,110.15,99.63,101.61,76.19,103.37,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,163.13,110.15,99.63,101.65,76.19,103.30,4000.00,19.93,4000.00,58.10,571.43,39.34,
0.256,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.15,99.63,101.54,76.19,103.26,4000.00,19.96,4000.00,58.21,571.43,39.27,
0.256,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.11,88.89,101.58,76.19,103.30,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,110.15,99.63,101.65,86.94,103.33,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.256,0.271,0.132,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,164.10,110.11,99.63,101.61,86.94,103.26,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.15,99.63,101.65,86.94,103.30,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.11,99.63,101.58,86.94,103.33,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.264,0.117,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,164.10,110.07,99.63,101.58,86.94,103.26,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.249,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,164.10,110.11,99.63,101.61,76.19,103.33,4000.00,19.93,4000.00,58.17,575.34,39.23,
0.256,0.256,0.088,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,153.36,110.15,110.38,101.58,76.19,103.30,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.264,0.110,0.007,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,110.07,110.38,101.58,76.19,103.30,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.249,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.11,110.38,101.58,76.19,103.26,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.15,110.38,101.58,76.19,103.30,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.249,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.18,110.38,101.61,76.19,103.33,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.15,110.38,101.58,76.19,103.30,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.15,99.63,101.58,76.19,103.26,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.18,99.63,101.58,76.19,103.22,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.15,99.63,101.61,76.19,103.26,4000.00,19.89,4000.00,58.13,543.10,39.30,
0.264,0.264,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.15,99.63,101.61,76.19,103.26,4000.00,19.93,4000.00,58.02,571.43,39.34,
0.264,0.256,0.103,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,122.10,110.15,99.63,101.58,86.94,103.22,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.249,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,110.11,99.63,101.58,86.94,103.30,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.249,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,110.11,99.63,101.58,86.94,103.26,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.271,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.11,99.63,101.54,86.94,103.22,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.264,0.256,0.117,0.037,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.15,99.63,101.58,86.94,103.22,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.264,0.125,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.11,99.63,101.58,86.94,103.30,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.15,99.63,101.61,86.94,103.30,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.22,99.63,101.61,86.94,103.22,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.15,99.63,101.58,86.94,103.19,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.11,99.63,101.54,86.94,103.26,4000.00,19.89,4000.00,58.06,571.43,39.34,
0.256,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.11,88.89,101.58,86.94,103.26,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.242,0.242,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.15,88.89,101.58,86.94,103.30,4000.00,19.85,4000.00,58.10,571.43,39.27,
0.256,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.15,88.89,101.58,86.94,103.30,4000.00,19.96,4000.00,58.13,543.10,39.27,
0.271,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,110.11,88.89,101.54,76.19,103.19,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,110.11,88.89,101.61,76.19,103.30,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.11,88.89,101.61,76.19,103.26,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,110.07,88.89,101.61,76.19,103.26,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.256,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,110.11,88.89,101.61,76.19,103.22,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,110.11,88.89,101.58,76.19,103.22,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.249,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,110.07,88.89,101.54,76.19,103.22,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,110.07,88.89,101.54,76.19,103.19,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.264,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,110.07,88.89,101.58,76.19,103.22,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,110.04,88.89,101.54,76.19,103.26,4000.00,19.93,4000.00,58.21,575.34,39.23,
0.278,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,110.07,88.89,101.58,86.94,103.22,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.07,88.89,101.54,76.19,103.15,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.242,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.11,88.89,101.58,76.19,103.22,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.242,0.117,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,112.33,110.11,88.89,101.54,76.19,103.19,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.271,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.04,88.89,101.58,76.19,103.22,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.242,0.242,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,101.59,110.15,88.89,101.50,76.19,103.22,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.256,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,102.56,110.07,88.89,101.54,76.19,103.19,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.132,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.11,88.89,101.50,76.19,103.11,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.50,76.19,103.22,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,91.82,110.15,88.89,101.61,76.19,103.11,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.110,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.07,88.89,101.54,76.19,103.11,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.07,88.89,101.58,76.19,103.11,4000.00,19.89,4000.00,58.13,571.43,39.30,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.15,0.00,0.00 ,,102.56,110.07,88.89,101.54,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.31,0.00,0.00 ,,102.56,110.07,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.249,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.23,0.00,0.00 ,,102.56,110.11,77.17,101.58,86.94,103.11,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.271,0.256,0.110,0.037,0.000,0.000, ,180.24,175.72,177.44,0.15,0.00,0.00 ,,102.56,110.07,88.89,101.54,86.94,103.11,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.54,76.19,103.11,4000.00,19.96,4000.00,58.17,571.43,39.34,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.07,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.21,571.43,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.50,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.11,88.89,101.58,76.19,103.19,4000.00,19.93,4000.00,58.02,571.43,39.34,
0.264,0.242,0.117,0.015,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.54,76.19,103.19,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.07,88.89,101.43,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.50,76.19,103.19,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.47,76.19,103.11,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.278,0.264,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.50,76.19,103.22,4000.00,19.96,4000.00,58.13,575.34,39.23,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.11,88.89,101.50,76.19,103.19,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.271,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.50,86.94,103.11,4000.00,19.96,4000.00,58.17,571.43,39.38,
0.271,0.264,0.125,0.015,0.015,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.43,76.19,103.19,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.04,88.89,101.50,76.19,103.22,4000.00,19.96,4000.00,58.24,571.43,39.27,
0.249,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.04,88.89,101.54,76.19,103.11,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.256,0.256,0.088,0.022,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.50,76.19,103.11,4000.00,20.00,4000.00,58.10,571.43,39.30,
0.264,0.249,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.11,88.89,101.50,76.19,103.11,4000.00,19.93,4000.00,58.28,571.43,39.34,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.00,88.89,101.47,76.19,103.11,4000.00,20.00,4000.00,58.13,571.43,39.41,
0.271,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.04,88.89,101.54,76.19,103.22,4000.00,19.93,4000.00,58.21,571.43,39.30,
0.278,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.04,88.89,101.47,76.19,103.11,4000.00,20.00,4000.00,58.13,571.43,39.30,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.04,88.89,101.54,76.19,103.22,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.11,88.89,101.58,65.45,103.11,4000.00,20.00,4000.00,58.10,571.43,39.30,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.47,76.19,103.11,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.04,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.07,88.89,101.50,76.19,103.11,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.256,0.264,0.103,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.54,76.19,103.19,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,110.11,88.89,101.54,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.278,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.47,76.19,103.11,4000.00,20.04,4000.00,58.06,571.43,39.34,
0.271,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.07,88.89,101.47,76.19,103.11,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.271,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.11,88.89,101.54,76.19,103.11,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.07,88.89,101.50,76.19,103.11,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.54,76.19,103.19,4000.00,19.96,4000.00,58.17,571.43,39.34,
0.256,0.256,0.110,0.000,0.007,0.022, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.50,76.19,103.11,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.47,76.19,103.11,4000.00,20.00,4000.00,58.17,571.43,39.34,
0.271,0.271,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.96,88.89,101.50,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.07,88.89,101.50,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.278,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.271,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.50,76.19,103.11,4000.00,19.96,4000.00,58.21,571.43,39.30,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.43,76.19,103.11,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.96,88.89,101.47,76.19,103.11,4000.00,19.93,4000.00,58.21,571.43,39.27,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.04,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.271,0.271,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.07,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.271,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.47,76.19,103.11,4000.00,19.93,4000.00,58.24,571.43,39.30,
0.249,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.07,88.89,101.43,76.19,103.11,4000.00,19.96,4000.00,58.17,571.43,39.34,
0.278,0.278,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.47,76.19,103.22,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.264,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.07,88.89,101.50,76.19,103.22,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.47,76.19,103.08,4000.00,19.96,4000.00,58.17,571.43,39.38,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.43,76.19,103.11,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.271,0.256,0.117,0.000,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,99.63,101.43,76.19,103.11,4000.00,19.96,4000.00,58.21,571.43,39.34,
0.256,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.43,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.50,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.47,76.19,103.11,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.264,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.43,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.271,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.43,65.45,103.11,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.50,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.21,571.43,39.34,
0.256,0.264,0.103,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.43,76.19,103.11,4000.00,19.96,4000.00,58.24,571.43,39.30,
0.256,0.249,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.110,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.50,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.96,88.89,101.43,76.19,103.11,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.271,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.04,88.89,101.39,76.19,103.08,4000.00,20.00,4000.00,58.06,571.43,39.38,
