SAP ID,109003079232,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.96,88.89,101.43,76.19,103.11,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.264,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.43,65.45,103.11,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.256,0.264,0.117,0.007,0.000,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.39,76.19,103.08,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.256,0.117,0.000,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.47,65.45,103.11,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.07,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.249,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.04,99.63,101.43,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.249,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.39,76.19,103.08,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.47,76.19,103.11,4000.00,20.00,4000.00,58.13,571.43,39.30,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,99.63,101.47,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.47,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.264,0.132,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,99.63,101.43,65.45,103.04,4000.00,19.93,4000.00,58.13,571.43,39.41,
0.256,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.96,88.89,101.39,65.45,103.08,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.249,0.242,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.39,76.19,103.08,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.47,76.19,103.11,4000.00,20.00,4000.00,58.02,571.43,39.38,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,110.00,88.89,101.39,65.45,103.08,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.256,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.43,65.45,103.11,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.39,65.45,103.11,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.271,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.47,76.19,103.11,4000.00,19.93,4000.00,58.21,571.43,39.38,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.04,88.89,101.43,65.45,103.11,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.249,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.04,88.89,101.47,65.45,103.11,4000.00,19.96,4000.00,58.17,571.43,39.34,
0.264,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.04,88.89,101.39,65.45,103.08,4000.00,20.00,4000.00,58.06,571.43,39.41,
0.256,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.43,76.19,103.11,4000.00,20.00,4000.00,58.13,571.43,39.38,
0.271,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.39,65.45,103.08,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.271,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.43,65.45,103.11,4000.00,19.96,4000.00,58.28,571.43,39.30,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.43,76.19,103.11,4000.00,20.00,4000.00,58.10,571.43,39.27,
0.264,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.39,65.45,103.08,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.39,65.45,103.11,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.271,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.39,65.45,103.04,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.47,65.45,103.11,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.242,0.249,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.47,76.19,103.08,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.249,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.39,76.19,103.08,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.43,65.45,103.11,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.39,65.45,103.11,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.249,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.39,65.45,103.04,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.43,65.45,103.11,4000.00,20.00,4000.00,58.13,571.43,39.30,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,77.17,101.47,76.19,103.04,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.43,65.45,103.04,4000.00,19.89,4000.00,58.13,571.43,39.30,
0.264,0.264,0.117,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.39,65.45,103.11,4000.00,19.96,4000.00,58.13,571.43,39.41,
0.256,0.256,0.103,0.029,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,77.17,101.47,76.19,103.08,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.264,0.271,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,88.89,101.47,76.19,103.11,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.43,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.04,77.17,101.43,65.45,103.11,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.249,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,78.14,101.39,65.45,103.11,4000.00,20.00,4000.00,58.13,571.43,39.30,
0.271,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,77.17,101.43,65.45,103.11,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.43,76.19,103.11,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,77.17,101.43,76.19,103.11,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,77.17,101.43,65.45,103.08,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,78.14,101.39,65.45,103.11,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.256,0.103,0.037,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,78.14,101.39,65.45,103.08,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,78.14,101.39,65.45,103.08,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.39,76.19,103.04,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.256,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,110.00,77.17,101.43,65.45,103.11,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.249,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.39,76.19,103.08,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,88.89,101.39,65.45,103.08,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.39,65.45,103.04,4000.00,19.89,4000.00,58.13,571.43,39.30,
0.256,0.264,0.095,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.39,76.19,103.08,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.256,0.256,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,88.89,101.39,76.19,103.11,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.39,76.19,103.04,4000.00,19.89,4000.00,58.13,571.43,39.30,
0.256,0.256,0.103,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,88.89,101.39,65.45,103.00,4000.00,19.93,4000.00,58.06,571.43,39.41,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.32,65.45,103.04,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.39,76.19,103.11,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.39,65.45,103.00,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.39,65.45,103.04,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,78.14,101.32,65.45,103.04,4000.00,19.89,4000.00,58.21,571.43,39.27,
0.256,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,78.14,101.32,65.45,103.04,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.264,0.110,0.022,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,78.14,101.39,65.45,103.08,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,88.89,101.39,65.45,103.04,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,88.89,101.39,65.45,103.04,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,78.14,101.32,65.45,103.04,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.89,78.14,101.32,65.45,103.04,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.36,65.45,103.04,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.96,78.14,101.39,65.45,103.04,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.36,76.19,103.04,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.249,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.32,65.45,102.97,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.36,65.45,103.00,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.242,0.249,0.103,0.000,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.89,78.14,101.32,65.45,103.04,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.256,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.36,65.45,103.04,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.32,76.19,103.04,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.32,76.19,103.04,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.89,78.14,101.32,65.45,103.04,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.96,78.14,101.32,65.45,103.04,4000.00,19.93,4000.00,58.06,571.43,39.38,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.89,78.14,101.32,65.45,103.04,4000.00,19.93,4000.00,58.21,571.43,39.27,
0.271,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.39,76.19,103.08,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.32,76.19,103.04,4000.00,19.89,4000.00,58.13,543.10,39.30,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.93,78.14,101.28,65.45,102.97,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.85,78.14,101.28,65.45,103.04,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.271,0.271,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.93,78.14,101.39,65.45,103.08,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.256,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.96,78.14,101.39,65.45,103.04,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.93,78.14,101.39,65.45,102.97,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.89,78.14,101.39,65.45,102.97,4000.00,19.93,4000.00,58.06,571.43,39.38,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.28,65.45,103.00,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.249,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.89,78.14,101.28,65.45,103.04,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.256,0.117,0.015,0.007,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.96,78.14,101.36,65.45,103.00,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.264,0.110,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.39,65.45,103.04,4000.00,19.89,4000.00,58.13,575.34,39.23,
0.256,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.89,78.14,101.28,65.45,103.00,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.25,65.45,103.00,4000.00,19.96,4000.00,58.10,571.43,39.34,
0.256,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.93,78.14,101.32,65.45,103.04,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.278,0.264,0.132,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.32,65.45,103.00,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.264,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.85,78.14,101.28,65.45,103.04,4000.00,19.96,4000.00,58.21,571.43,39.27,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.89,78.14,101.36,65.45,103.00,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.271,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.89,78.14,101.28,65.45,103.00,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.89,78.14,101.28,65.45,103.04,4000.00,19.93,4000.00,58.06,571.43,39.38,
0.264,0.256,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.85,78.14,101.32,65.45,103.00,4000.00,19.96,4000.00,58.21,571.43,39.27,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.85,78.14,101.28,65.45,102.97,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.85,78.14,101.28,65.45,102.97,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.28,65.45,103.00,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.271,0.264,0.132,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.93,78.14,101.28,65.45,102.97,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.271,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.89,78.14,101.28,65.45,103.04,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.256,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.93,78.14,101.32,76.19,103.00,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.32,65.45,103.00,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.256,0.110,0.007,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.85,78.14,101.28,65.45,102.97,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.25,65.45,102.93,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.264,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.89,78.14,101.28,65.45,102.97,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.271,0.264,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.89,78.14,101.32,65.45,103.04,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.32,65.45,102.93,4000.00,19.93,4000.00,58.06,571.43,39.38,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.25,65.45,102.97,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.25,65.45,102.97,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.85,78.14,101.21,65.45,102.97,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,103.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.242,0.242,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.28,65.45,102.97,4000.00,19.89,4000.00,58.17,575.34,39.23,
0.249,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.28,65.45,102.93,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.271,0.110,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.85,78.14,101.21,65.45,102.89,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.25,65.45,102.97,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.271,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.89,78.14,101.25,65.45,102.97,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.271,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.25,65.45,102.97,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.21,65.45,102.93,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.85,78.14,101.25,65.45,102.93,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.264,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.28,65.45,102.97,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.249,0.242,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.28,65.45,102.97,4000.00,19.96,4000.00,58.06,575.34,39.23,
0.256,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.25,65.45,102.97,4000.00,19.93,4000.00,58.21,571.43,39.27,
0.264,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.15,0.00,0.00 ,,72.28,109.82,78.14,101.25,65.45,102.97,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,72.28,109.85,78.14,101.28,65.45,102.97,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.28,65.45,102.93,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.249,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.31,0.00,0.00 ,,72.28,109.82,78.14,101.25,65.45,102.93,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.256,0.264,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.38,0.00,0.00 ,,72.28,109.85,78.14,101.25,65.45,102.97,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.15,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,102.97,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.264,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,72.28,109.85,78.14,101.28,65.45,102.97,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.264,0.264,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,102.93,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.271,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.21,65.45,102.93,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.25,65.45,102.97,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.89,78.14,101.25,65.45,102.97,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.271,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,71.31,109.89,78.14,101.28,65.45,102.97,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.28,65.45,102.86,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.249,0.278,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,102.93,4000.00,20.00,4000.00,58.13,571.43,39.38,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,102.89,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.28,65.45,102.89,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.21,65.45,102.93,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.249,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,102.97,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.271,0.256,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.21,65.45,102.97,4000.00,19.96,4000.00,58.21,575.34,39.23,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,102.93,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.28,65.45,102.97,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.21,65.45,102.97,4000.00,19.96,4000.00,58.06,571.43,39.41,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.25,65.45,102.93,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.82,78.14,101.21,65.45,102.93,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.249,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.78,78.14,101.21,65.45,102.93,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.25,65.45,102.89,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.264,0.256,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,102.93,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.21,65.45,102.93,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.256,0.256,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.25,65.45,102.93,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,102.89,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.21,54.70,102.89,4000.00,19.96,4000.00,58.21,571.43,39.34,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.25,65.45,102.97,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.25,65.45,102.93,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.249,0.095,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.25,65.45,102.93,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.256,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.21,65.45,102.93,4000.00,20.00,4000.00,58.13,571.43,39.41,
0.256,0.256,0.117,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.21,65.45,102.93,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.25,65.45,102.97,4000.00,19.96,4000.00,58.21,571.43,39.27,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.25,65.45,102.86,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.271,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,88.89,101.17,65.45,102.86,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.17,65.45,102.89,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.249,0.264,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.25,65.45,102.93,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.21,65.45,102.97,4000.00,20.00,4000.00,58.13,571.43,39.38,
0.249,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.25,65.45,102.89,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.264,0.249,0.103,0.029,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,102.89,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.264,0.242,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,102.93,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.264,0.242,0.110,0.015,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.21,65.45,102.93,4000.00,20.00,4000.00,58.13,571.43,39.38,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,78.14,101.28,65.45,102.89,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,102.97,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.17,65.45,102.93,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.271,0.110,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.17,65.45,102.89,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.271,0.264,0.117,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,88.89,101.17,65.45,102.89,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,78.14,101.21,65.45,102.93,4000.00,20.00,4000.00,58.13,575.34,39.23,
0.271,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,88.89,101.17,65.45,102.89,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.249,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,88.89,101.21,65.45,102.93,4000.00,19.96,4000.00,58.17,571.43,39.27,
0.264,0.264,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.74,88.89,101.21,65.45,102.93,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,88.89,101.21,65.45,102.89,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,88.89,101.17,54.70,102.93,4000.00,20.04,4000.00,58.06,571.43,39.41,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,88.89,101.21,65.45,102.93,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.17,65.45,102.89,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.249,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,88.89,101.17,65.45,102.93,4000.00,20.00,4000.00,58.21,571.43,39.30,
0.271,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.82,88.89,101.17,65.45,102.93,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,88.89,101.21,65.45,102.86,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.78,78.14,101.21,65.45,102.93,4000.00,19.96,4000.00,58.10,571.43,39.38,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.85,88.89,101.21,65.45,102.93,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.78,88.89,101.17,65.45,102.82,4000.00,19.96,4000.00,58.17,571.43,39.34,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.82,88.89,101.21,65.45,102.82,4000.00,20.00,4000.00,58.06,571.43,39.41,
0.271,0.264,0.125,0.000,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.74,88.89,101.14,65.45,102.86,4000.00,20.00,4000.00,58.13,571.43,39.38,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.74,78.14,101.17,65.45,102.93,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.264,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.78,88.89,101.17,65.45,102.89,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.74,88.89,101.21,65.45,102.86,4000.00,19.93,4000.00,58.21,571.43,39.34,
0.264,0.256,0.117,0.015,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.74,88.89,101.14,65.45,102.86,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.249,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.74,88.89,101.17,65.45,102.86,4000.00,19.96,4000.00,58.10,571.43,39.34,
0.264,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.78,88.89,101.17,65.45,102.86,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.74,88.89,101.17,65.45,102.89,4000.00,19.93,4000.00,58.17,571.43,39.34,
0.278,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.71,88.89,101.17,65.45,102.89,4000.00,19.96,4000.00,58.21,571.43,39.34,
0.256,0.249,0.117,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.67,88.89,101.17,65.45,102.86,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,184.62,109.71,88.89,101.17,65.45,102.89,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,236.39,109.60,88.89,101.14,65.45,102.86,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.249,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,277.41,109.56,88.89,101.14,65.45,102.86,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,318.44,109.52,88.89,101.14,65.45,102.89,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.264,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,359.46,109.49,88.89,101.14,65.45,102.86,4000.00,19.96,4000.00,58.17,571.43,39.34,
0.271,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,379.98,109.49,88.89,101.14,65.45,102.86,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,379.98,109.41,88.89,101.17,65.45,102.89,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,359.46,109.45,88.89,101.17,54.70,102.89,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.271,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,329.18,109.45,78.14,101.17,65.45,102.89,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,288.16,109.49,78.14,101.17,65.45,102.89,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.249,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,247.13,109.56,88.89,101.14,65.45,102.86,4000.00,20.00,4000.00,58.13,571.43,39.38,
0.264,0.249,0.117,0.037,0.022,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,214.90,109.60,88.89,101.14,65.45,102.86,4000.00,20.00,4000.00,58.13,571.43,39.41,
0.278,0.256,0.125,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,195.36,109.60,78.14,101.17,65.45,102.97,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,184.62,109.60,78.14,101.21,65.45,102.93,4000.00,19.89,4000.00,58.13,575.34,39.23,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,184.62,109.71,88.89,101.21,65.45,102.97,4000.00,19.93,4000.00,58.21,571.43,39.34,
0.271,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,184.62,109.63,88.89,101.17,65.45,102.82,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.271,0.264,0.125,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,195.36,109.60,88.89,101.14,65.45,102.89,4000.00,20.00,4000.00,58.32,571.43,39.34,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,205.13,109.63,88.89,101.21,65.45,102.89,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,214.90,109.63,88.89,101.17,65.45,102.89,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,214.90,109.63,88.89,101.14,65.45,102.86,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.271,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,214.90,109.60,88.89,101.17,65.45,102.82,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.264,0.110,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,215.87,109.52,88.89,101.14,65.45,102.89,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,226.62,109.56,88.89,101.17,65.45,102.89,4000.00,20.00,4000.00,58.21,571.43,39.38,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,236.39,109.60,88.89,101.21,65.45,102.89,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,236.39,109.63,88.89,101.17,65.45,102.86,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.264,0.132,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,214.90,109.63,88.89,101.14,65.45,102.86,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,195.36,109.63,88.89,101.17,65.45,102.86,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,184.62,109.63,88.89,101.17,65.45,102.86,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.264,0.271,0.117,0.022,0.000,0.022, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,109.67,88.89,101.17,76.19,102.89,4000.00,20.00,4000.00,58.13,571.43,39.30,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,109.67,88.89,101.17,77.17,102.82,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,109.67,88.89,101.17,76.19,102.86,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.264,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,109.63,88.89,101.17,77.17,102.82,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.264,0.256,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,164.10,109.63,88.89,101.17,65.45,102.86,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.271,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,164.10,109.63,88.89,101.17,65.45,102.86,4000.00,19.93,4000.00,58.28,575.34,39.23,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,164.10,109.63,78.14,101.14,76.19,102.86,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,164.10,109.71,88.89,101.14,76.19,102.86,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.271,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,109.63,88.89,101.14,65.45,102.86,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.117,0.037,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,109.63,88.89,101.14,65.45,102.86,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,109.63,88.89,101.10,65.45,102.82,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,184.62,109.63,88.89,101.14,65.45,102.89,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,195.36,109.63,88.89,101.17,65.45,102.89,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,205.13,109.63,88.89,101.14,65.45,102.78,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.278,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,214.90,109.60,88.89,101.10,65.45,102.78,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.132,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,215.87,109.56,88.89,101.10,65.45,102.89,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,215.87,109.56,88.89,101.10,65.45,102.89,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.256,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,226.62,109.56,88.89,101.17,65.45,102.82,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,214.90,109.63,88.89,101.17,65.45,102.86,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.242,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,205.13,109.60,88.89,101.10,65.45,102.89,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.256,0.110,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,195.36,109.56,88.89,101.14,65.45,102.89,4000.00,19.96,4000.00,58.17,571.43,39.34,
0.264,0.249,0.125,0.015,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,195.36,109.60,88.89,101.14,65.45,102.86,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.249,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,184.62,109.60,88.89,101.14,65.45,102.86,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,184.62,109.63,88.89,101.14,65.45,102.82,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,109.60,88.89,101.10,65.45,102.82,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.271,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,173.87,109.60,88.89,101.10,65.45,102.82,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,164.10,109.63,88.89,101.10,65.45,102.82,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.264,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,164.10,109.63,88.89,101.10,65.45,102.86,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.249,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.63,88.89,101.10,65.45,102.86,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.63,88.89,101.10,65.45,102.82,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.67,88.89,101.10,65.45,102.82,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.271,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.63,88.89,101.10,65.45,102.82,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.271,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.67,88.89,101.10,65.45,102.82,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.63,88.89,101.10,65.45,102.86,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.249,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.63,88.89,101.14,65.45,102.82,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.56,88.89,101.10,65.45,102.78,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.256,0.103,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.56,88.89,101.03,65.45,102.78,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.242,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.63,88.89,101.10,65.45,102.89,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.264,0.271,0.110,0.037,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.60,88.89,101.14,65.45,102.78,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.242,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.63,88.89,101.14,65.45,102.86,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.60,88.89,101.06,65.45,102.75,4000.00,19.96,4000.00,58.06,543.10,39.38,
0.264,0.249,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.60,88.89,101.03,65.45,102.86,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.271,0.249,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.63,88.89,101.10,65.45,102.82,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.256,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.67,88.89,101.10,65.45,102.82,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.63,88.89,101.06,65.45,102.82,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.60,88.89,101.10,65.45,102.78,4000.00,19.93,4000.00,58.21,571.43,39.30,
0.256,0.249,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.63,88.89,101.06,65.45,102.78,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.56,88.89,101.06,65.45,102.82,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.249,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.63,88.89,101.06,65.45,102.82,4000.00,19.93,4000.00,58.02,571.43,39.34,
0.264,0.256,0.132,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.63,88.89,101.10,65.45,102.78,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.256,0.264,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.63,88.89,101.06,65.45,102.82,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.271,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,109.60,88.89,101.06,65.45,102.78,4000.00,20.00,4000.00,58.13,571.43,39.30,
0.249,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,109.63,88.89,101.06,65.45,102.78,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.67,88.89,101.06,65.45,102.78,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.249,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,109.63,88.89,101.10,65.45,102.82,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.271,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.56,88.89,101.06,65.45,102.78,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.63,88.89,101.10,65.45,102.82,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.249,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.60,88.89,101.06,65.45,102.78,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.60,88.89,101.06,65.45,102.82,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.271,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.63,88.89,101.06,65.45,102.86,4000.00,19.93,4000.00,58.21,571.43,39.30,
0.256,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.63,88.89,101.06,65.45,102.82,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.271,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.63,88.89,101.06,65.45,102.78,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.264,0.110,0.007,0.000,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.63,88.89,101.03,65.45,102.75,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.63,88.89,101.03,65.45,102.78,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.264,0.117,0.037,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.60,78.14,101.10,65.45,102.89,4000.00,19.89,4000.00,58.21,575.34,39.23,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.67,88.89,101.10,65.45,102.75,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.256,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.63,88.89,101.06,65.45,102.75,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.271,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.63,88.89,101.03,65.45,102.78,4000.00,19.96,4000.00,58.10,571.43,39.34,
0.271,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.63,88.89,101.10,65.45,102.82,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.264,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,109.63,88.89,101.03,65.45,102.78,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.271,0.271,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.60,88.89,101.06,65.45,102.82,4000.00,19.96,4000.00,58.06,575.34,39.23,
