SAP ID,109003079232,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.60,88.89,101.06,65.45,102.78,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,154.33,109.56,88.89,100.99,65.45,102.75,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.56,88.89,101.03,65.45,102.78,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.60,88.89,101.06,65.45,102.78,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.60,78.14,101.10,65.45,102.78,4000.00,19.89,4000.00,58.13,543.10,39.27,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,109.63,88.89,101.06,65.45,102.78,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,109.60,88.89,101.06,65.45,102.78,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,109.63,88.89,101.03,65.45,102.78,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,109.60,88.89,101.06,65.45,102.78,4000.00,19.93,4000.00,58.02,571.43,39.34,
0.256,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.67,88.89,101.06,65.45,102.78,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.60,78.14,101.03,65.45,102.78,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.249,0.242,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.60,78.14,101.03,65.45,102.75,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.249,0.249,0.117,0.015,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.60,78.14,101.06,65.45,102.75,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.60,78.14,100.99,65.45,102.75,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.278,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.60,78.14,101.03,77.17,102.78,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.56,78.14,100.99,77.17,102.75,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.271,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.63,78.14,101.06,65.45,102.78,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.271,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,133.82,109.56,78.14,101.03,65.45,102.75,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,132.84,109.60,78.14,100.99,65.45,102.75,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.60,78.14,101.06,65.45,102.75,4000.00,20.00,4000.00,58.02,571.43,39.30,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.60,78.14,101.06,65.45,102.78,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.52,78.14,101.03,65.45,102.67,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.249,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.60,78.14,101.06,65.45,102.71,4000.00,19.93,4000.00,58.21,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,143.59,109.52,78.14,100.99,65.45,102.75,4000.00,19.93,4000.00,58.21,571.43,39.30,
0.271,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,133.82,109.49,78.14,100.99,65.45,102.75,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.271,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,133.82,109.52,78.14,101.06,65.45,102.75,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.249,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,133.82,109.49,78.14,101.03,65.45,102.78,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.256,0.110,0.029,0.007,0.000, ,180.24,175.72,177.44,0.15,0.00,0.00 ,,123.08,109.52,78.14,100.95,65.45,102.71,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.49,78.14,101.03,65.45,102.71,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.60,78.14,101.03,65.45,102.75,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.271,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.31,0.00,0.00 ,,113.31,109.60,78.14,100.99,65.45,102.75,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.31,0.00,0.00 ,,113.31,109.52,78.14,100.99,65.45,102.75,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.60,78.14,100.99,65.45,102.71,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.271,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.60,78.14,100.99,65.45,102.71,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,113.31,109.56,78.14,100.99,65.45,102.71,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.249,0.249,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,113.31,109.60,78.14,100.99,65.45,102.75,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.56,78.14,100.99,65.45,102.75,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.56,78.14,101.03,65.45,102.71,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.52,78.14,101.03,54.70,102.75,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.264,0.271,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.52,78.14,101.03,54.70,102.75,4000.00,19.93,4000.00,58.24,571.43,39.30,
0.264,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.52,78.14,101.03,54.70,102.75,4000.00,19.96,4000.00,58.24,571.43,39.27,
0.271,0.264,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.56,78.14,101.03,65.45,102.75,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.56,78.14,101.03,65.45,102.75,4000.00,19.93,4000.00,58.24,571.43,39.27,
0.256,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.60,78.14,100.99,54.70,102.67,4000.00,20.00,4000.00,58.13,571.43,39.38,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.52,78.14,100.95,54.70,102.67,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.256,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.78,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.60,78.14,100.99,65.45,102.86,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.256,0.110,0.007,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.60,78.14,101.10,65.45,102.71,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.271,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.60,78.14,100.99,65.45,102.67,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.249,0.249,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.56,78.14,100.95,65.45,102.67,4000.00,19.96,4000.00,58.10,571.43,39.38,
0.256,0.256,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.56,78.14,101.03,65.45,102.75,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.60,78.14,100.99,65.45,102.71,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.60,78.14,101.06,65.45,102.75,4000.00,19.93,4000.00,58.24,571.43,39.30,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.52,78.14,100.99,65.45,102.71,4000.00,20.00,4000.00,58.13,571.43,39.38,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.52,78.14,100.95,65.45,102.71,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.75,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.256,0.249,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.52,78.14,101.03,65.45,102.71,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.256,0.271,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.71,4000.00,19.96,4000.00,58.21,571.43,39.30,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.52,78.14,100.99,65.45,102.75,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.60,78.14,100.99,65.45,102.71,4000.00,20.00,4000.00,58.13,571.43,39.30,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.56,78.14,100.99,65.45,102.71,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.264,0.249,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.71,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.56,78.14,100.95,65.45,102.71,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.264,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.56,78.14,100.99,65.45,102.71,4000.00,20.00,4000.00,58.13,571.43,39.41,
0.249,0.256,0.103,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.99,65.45,102.67,4000.00,20.00,4000.00,58.10,571.43,39.38,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,54.70,102.67,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,54.70,102.71,4000.00,19.96,4000.00,58.21,571.43,39.34,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.56,78.14,100.95,65.45,102.75,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.256,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.71,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.60,78.14,100.99,54.70,102.71,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.56,78.14,100.95,65.45,102.75,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.271,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.56,78.14,100.99,54.70,102.71,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.264,0.264,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.60,78.14,100.99,65.45,102.78,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.256,0.242,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.56,78.14,100.99,65.45,102.75,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.242,0.242,0.110,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.64,4000.00,20.00,4000.00,58.06,571.43,39.45,
0.256,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.52,78.14,100.95,65.45,102.71,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.56,78.14,100.92,65.45,102.67,4000.00,19.96,4000.00,58.13,571.43,39.41,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.75,4000.00,19.96,4000.00,58.17,571.43,39.34,
0.249,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.56,78.14,101.03,65.45,102.64,4000.00,20.00,4000.00,58.10,571.43,39.34,
0.249,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.60,78.14,100.99,65.45,102.67,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.78,4000.00,19.93,4000.00,58.13,571.43,39.38,
0.264,0.249,0.103,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.60,78.14,101.03,65.45,102.71,4000.00,19.96,4000.00,58.10,571.43,39.38,
0.256,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.60,78.14,100.99,65.45,102.75,4000.00,20.00,4000.00,58.10,571.43,39.34,
0.271,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.71,4000.00,20.00,4000.00,58.02,571.43,39.34,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.71,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.264,0.264,0.132,0.037,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.71,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.256,0.264,0.117,0.037,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.71,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.256,0.264,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,54.70,102.71,4000.00,20.04,4000.00,58.06,571.43,39.34,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,91.82,109.60,78.14,100.99,65.45,102.71,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.249,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.71,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.52,78.14,100.99,65.45,102.71,4000.00,19.96,4000.00,58.10,571.43,39.34,
0.256,0.256,0.095,0.029,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.56,78.14,100.99,54.70,102.67,4000.00,20.00,4000.00,58.17,571.43,39.34,
0.256,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.52,78.14,100.95,54.70,102.71,4000.00,19.93,4000.00,58.06,571.43,39.38,
0.249,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.60,78.14,100.99,65.45,102.75,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.52,78.14,100.95,65.45,102.71,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.264,0.271,0.125,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.60,78.14,100.99,65.45,102.71,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.256,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.95,54.70,102.71,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.49,78.14,100.92,65.45,102.64,4000.00,20.00,4000.00,58.13,571.43,39.41,
0.256,0.249,0.117,0.007,0.015,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.49,78.14,100.95,65.45,102.78,4000.00,19.96,4000.00,58.17,571.43,39.34,
0.249,0.242,0.095,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.56,78.14,100.99,65.45,102.64,4000.00,19.96,4000.00,58.17,571.43,39.38,
0.256,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.56,78.14,101.03,65.45,102.64,4000.00,19.96,4000.00,58.17,571.43,39.27,
0.249,0.256,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.60,78.14,100.99,54.70,102.64,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.256,0.110,0.022,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.52,78.14,100.92,65.45,102.75,4000.00,19.93,4000.00,58.06,571.43,39.38,
0.256,0.256,0.117,0.044,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.60,78.14,100.99,65.45,102.71,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.60,78.14,100.95,65.45,102.67,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.249,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.52,78.14,100.88,54.70,102.71,4000.00,20.07,4000.00,58.21,571.43,39.38,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.95,65.45,102.64,4000.00,20.00,4000.00,58.13,571.43,39.30,
0.242,0.264,0.110,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,54.70,102.75,4000.00,19.96,4000.00,58.13,575.34,39.19,
0.249,0.249,0.103,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.71,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.256,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.56,78.14,100.99,65.45,102.71,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.49,78.14,100.95,65.45,102.71,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.271,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.52,78.14,100.99,65.45,102.67,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.256,0.256,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.49,78.14,100.92,65.45,102.71,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.271,0.256,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.99,65.45,102.71,4000.00,20.00,4000.00,58.13,571.43,39.38,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.52,78.14,100.99,65.45,102.71,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.271,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.71,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.71,4000.00,19.96,4000.00,58.06,571.43,39.41,
0.264,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.95,54.70,102.67,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.249,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.56,78.14,100.99,65.45,102.67,4000.00,19.96,4000.00,58.06,543.10,39.38,
0.264,0.249,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.67,4000.00,19.96,4000.00,58.21,571.43,39.34,
0.264,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.71,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.71,4000.00,19.93,4000.00,58.21,571.43,39.30,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.92,54.70,102.67,4000.00,19.93,4000.00,58.28,571.43,39.30,
0.271,0.271,0.125,0.000,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.88,65.45,102.75,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,54.70,102.67,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.264,0.256,0.110,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.75,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,101.03,65.45,102.67,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.95,65.45,102.64,4000.00,19.93,4000.00,58.24,571.43,39.38,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.92,65.45,102.67,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.278,0.139,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.95,65.45,102.71,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.256,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.71,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.67,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.271,0.256,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.92,65.45,102.67,4000.00,19.93,4000.00,58.06,571.43,39.38,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.92,65.45,102.67,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.99,65.45,102.67,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.256,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.71,4000.00,19.96,4000.00,58.21,571.43,39.27,
0.242,0.242,0.095,0.000,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.67,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.95,65.45,102.67,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.92,65.45,102.71,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.278,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.71,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.264,0.264,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.45,78.14,100.92,65.45,102.71,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.271,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.99,65.45,102.71,4000.00,19.93,4000.00,58.21,571.43,39.30,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.95,65.45,102.71,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.99,65.45,102.67,4000.00,20.00,4000.00,58.06,571.43,39.38,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.64,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.92,65.45,102.64,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.271,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.95,65.45,102.67,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.271,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.95,65.45,102.71,4000.00,19.93,4000.00,58.21,571.43,39.27,
0.264,0.242,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.95,65.45,102.67,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.271,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.88,65.45,102.64,4000.00,19.93,4000.00,58.21,571.43,39.34,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.49,78.14,100.95,65.45,102.67,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.45,78.14,100.95,65.45,102.78,4000.00,19.96,4000.00,58.10,571.43,39.27,
0.256,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.52,78.14,100.95,65.45,102.60,4000.00,19.96,4000.00,58.10,571.43,39.38,
0.264,0.249,0.110,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.92,65.45,102.67,4000.00,19.93,4000.00,58.28,571.43,39.30,
0.264,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.45,78.14,100.88,65.45,102.56,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.49,78.14,100.92,65.45,102.60,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.49,78.14,100.95,65.45,102.67,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.264,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.52,78.14,100.95,65.45,102.71,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.45,78.14,100.92,65.45,102.67,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.271,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.45,78.14,100.88,65.45,102.67,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.84,65.45,102.67,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.92,65.45,102.67,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.249,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.45,78.14,100.95,65.45,102.67,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.249,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.41,78.14,100.95,65.45,102.67,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.271,0.264,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.49,78.14,100.92,65.45,102.64,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.45,78.14,100.92,65.45,102.64,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.264,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.45,78.14,100.92,65.45,102.67,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.278,0.271,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.45,78.14,100.92,65.45,102.71,4000.00,20.00,4000.00,58.02,571.43,39.34,
0.271,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.88,65.45,102.64,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.92,65.45,102.60,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.264,0.110,0.000,0.000,0.015, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.45,78.14,100.84,65.45,102.60,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.256,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.45,78.14,100.92,65.45,102.64,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.256,0.264,0.110,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.41,78.14,100.88,65.45,102.64,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.278,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,133.82,109.41,78.14,100.92,65.45,102.67,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.256,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,133.82,109.45,78.14,100.88,65.45,102.67,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,133.82,109.34,78.14,100.88,65.45,102.64,4000.00,19.93,4000.00,58.21,571.43,39.34,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,123.08,109.45,78.14,100.88,54.70,102.64,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.45,78.14,100.95,65.45,102.67,4000.00,20.00,4000.00,58.06,571.43,39.27,
0.264,0.264,0.117,0.022,0.015,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.41,78.14,100.88,65.45,102.67,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.249,0.271,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.41,78.14,100.95,65.45,102.64,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.256,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.45,78.14,100.92,65.45,102.56,4000.00,19.96,4000.00,58.10,571.43,39.38,
0.264,0.256,0.110,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.38,78.14,100.88,65.45,102.56,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.45,78.14,100.92,65.45,102.64,4000.00,19.89,4000.00,58.28,571.43,39.27,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.45,78.14,100.92,65.45,102.56,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.264,0.278,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.45,78.14,100.92,65.45,102.67,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.38,78.14,100.84,65.45,102.60,4000.00,19.96,4000.00,58.24,575.34,39.23,
0.256,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.49,78.14,100.88,65.45,102.60,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.49,78.14,100.92,65.45,102.64,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.249,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.45,78.14,100.88,65.45,102.64,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.242,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.45,78.14,100.84,65.45,102.64,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.45,78.14,100.92,65.45,102.60,4000.00,19.89,4000.00,58.06,575.34,39.23,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.45,78.14,100.88,65.45,102.60,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.41,78.14,100.88,65.45,102.60,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.271,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.45,78.14,100.88,65.45,102.64,4000.00,19.96,4000.00,58.02,543.10,39.27,
0.256,0.264,0.117,0.015,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.41,78.14,100.88,65.45,102.64,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.256,0.256,0.103,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.45,78.14,100.84,65.45,102.64,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.264,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.84,65.45,102.64,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.45,78.14,100.92,65.45,102.56,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.249,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.88,54.70,102.60,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.249,0.264,0.117,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.38,78.14,100.84,65.45,102.60,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.249,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.38,78.14,100.84,65.45,102.60,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.264,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.77,54.70,102.56,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.271,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.88,65.45,102.60,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.77,54.70,102.56,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.264,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.45,78.14,100.88,65.45,102.67,4000.00,19.89,4000.00,58.21,575.34,39.23,
0.256,0.264,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.45,78.14,100.92,66.42,102.49,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.256,0.264,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.38,78.14,100.84,54.70,102.56,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.264,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.41,78.14,100.84,65.45,102.60,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.41,78.14,100.88,54.70,102.60,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.256,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.41,78.14,100.88,65.45,102.64,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.264,0.264,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.84,65.45,102.64,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.271,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.81,65.45,102.60,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.256,0.271,0.117,0.022,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.84,54.70,102.60,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.256,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.84,65.45,102.60,4000.00,19.93,4000.00,58.02,571.43,39.30,
0.256,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,113.31,109.41,78.14,100.88,65.45,102.60,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.256,0.256,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.41,78.14,100.88,65.45,102.56,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.256,0.249,0.110,0.007,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.34,78.14,100.84,65.45,102.56,4000.00,19.93,4000.00,58.17,543.10,39.38,
0.256,0.264,0.117,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.38,78.14,100.81,65.45,102.60,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.41,78.14,100.84,65.45,102.56,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.264,0.264,0.117,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.41,78.14,100.84,54.70,102.60,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.271,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.88,65.45,102.60,4000.00,19.93,4000.00,58.24,571.43,39.27,
0.256,0.249,0.103,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.84,65.45,102.60,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.271,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.84,65.45,102.56,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.249,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.84,54.70,102.53,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.256,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.84,54.70,102.56,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.264,0.256,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.08,0.00,0.00 ,,92.80,109.38,78.14,100.81,65.45,102.60,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.249,0.249,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.41,78.14,100.81,65.45,102.64,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.88,65.45,102.56,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.256,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.84,54.70,102.56,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.84,65.45,102.60,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.88,65.45,102.56,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.38,0.00,0.00 ,,92.80,109.38,78.14,100.84,54.70,102.53,4000.00,19.96,4000.00,58.24,575.34,39.23,
0.249,0.249,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.46,0.00,0.00 ,,92.80,109.41,78.14,100.84,66.42,102.49,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.264,0.249,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.81,54.70,102.53,4000.00,19.93,4000.00,58.24,571.43,39.30,
0.256,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.84,65.45,102.56,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.249,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.92,65.45,102.56,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.271,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.84,65.45,102.56,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.264,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.81,54.70,102.56,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.264,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.34,78.14,100.77,54.70,102.60,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.34,78.14,100.77,54.70,102.56,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.271,0.117,0.007,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.84,65.45,102.56,4000.00,20.00,4000.00,58.02,571.43,39.30,
0.249,0.264,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.84,65.45,102.56,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.256,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.15,0.00,0.00 ,,92.80,109.38,78.14,100.84,66.42,102.53,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.271,0.256,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.77,54.70,102.60,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.242,0.256,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.34,78.14,100.81,65.45,102.60,4000.00,19.96,4000.00,58.21,571.43,39.30,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.84,65.45,102.56,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.38,78.14,100.81,65.45,102.56,4000.00,19.93,4000.00,58.24,571.43,39.27,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.84,65.45,102.56,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.77,66.42,102.53,4000.00,19.96,4000.00,58.10,571.43,39.34,
0.264,0.264,0.110,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.84,54.70,102.56,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.264,0.103,0.007,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.77,54.70,102.56,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.256,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.77,65.45,102.56,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.256,0.249,0.095,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.81,65.45,102.56,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.264,0.256,0.125,0.000,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.84,66.42,102.53,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.271,0.271,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.77,54.70,102.49,4000.00,19.96,4000.00,58.06,543.10,39.38,
0.271,0.264,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.77,65.45,102.60,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.264,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.77,54.70,102.56,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.84,65.45,102.60,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.271,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.38,78.14,100.84,66.42,102.53,4000.00,20.00,4000.00,58.13,571.43,39.30,
0.264,0.256,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.34,78.14,100.73,54.70,102.45,4000.00,20.00,4000.00,58.10,571.43,39.41,
0.256,0.249,0.103,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.34,78.14,100.84,65.45,102.56,4000.00,19.96,4000.00,58.10,571.43,39.34,
0.271,0.271,0.125,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.81,65.45,102.56,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.249,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.88,65.45,102.60,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.88,54.70,102.56,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.271,0.271,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.34,78.14,100.77,54.70,102.60,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.38,78.14,100.77,65.45,102.56,4000.00,20.00,4000.00,58.21,571.43,39.30,
0.264,0.264,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,92.80,109.41,78.14,100.84,65.45,102.56,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.249,0.103,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.84,65.45,102.56,4000.00,19.96,4000.00,58.13,571.43,39.38,
0.271,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.41,78.14,100.77,65.45,102.56,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.256,0.264,0.095,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,65.45,102.56,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.41,78.14,100.77,66.42,102.53,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.271,0.264,0.117,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.81,65.45,102.56,4000.00,20.00,4000.00,58.06,571.43,39.34,
0.264,0.271,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,65.45,102.56,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.256,0.125,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.81,65.45,102.56,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.264,0.271,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.41,78.14,100.81,65.45,102.60,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.77,54.70,102.56,4000.00,20.00,4000.00,58.06,571.43,39.41,
0.256,0.264,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.81,54.70,102.56,4000.00,20.00,4000.00,58.13,571.43,39.34,
0.249,0.264,0.110,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.81,65.45,102.56,4000.00,20.04,4000.00,58.13,571.43,39.34,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.84,65.45,102.60,4000.00,19.96,4000.00,58.21,571.43,39.30,
0.249,0.256,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,54.70,102.53,4000.00,20.00,4000.00,58.13,571.43,39.38,
0.264,0.264,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.77,65.45,102.60,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.256,0.264,0.132,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.77,54.70,102.49,4000.00,20.00,4000.00,58.13,571.43,39.38,
0.271,0.271,0.139,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.30,78.14,100.73,54.70,102.45,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.256,0.264,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.84,65.45,102.60,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.264,0.264,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.41,78.14,100.84,66.42,102.45,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.249,0.264,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,54.70,102.49,4000.00,19.96,4000.00,58.13,571.43,39.41,
0.264,0.264,0.125,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,89.87,100.77,54.70,102.49,4000.00,19.96,4000.00,58.21,571.43,39.34,
0.256,0.256,0.110,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,65.45,102.56,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.256,0.256,0.117,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.41,78.14,100.84,65.45,102.56,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.264,0.271,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,89.87,100.77,66.42,102.53,4000.00,20.00,4000.00,58.21,571.43,39.30,
0.264,0.256,0.117,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,89.87,100.73,66.42,102.53,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.264,0.249,0.117,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,89.87,100.77,66.42,102.53,4000.00,19.96,4000.00,58.17,571.43,39.30,
0.271,0.264,0.132,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.30,89.87,100.73,54.70,102.56,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.256,0.264,0.125,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,89.87,100.73,65.45,102.56,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.249,0.256,0.110,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,89.87,100.77,66.42,102.49,4000.00,19.93,4000.00,58.21,571.43,39.34,
0.256,0.264,0.110,0.022,0.007,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,66.42,102.53,4000.00,19.74,4000.00,57.84,575.34,39.12,
0.191,0.191,0.081,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,89.87,100.77,65.45,102.56,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.212,0.212,0.103,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,66.42,102.49,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.234,0.249,0.132,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.73,66.42,102.53,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.278,0.271,0.169,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,89.87,100.77,66.42,102.53,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.300,0.315,0.191,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.73,66.42,102.53,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.322,0.352,0.212,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,65.45,102.56,4000.00,19.96,4000.00,58.21,571.43,39.30,
0.352,0.374,0.234,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.77,66.42,102.49,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.396,0.418,0.271,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.77,54.70,102.56,4000.00,19.96,4000.00,58.10,575.34,39.23,
