SAP ID,109003079232,
0.418,0.447,0.300,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,54.70,102.49,4000.00,20.00,4000.00,58.06,571.43,39.30,
0.454,0.476,0.330,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.77,66.42,102.53,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.491,0.491,0.366,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.77,66.42,102.53,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.520,0.535,0.403,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,89.87,100.77,66.42,102.49,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.557,0.579,0.432,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,65.45,102.60,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.586,0.601,0.462,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.81,66.42,102.53,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.615,0.637,0.491,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.81,65.45,102.60,4000.00,19.93,4000.00,58.17,575.34,39.23,
0.645,0.659,0.520,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.73,66.42,102.53,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.659,0.681,0.542,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.73,54.70,102.45,4000.00,19.96,4000.00,58.21,571.43,39.27,
0.696,0.703,0.564,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.73,54.70,102.49,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.718,0.733,0.593,0.037,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,66.42,102.53,4000.00,19.96,4000.00,58.02,571.43,39.27,
0.755,0.769,0.637,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,66.42,102.49,4000.00,20.00,4000.00,58.13,571.43,39.30,
0.784,0.784,0.652,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.77,66.42,102.53,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.806,0.806,0.681,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.70,66.42,102.49,4000.00,19.93,4000.00,58.13,571.43,39.34,
0.828,0.835,0.703,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.73,65.45,102.56,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.850,0.857,0.718,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.41,78.14,100.84,66.42,102.53,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.879,0.879,0.755,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,89.87,100.81,66.42,102.53,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.887,0.894,0.755,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,89.87,100.77,66.42,102.49,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.916,0.931,0.777,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,89.87,100.73,66.42,102.53,4000.00,19.93,4000.00,58.21,571.43,39.27,
0.945,0.938,0.813,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,89.87,100.77,66.42,102.49,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.967,0.967,0.835,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,66.42,102.49,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.967,0.982,0.843,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,78.14,100.73,66.42,102.53,4000.00,19.93,4000.00,58.13,571.43,39.30,
1.011,1.018,0.872,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,89.87,100.77,66.42,102.49,4000.00,19.96,4000.00,58.06,571.43,39.27,
1.018,1.040,0.909,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,89.87,100.73,66.42,102.45,4000.00,19.93,4000.00,58.06,571.43,39.34,
1.040,1.062,0.916,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.73,66.42,102.53,4000.00,19.93,4000.00,58.21,571.43,39.27,
1.062,1.070,0.923,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,89.87,100.73,65.45,102.56,4000.00,19.93,4000.00,58.06,571.43,39.34,
1.077,1.084,0.945,0.029,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,78.14,100.77,54.70,102.53,4000.00,19.96,4000.00,58.06,571.43,39.30,
1.084,1.092,0.960,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.77,66.42,102.49,4000.00,19.96,4000.00,58.06,543.10,39.30,
1.099,1.121,0.982,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.38,89.87,100.73,66.42,102.53,4000.00,19.93,4000.00,58.13,571.43,39.34,
1.128,1.136,1.004,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.34,89.87,100.70,54.70,102.45,4000.00,19.96,4000.00,58.13,571.43,39.30,
1.143,1.158,1.004,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,89.87,100.77,66.42,102.49,4000.00,19.85,4000.00,58.06,571.43,39.38,
1.172,1.194,1.033,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.70,66.42,102.49,4000.00,19.89,4000.00,58.13,571.43,39.30,
1.180,1.194,1.055,0.022,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.77,65.45,102.60,4000.00,19.89,4000.00,58.17,575.34,39.23,
1.202,1.216,1.099,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.38,78.14,100.81,66.42,102.42,4000.00,19.93,4000.00,58.02,543.10,39.34,
1.216,1.224,1.077,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.38,89.87,100.73,66.42,102.45,4000.00,19.96,4000.00,58.06,543.10,39.34,
1.231,1.231,1.092,0.007,0.000,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.73,66.42,102.53,4000.00,19.96,4000.00,58.06,571.43,39.30,
1.246,1.253,1.114,0.022,0.015,0.007, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,78.14,100.73,66.42,102.53,4000.00,19.93,4000.00,58.06,571.43,39.30,
1.253,1.268,1.128,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.38,78.14,100.77,66.42,102.53,4000.00,19.93,4000.00,58.02,543.10,39.27,
1.275,1.282,1.150,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,78.14,100.77,66.42,102.53,4000.00,19.89,4000.00,58.17,571.43,39.27,
1.304,1.304,1.180,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.70,66.42,102.49,4000.00,19.96,4000.00,58.06,543.10,39.34,
1.341,1.334,1.209,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,78.14,100.73,54.70,102.53,4000.00,19.96,4000.00,58.06,571.43,39.30,
1.341,1.341,1.216,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.41,78.14,100.77,66.42,102.53,4000.00,19.96,4000.00,58.06,543.10,39.30,
1.363,1.356,1.231,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.73,66.42,102.49,4000.00,19.96,4000.00,58.13,571.43,39.27,
1.370,1.377,1.253,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.77,66.42,102.49,4000.00,19.93,4000.00,58.13,571.43,39.30,
1.392,1.385,1.268,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,78.14,100.73,66.42,102.49,4000.00,19.93,4000.00,58.17,543.10,39.30,
1.414,1.407,1.268,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.73,65.45,102.56,4000.00,19.93,4000.00,58.06,571.43,39.30,
1.429,1.436,1.297,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.73,66.42,102.53,4000.00,19.93,4000.00,58.06,543.10,39.34,
1.451,1.443,1.312,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.73,66.42,102.45,4000.00,19.96,4000.00,58.06,571.43,39.30,
1.451,1.458,1.319,0.015,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.73,66.42,102.53,4000.00,19.93,4000.00,58.06,571.43,39.27,
1.465,1.465,1.341,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,78.14,100.70,66.42,102.53,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.495,1.480,1.356,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.70,66.42,102.53,4000.00,19.96,4000.00,58.06,571.43,39.27,
1.509,1.495,1.377,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.38,78.14,100.73,54.70,102.49,4000.00,19.93,4000.00,58.06,571.43,39.27,
1.509,1.502,1.377,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,78.14,100.73,54.70,102.53,4000.00,19.93,4000.00,58.06,543.10,39.38,
1.524,1.517,1.370,0.015,0.015,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,78.14,100.70,66.42,102.53,4000.00,19.89,4000.00,58.02,571.43,39.30,
1.524,1.502,1.377,0.007,0.007,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.77,66.42,102.45,4000.00,19.93,4000.00,58.06,571.43,39.30,
1.524,1.509,1.385,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,78.14,100.70,66.42,102.49,4000.00,19.93,4000.00,58.06,543.10,39.27,
1.546,1.539,1.399,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,78.14,100.70,54.70,102.45,4000.00,19.93,4000.00,58.13,571.43,39.30,
1.546,1.531,1.407,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.70,54.70,102.49,4000.00,19.93,4000.00,58.06,571.43,39.27,
1.561,1.546,1.436,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.38,78.14,100.77,65.45,102.56,4000.00,19.93,4000.00,58.06,543.10,39.27,
1.568,1.553,1.436,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,78.14,100.73,66.42,102.45,4000.00,19.93,4000.00,58.06,543.10,39.34,
1.561,1.546,1.429,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.77,54.70,102.45,4000.00,19.89,4000.00,58.10,575.34,39.23,
1.575,1.568,1.436,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.73,66.42,102.45,4000.00,19.93,4000.00,58.06,543.10,39.27,
1.575,1.568,1.436,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.27,78.14,100.70,66.42,102.49,4000.00,19.93,4000.00,58.13,543.10,39.27,
1.575,1.575,1.443,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,78.14,100.73,66.42,102.49,4000.00,19.93,4000.00,58.06,547.01,39.23,
1.583,1.568,1.443,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,78.14,100.73,66.42,102.49,4000.00,19.93,4000.00,58.06,543.10,39.27,
1.597,1.583,1.451,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.27,78.14,100.73,66.42,102.45,4000.00,19.85,4000.00,58.13,543.10,39.27,
1.590,1.575,1.443,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,89.87,100.66,66.42,102.45,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.590,1.575,1.473,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.66,54.70,102.49,4000.00,19.93,4000.00,58.10,543.10,39.30,
1.597,1.583,1.480,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,89.87,100.73,66.42,102.53,4000.00,19.93,4000.00,58.02,543.10,39.30,
1.605,1.597,1.480,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,89.87,100.70,66.42,102.49,4000.00,19.93,4000.00,58.06,547.01,39.23,
1.605,1.590,1.465,0.022,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,78.14,100.62,66.42,102.53,4000.00,19.93,4000.00,58.13,543.10,39.30,
1.605,1.590,1.465,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,89.87,100.70,54.70,102.45,4000.00,19.93,4000.00,58.06,571.43,39.27,
1.597,1.590,1.458,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.27,89.87,100.70,54.70,102.49,4000.00,19.85,4000.00,58.13,575.34,39.23,
1.597,1.590,1.473,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,89.87,100.70,66.42,102.45,4000.00,19.93,4000.00,58.06,543.10,39.27,
1.605,1.590,1.465,0.007,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,89.87,100.73,66.42,102.45,4000.00,19.85,4000.00,58.21,575.34,39.19,
1.605,1.583,1.458,0.000,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,89.87,100.70,66.42,102.42,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.597,1.605,1.473,0.015,0.000,0.000, ,180.24,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,89.87,100.70,54.70,102.49,4000.00,19.85,4000.00,58.24,575.34,39.23,
1.605,1.612,1.480,0.022,0.007,0.007, ,180.09,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,89.87,100.70,54.70,102.49,4000.00,19.93,4000.00,58.06,543.10,39.27,
1.597,1.605,1.495,0.015,0.000,0.000, ,179.78,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.27,89.87,100.66,54.70,102.45,4000.00,19.93,4000.00,58.21,575.34,39.19,
1.612,1.605,1.473,0.007,0.000,0.000, ,179.40,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,89.87,100.70,54.70,102.45,4000.00,19.93,4000.00,58.06,543.10,39.27,
1.597,1.605,1.480,0.000,0.000,0.000, ,179.33,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.27,89.87,100.70,66.42,102.49,4000.00,19.93,4000.00,58.06,571.43,39.30,
1.605,1.597,1.465,0.022,0.007,0.000, ,178.94,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,89.87,100.66,66.42,102.49,4000.00,19.96,4000.00,58.06,543.10,39.30,
1.590,1.597,1.465,0.007,0.000,0.000, ,178.71,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,89.87,100.66,54.70,102.42,4000.00,19.93,4000.00,58.13,571.43,39.27,
1.590,1.590,1.473,0.000,0.000,0.000, ,178.18,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,89.87,100.70,54.70,102.53,4000.00,19.93,4000.00,58.02,543.10,39.30,
1.583,1.590,1.473,0.000,0.000,0.000, ,178.03,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.27,89.87,100.70,66.42,102.53,4000.00,19.93,4000.00,58.17,575.34,39.23,
1.597,1.590,1.480,0.000,0.000,0.000, ,177.49,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,89.87,100.70,66.42,102.49,4000.00,19.85,4000.00,58.02,571.43,39.27,
1.590,1.583,1.465,0.007,0.000,0.000, ,177.65,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.34,89.87,100.73,54.70,102.42,4000.00,19.89,4000.00,58.13,575.34,39.23,
1.583,1.597,1.480,0.007,0.000,0.000, ,177.11,175.72,177.44,0.00,0.00,0.00 ,,72.28,109.30,100.61,100.62,66.42,102.45,4000.00,19.93,4000.00,58.10,543.10,39.34,
1.590,1.597,1.487,0.022,0.000,0.000, ,176.58,175.72,177.44,0.00,0.00,0.00 ,,82.05,109.30,123.08,100.66,66.42,102.49,4000.00,19.93,4000.00,58.06,571.43,39.27,
1.583,1.590,1.465,0.007,0.000,0.000, ,176.50,175.72,177.44,0.00,0.00,0.00 ,,102.56,109.30,156.29,100.66,66.42,102.45,4000.00,19.93,4000.00,58.02,571.43,39.27,
1.590,1.583,1.451,0.000,0.000,0.000, ,176.35,175.56,169.11,0.00,0.00,0.00 ,,133.82,109.27,211.97,100.62,66.42,102.45,4000.00,19.93,4000.00,58.13,575.34,39.23,
1.583,1.590,1.458,0.015,0.000,0.007, ,176.19,175.33,173.39,0.00,0.00,0.00 ,,206.11,109.19,268.62,100.55,77.17,102.45,4000.00,19.93,4000.00,58.06,543.10,39.27,
1.583,1.583,1.443,0.007,0.000,0.000, ,175.96,175.11,173.69,0.00,0.00,0.00 ,,257.88,109.16,380.95,100.44,87.91,102.42,4000.00,19.93,4000.00,58.13,543.10,39.27,
1.583,1.583,1.465,0.000,0.000,0.000, ,175.58,175.03,175.83,0.00,0.00,0.00 ,,319.41,109.05,481.56,100.40,142.61,102.42,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.583,1.590,1.458,0.007,0.000,0.007, ,175.51,174.80,175.75,0.00,0.00,0.00 ,,453.24,109.01,548.96,100.33,230.53,102.38,4000.00,19.89,4000.00,58.06,571.43,39.27,
1.575,1.583,1.473,0.000,0.000,0.000, ,175.20,174.34,175.53,0.00,0.00,0.00 ,,661.29,108.79,718.93,100.22,407.33,102.20,4000.00,19.93,4000.00,58.13,543.10,39.27,
1.583,1.583,1.465,0.007,0.000,0.000, ,175.05,174.04,175.30,0.00,0.00,0.00 ,,881.07,108.64,910.38,100.07,661.29,102.09,4000.00,19.93,4000.00,58.13,575.34,39.23,
1.575,1.575,1.465,0.000,0.000,0.000, ,175.05,174.34,174.84,0.00,0.00,0.00 ,,1080.34,108.42,1149.69,99.89,861.54,101.87,4000.00,19.93,4000.00,58.06,543.10,39.34,
1.561,1.583,1.465,0.022,0.015,0.000, ,174.74,173.88,174.84,0.00,0.00,0.00 ,,1163.37,108.24,1615.63,99.60,961.17,101.76,4000.00,19.85,4000.00,58.13,571.43,39.27,
1.583,1.583,1.451,0.000,0.000,0.000, ,174.28,173.50,173.01,0.00,0.00,0.00 ,,1215.14,108.17,1937.97,99.30,1041.27,101.61,4000.00,19.93,4000.00,58.13,575.34,39.23,
1.568,1.575,1.451,0.000,0.000,0.000, ,174.21,173.35,174.00,0.00,0.00,0.00 ,,1395.85,108.06,1932.11,99.16,1152.63,101.54,4000.00,19.85,4000.00,58.10,571.43,39.27,
1.568,1.575,1.451,0.015,0.007,0.000, ,174.06,173.12,173.62,0.00,0.00,0.00 ,,1583.39,107.91,1920.39,99.12,1366.54,101.39,4000.00,19.93,4000.00,58.06,543.10,39.27,
1.575,1.561,1.443,0.007,0.000,0.000, ,172.38,172.89,173.54,0.00,0.00,0.00 ,,1702.56,107.66,1954.58,99.05,1477.90,101.28,4000.00,19.89,4000.00,58.10,543.10,39.27,
1.561,1.568,1.451,0.029,0.007,0.000, ,172.15,172.89,173.16,0.00,0.00,0.00 ,,1790.48,107.55,2045.42,98.97,1589.26,101.14,4000.00,19.93,4000.00,58.06,543.10,39.34,
1.568,1.583,1.458,0.000,0.000,0.000, ,171.92,172.66,173.08,0.00,0.00,0.00 ,,1937.00,107.44,2011.23,98.97,1638.10,101.06,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.568,1.583,1.465,0.000,0.000,0.000, ,171.92,172.59,172.85,0.00,0.00,0.00 ,,2052.26,107.33,2244.69,98.86,1693.77,100.99,4000.00,19.85,4000.00,58.06,547.01,39.19,
1.575,1.575,1.458,0.000,0.000,0.000, ,171.61,172.05,172.39,0.00,0.00,0.00 ,,2257.39,107.14,2507.45,98.68,1782.66,100.95,4000.00,19.93,4000.00,58.02,543.10,39.27,
1.561,1.568,1.451,0.000,0.000,0.000, ,171.54,171.90,172.24,0.00,0.00,0.00 ,,2368.74,107.00,2662.76,98.53,1865.69,100.84,4000.00,19.85,4000.00,58.17,547.01,39.23,
1.568,1.575,1.451,0.015,0.000,0.000, ,171.08,171.97,172.17,0.00,0.00,0.00 ,,2378.51,106.92,2548.47,98.53,1910.62,100.77,4000.00,19.85,4000.00,58.06,543.10,39.27,
1.568,1.575,1.443,0.007,0.000,0.000, ,170.70,171.44,172.01,0.00,0.00,0.00 ,,2484.00,106.81,2457.63,98.50,1810.01,100.81,4000.00,19.93,4000.00,58.06,571.43,39.27,
1.568,1.575,1.458,0.015,0.000,0.000, ,170.54,171.13,171.55,0.00,0.00,0.00 ,,2743.83,106.67,2640.29,98.46,1716.24,100.95,4000.00,19.93,4000.00,58.02,543.10,39.27,
1.561,1.575,1.436,0.007,0.000,0.000, ,170.47,170.91,171.48,0.00,0.00,0.00 ,,2723.32,106.56,2696.95,98.50,1593.16,100.92,4000.00,19.93,4000.00,58.02,543.10,39.27,
1.568,1.575,1.436,0.007,0.000,0.000, ,170.39,170.91,169.57,0.00,0.00,0.00 ,,2712.58,106.48,2400.00,98.53,1660.56,100.88,4000.00,19.93,4000.00,58.06,543.10,39.34,
1.568,1.568,1.458,0.015,0.000,0.000, ,170.08,170.68,169.34,0.00,0.00,0.00 ,,2793.65,106.37,2233.94,98.61,1877.41,100.77,4000.00,19.93,4000.00,58.10,571.43,39.30,
1.561,1.568,1.443,0.000,0.000,0.000, ,170.08,170.91,169.11,0.00,0.00,0.00 ,,2973.38,106.34,1982.91,98.86,2021.98,100.70,4000.00,19.93,4000.00,58.13,575.34,39.19,
1.575,1.583,1.458,0.007,0.000,0.000, ,169.47,170.14,168.88,0.00,0.00,0.00 ,,2878.63,106.30,1977.05,98.90,1943.83,100.70,4000.00,19.93,4000.00,58.06,547.01,39.19,
1.568,1.583,1.465,0.000,0.000,0.000, ,169.55,170.22,168.80,0.00,0.00,0.00 ,,2655.92,106.41,2102.08,98.94,1843.22,100.77,4000.00,19.85,4000.00,58.10,547.01,39.23,
1.561,1.568,1.443,0.000,0.000,0.000, ,169.01,169.53,168.35,0.00,0.00,0.00 ,,2730.16,106.45,2313.06,98.83,1676.19,100.81,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.553,1.553,1.429,0.015,0.000,0.007, ,168.94,167.85,168.19,0.00,0.00,0.00 ,,2772.16,106.37,2313.06,98.72,1626.37,100.88,4000.00,19.93,4000.00,58.10,571.43,39.27,
1.553,1.561,1.436,0.007,0.000,0.000, ,168.56,167.54,168.04,0.00,0.00,0.00 ,,2920.63,106.30,2370.70,98.68,1549.21,100.99,4000.00,19.89,4000.00,58.02,543.10,39.30,
1.561,1.575,1.443,0.000,0.000,0.000, ,168.02,167.39,167.89,0.00,0.00,0.00 ,,3047.62,106.23,2393.16,98.68,1582.42,100.99,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.553,1.561,1.451,0.000,0.000,0.000, ,167.79,167.09,167.58,0.00,0.00,0.00 ,,3055.43,106.12,2404.88,98.64,1771.92,100.92,4000.00,19.89,4000.00,58.02,543.10,39.30,
1.561,1.561,1.443,0.000,0.000,0.000, ,167.64,166.78,167.35,0.00,0.00,0.00 ,,3118.93,106.12,2324.79,98.64,2111.84,100.70,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.546,1.561,1.443,0.015,0.000,0.000, ,167.33,166.63,167.12,0.00,0.00,0.00 ,,3002.69,106.08,2313.06,98.64,2420.51,100.40,4000.00,19.93,4000.00,58.13,571.43,39.27,
1.546,1.553,1.451,0.000,0.000,0.000, ,167.03,166.63,166.90,0.00,0.00,0.00 ,,2875.70,106.19,2039.56,98.79,2465.45,100.33,4000.00,19.93,4000.00,58.06,571.43,39.30,
1.553,1.561,1.436,0.022,0.000,0.000, ,166.80,166.02,166.67,0.00,0.00,0.00 ,,2321.86,106.48,1716.24,99.08,2341.39,100.33,4000.00,19.89,4000.00,58.13,571.43,39.27,
1.553,1.561,1.451,0.007,0.000,0.000, ,166.49,165.71,166.59,0.00,0.00,0.00 ,,1979.00,106.89,1783.64,99.08,2330.65,100.33,4000.00,19.93,4000.00,58.13,571.43,39.27,
1.553,1.561,1.451,0.007,0.000,0.000, ,166.19,165.71,166.36,0.00,0.00,0.00 ,,2126.50,106.85,2928.45,98.64,2117.70,100.44,4000.00,19.96,4000.00,58.13,575.34,39.23,
1.539,1.553,1.421,0.000,0.000,0.000, ,165.81,165.25,166.21,0.38,0.00,0.00 ,,3798.78,106.15,3472.53,98.13,1894.02,100.55,4000.00,19.93,4000.00,58.13,543.10,39.27,
1.539,1.539,1.421,0.022,0.000,0.000, ,165.58,165.02,166.13,0.15,0.00,0.00 ,,4000.00,105.49,3413.92,97.91,1754.33,100.70,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.539,1.553,1.421,0.007,0.000,0.000, ,165.27,164.95,165.75,0.15,0.00,0.00 ,,4000.00,104.98,3137.48,98.02,1631.26,100.84,4000.00,19.93,4000.00,58.13,547.01,39.23,
1.553,1.546,1.443,0.007,0.000,0.000, ,164.81,164.49,165.60,0.08,0.00,0.00 ,,4000.00,104.76,3126.74,97.99,1582.42,100.92,4000.00,19.93,4000.00,58.02,543.10,39.30,
1.539,1.553,1.436,0.000,0.000,0.000, ,164.66,164.41,165.29,0.00,0.00,0.00 ,,4000.00,104.65,3115.02,98.02,2689.13,100.55,4000.00,19.96,4000.00,58.06,543.10,39.27,
1.553,1.561,1.451,0.015,0.000,0.000, ,163.97,163.73,165.22,0.00,0.00,0.00 ,,4000.00,104.54,2990.96,98.06,4000.00,98.68,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.539,1.546,1.436,0.007,0.000,0.000, ,163.67,163.65,164.99,0.00,0.00,0.00 ,,4000.00,104.47,2922.59,98.13,4000.00,96.70,4000.00,19.93,4000.00,58.06,547.01,39.19,
1.531,1.546,1.429,0.007,0.000,0.000, ,163.59,163.34,164.76,0.00,0.00,0.00 ,,4000.00,104.40,2830.77,98.17,4000.00,95.24,4000.00,19.89,4000.00,58.06,547.01,39.19,
1.546,1.539,1.429,0.022,0.015,0.000, ,162.90,162.73,164.53,0.00,0.00,0.00 ,,4000.00,104.36,2411.72,98.35,4000.00,94.36,4000.00,19.93,4000.00,58.02,543.10,39.27,
1.524,1.524,1.429,0.007,0.000,0.000, ,162.60,162.50,164.38,0.00,0.00,0.00 ,,4000.00,104.36,1994.63,98.79,4000.00,93.77,4000.00,19.93,4000.00,58.13,575.34,39.19,
1.517,1.531,1.414,0.000,0.000,0.000, ,162.06,161.97,164.22,0.00,0.00,0.00 ,,4000.00,104.21,1601.95,99.08,4000.00,93.33,4000.00,19.93,4000.00,58.10,571.43,39.27,
1.524,1.524,1.421,0.007,0.000,0.000, ,161.76,161.59,164.07,0.00,0.00,0.00 ,,4000.00,103.99,1359.71,99.38,4000.00,93.15,4000.00,19.93,4000.00,58.10,571.43,39.30,
1.531,1.524,1.421,0.022,0.007,0.000, ,161.07,160.75,163.69,0.00,0.00,0.00 ,,4000.00,103.99,1438.83,99.30,4000.00,93.44,4000.00,19.96,4000.00,58.13,543.10,39.30,
1.517,1.531,1.421,0.000,0.007,0.000, ,160.84,160.75,163.46,0.00,0.00,0.00 ,,4000.00,103.99,1529.67,99.41,4000.00,93.88,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.524,1.539,1.429,0.000,0.000,0.000, ,160.08,159.83,163.23,0.00,0.00,0.00 ,,4000.00,103.99,1491.58,99.49,4000.00,94.25,4000.00,19.89,4000.00,58.06,571.43,39.30,
1.524,1.517,1.421,0.007,0.000,0.000, ,160.00,159.83,162.92,0.00,0.00,0.00 ,,4000.00,103.92,1438.83,99.38,4000.00,94.65,4000.00,19.96,4000.00,58.06,543.10,39.30,
1.517,1.524,1.429,0.015,0.000,0.000, ,159.16,158.84,162.47,0.00,0.00,0.00 ,,4000.00,104.03,1491.58,99.45,4000.00,95.09,4000.00,19.93,4000.00,58.13,575.34,39.23,
1.517,1.509,1.414,0.015,0.000,0.000, ,158.55,158.23,162.01,0.00,0.00,0.00 ,,4000.00,104.14,1677.17,99.30,4000.00,95.64,4000.00,19.93,4000.00,58.06,543.10,39.27,
1.502,1.495,1.407,0.007,0.000,0.000, ,158.02,157.69,161.55,0.00,0.00,0.00 ,,4000.00,104.18,1897.92,99.12,4000.00,96.01,4000.00,19.93,4000.00,58.13,571.43,39.30,
1.495,1.502,1.421,0.029,0.007,0.000, ,157.25,157.01,161.01,0.00,0.00,0.00 ,,4000.00,104.32,2363.86,98.94,4000.00,96.15,4000.00,19.96,4000.00,58.06,575.34,39.19,
1.502,1.487,1.407,0.015,0.000,0.000, ,156.64,156.47,160.79,0.00,0.00,0.00 ,,4000.00,104.47,2689.13,98.61,4000.00,95.90,4000.00,19.93,4000.00,58.06,543.10,39.27,
1.502,1.487,1.414,0.007,0.000,0.000, ,156.11,155.55,160.10,0.00,0.00,0.00 ,,4000.00,104.51,2868.86,98.35,4000.00,95.64,4000.00,19.93,4000.00,58.13,571.43,39.27,
1.487,1.473,1.414,0.022,0.007,0.000, ,155.57,155.32,159.72,0.00,0.00,0.00 ,,4000.00,104.54,2784.86,98.32,4000.00,95.38,4000.00,19.93,4000.00,58.17,575.34,39.23,
1.473,1.465,1.399,0.000,0.000,0.000, ,154.73,154.64,158.88,0.00,0.00,0.00 ,,4000.00,104.54,2662.76,98.35,4000.00,95.13,4000.00,19.93,4000.00,58.06,571.43,39.38,
1.465,1.465,1.414,0.007,0.000,0.000, ,154.27,152.80,158.27,0.00,0.00,0.00 ,,4000.00,104.51,2788.77,98.35,4000.00,94.95,4000.00,19.96,4000.00,58.02,571.43,39.34,
1.458,1.429,1.414,0.015,0.000,0.007, ,153.74,145.24,157.50,0.00,0.00,0.00 ,,4000.00,104.58,2922.59,98.24,4000.00,94.76,4000.00,20.00,4000.00,58.13,543.10,39.30,
1.451,1.421,1.399,0.000,0.000,0.000, ,153.13,148.83,156.97,0.00,0.00,0.00 ,,4000.00,104.58,2796.58,98.21,4000.00,94.62,4000.00,19.93,4000.00,58.13,571.43,39.30,
1.443,1.414,1.385,0.015,0.000,0.000, ,152.52,151.43,156.43,0.00,0.00,0.00 ,,4000.00,104.58,2968.50,98.13,4000.00,94.62,4000.00,19.96,4000.00,58.06,571.43,39.30,
1.443,1.414,1.392,0.015,0.000,0.000, ,151.60,151.05,155.52,0.00,0.00,0.00 ,,4000.00,104.47,3072.04,98.10,4000.00,94.69,4000.00,19.93,4000.00,58.13,571.43,39.30,
1.429,1.414,1.385,0.029,0.007,0.007, ,151.22,150.90,155.21,0.00,0.00,0.00 ,,4000.00,104.40,2670.57,98.24,4000.00,94.98,4000.00,19.96,4000.00,58.06,571.43,39.27,
1.414,1.392,1.377,0.022,0.000,0.000, ,150.69,150.51,154.60,0.00,0.00,0.00 ,,3752.87,104.87,2005.37,98.64,4000.00,95.20,4000.00,19.93,4000.00,58.13,575.34,39.23,
1.414,1.399,1.363,0.000,0.000,0.000, ,147.32,149.83,153.68,0.00,0.00,0.00 ,,3304.52,105.35,1636.14,98.97,4000.00,95.31,4000.00,19.93,4000.00,58.13,571.43,39.27,
1.414,1.392,1.385,0.015,0.000,0.000, ,148.93,149.52,153.15,0.00,0.00,0.00 ,,3201.95,105.64,1783.64,99.08,4000.00,95.31,4000.00,19.93,4000.00,58.17,575.34,39.23,
1.392,1.377,1.370,0.000,0.000,0.000, ,148.39,148.99,152.23,0.00,0.00,0.00 ,,3787.06,105.49,1716.24,99.08,4000.00,95.46,4000.00,19.93,4000.00,58.13,571.43,39.34,
1.385,1.370,1.370,0.022,0.000,0.000, ,148.39,148.30,151.85,0.00,0.00,0.00 ,,4000.00,104.98,1738.71,99.12,4000.00,95.57,4000.00,19.93,4000.00,58.06,571.43,39.34,
1.377,1.363,1.356,0.000,0.000,0.000, ,147.48,147.53,151.09,0.00,0.00,0.00 ,,4000.00,104.43,1977.05,99.12,4000.00,95.53,4000.00,19.96,4000.00,58.06,571.43,39.30,
1.363,1.348,1.341,0.007,0.000,0.000, ,146.94,147.08,150.48,0.00,0.00,0.00 ,,4000.00,103.99,2057.14,99.05,4000.00,95.60,4000.00,19.96,4000.00,58.06,571.43,39.30,
1.356,1.326,1.319,0.000,0.000,0.000, ,146.26,146.16,149.79,0.00,0.00,0.00 ,,4000.00,103.77,2033.70,98.94,4000.00,95.42,4000.00,19.96,4000.00,58.06,571.43,39.38,
1.341,1.319,1.312,0.000,0.000,0.000, ,146.03,146.01,149.25,0.00,0.00,0.00 ,,4000.00,104.03,1716.24,99.05,4000.00,95.35,4000.00,19.93,4000.00,58.21,571.43,39.34,
1.341,1.312,1.312,0.015,0.000,0.000, ,145.03,145.01,148.34,0.00,0.00,0.00 ,,4000.00,104.40,1371.43,99.34,4000.00,95.49,4000.00,19.96,4000.00,58.06,571.43,39.34,
1.334,1.297,1.290,0.022,0.000,0.000, ,144.12,144.10,137.80,0.00,0.00,0.00 ,,4000.00,104.73,1107.69,99.49,4000.00,95.75,4000.00,19.93,4000.00,58.06,571.43,39.34,
1.319,1.297,1.290,0.000,0.000,0.000, ,143.58,143.64,145.59,0.00,0.00,0.00 ,,3924.79,104.98,957.26,99.78,4000.00,96.19,4000.00,19.93,4000.00,58.06,571.43,39.30,
1.326,1.290,1.297,0.000,0.000,0.000, ,142.67,142.88,145.66,0.00,0.00,0.00 ,,3893.53,105.09,901.59,99.89,4000.00,96.78,4000.00,19.93,4000.00,58.06,571.43,39.30,
1.319,1.282,1.290,0.000,0.000,0.000, ,142.21,142.26,145.66,0.00,0.00,0.00 ,,3872.04,105.20,924.05,99.82,4000.00,97.47,4000.00,19.93,4000.00,58.06,571.43,39.34,
1.319,1.260,1.268,0.007,0.000,0.000, ,141.44,141.50,144.98,0.00,0.00,0.00 ,,3615.14,105.35,980.71,99.85,4000.00,98.02,4000.00,19.93,4000.00,58.06,571.43,39.34,
1.297,1.260,1.246,0.007,0.007,0.000, ,140.68,140.81,144.59,0.00,0.00,0.00 ,,3562.39,105.53,1172.16,99.78,4000.00,98.21,4000.00,19.93,4000.00,58.06,571.43,39.30,
1.275,1.238,1.260,0.007,0.000,0.007, ,139.92,139.82,143.91,0.00,0.00,0.00 ,,3244.93,105.68,1378.27,99.63,4000.00,98.06,4000.00,19.93,4000.00,58.13,571.43,39.27,
1.253,1.216,1.224,0.000,0.000,0.000, ,139.23,139.29,143.45,0.00,0.00,0.00 ,,2939.19,106.01,1536.51,99.49,4000.00,97.69,4000.00,19.96,4000.00,58.13,571.43,39.27,
1.246,1.216,1.224,0.000,0.000,0.000, ,138.39,138.68,142.61,0.00,0.00,0.00 ,,2727.23,106.19,1608.79,99.34,4000.00,97.07,4000.00,19.93,4000.00,58.06,543.10,39.34,
1.238,1.202,1.231,0.022,0.000,0.000, ,137.40,137.68,142.15,0.00,0.00,0.00 ,,2592.43,106.34,1756.29,99.27,4000.00,96.41,4000.00,19.93,4000.00,58.06,571.43,39.34,
1.224,1.187,1.231,0.000,0.000,0.000, ,136.86,137.30,141.39,0.00,0.00,0.00 ,,2512.33,106.52,1966.30,99.12,4000.00,96.15,4000.00,19.96,4000.00,58.02,571.43,39.34,
1.216,1.150,1.231,0.000,0.000,0.000, ,135.79,136.54,140.70,0.00,0.00,0.00 ,,2459.58,106.59,1897.92,99.08,4000.00,96.01,4000.00,19.96,4000.00,58.06,571.43,39.30,
1.209,1.150,1.209,0.000,0.000,0.000, ,135.18,135.70,140.09,0.00,0.00,0.00 ,,2480.10,106.67,1863.74,99.08,4000.00,96.04,4000.00,19.93,4000.00,58.13,571.43,39.30,
1.187,1.128,1.209,0.022,0.000,0.000, ,134.72,135.09,139.55,0.00,0.00,0.00 ,,2501.59,106.67,1954.58,99.05,4000.00,96.34,4000.00,19.93,4000.00,58.13,543.10,39.30,
1.172,1.128,1.187,0.000,0.000,0.000, ,133.81,134.09,138.87,0.00,0.00,0.00 ,,2396.09,106.67,1829.55,99.08,4000.00,96.48,4000.00,19.96,4000.00,58.02,571.43,39.34,
1.150,1.106,1.172,0.000,0.000,0.000, ,133.27,133.63,138.33,0.00,0.00,0.00 ,,2231.99,106.85,1552.14,99.19,4000.00,96.56,4000.00,19.93,4000.00,58.17,571.43,39.30,
1.136,1.084,1.180,0.015,0.000,0.000, ,132.13,132.49,137.72,0.00,0.00,0.00 ,,2084.49,106.96,1280.59,99.38,4000.00,96.70,4000.00,19.93,4000.00,58.02,571.43,39.30,
1.121,1.070,1.172,0.015,0.000,0.000, ,131.67,132.26,136.80,0.00,0.00,0.00 ,,2016.12,107.07,1209.28,99.49,4000.00,96.81,4000.00,19.93,4000.00,58.17,575.34,39.23,
1.106,1.048,1.165,0.007,0.000,0.000, ,130.68,131.11,136.27,0.00,0.00,0.00 ,,2016.12,107.07,1446.64,99.45,4000.00,96.78,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.114,1.033,1.165,0.000,0.000,0.000, ,130.14,130.73,135.58,0.00,0.00,0.00 ,,2094.26,106.96,1733.82,99.30,4000.00,96.78,4000.00,19.93,4000.00,58.13,571.43,39.27,
1.092,1.040,1.165,0.007,0.000,0.000, ,129.22,129.82,134.82,0.00,0.00,0.00 ,,4000.00,90.95,3888.64,90.59,4000.00,96.70,4000.00,19.93,4000.00,58.06,571.43,39.27,
1.077,1.026,1.150,0.000,0.000,0.000, ,128.84,129.59,134.28,0.00,0.00,0.00 ,,4000.00,49.27,4000.00,56.23,4000.00,96.70,4000.00,19.93,4000.00,58.06,543.10,39.30,
1.048,1.011,1.121,0.000,0.000,0.000, ,127.85,128.82,133.44,0.00,0.00,0.00 ,,4000.00,20.84,4000.00,25.38,4000.00,96.96,4000.00,19.93,4000.00,58.17,571.43,39.27,
1.048,0.996,1.128,0.007,0.000,0.000, ,126.78,127.68,132.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,97.11,4000.00,19.96,4000.00,58.06,543.10,39.30,
1.018,0.967,1.099,0.000,0.000,0.000, ,126.40,127.14,132.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,97.40,4000.00,19.93,4000.00,58.06,571.43,39.34,
1.004,0.960,1.099,0.000,0.000,0.000, ,125.71,126.46,131.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,97.62,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.982,0.938,1.077,0.015,0.007,0.000, ,124.87,125.92,131.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,95.60,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.960,0.923,1.070,0.000,0.000,0.000, ,124.18,124.78,130.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,68.61,4000.00,19.93,4000.00,58.13,575.34,39.19,
0.953,0.916,1.062,0.029,0.000,0.000, ,123.34,124.55,129.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,32.16,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.923,0.901,1.055,0.007,0.000,0.000, ,122.81,121.19,128.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.909,0.887,1.033,0.015,0.000,0.000, ,121.97,122.94,128.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.10,571.43,39.34,
0.894,0.872,1.026,0.007,0.000,0.000, ,121.20,119.28,127.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.872,0.850,0.996,0.000,0.000,0.000, ,120.36,121.41,127.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.843,0.835,0.982,0.015,0.000,0.000, ,119.75,120.96,126.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,20.00,4000.00,58.02,571.43,39.30,
0.835,0.821,0.975,0.022,0.022,0.007, ,118.99,120.19,125.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.813,0.799,0.945,0.000,0.000,0.000, ,118.15,119.81,124.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.799,0.769,0.931,0.000,0.000,0.000, ,117.46,119.20,124.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.791,0.755,0.923,0.015,0.000,0.000, ,116.70,118.59,123.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.777,0.740,0.923,0.007,0.000,0.000, ,116.01,118.13,122.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,575.34,39.23,
0.769,0.725,0.901,0.007,0.000,0.000, ,115.17,117.44,121.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.740,0.711,0.879,0.007,0.007,0.000, ,114.56,117.06,121.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.725,0.689,0.857,0.007,0.000,0.000, ,113.64,116.07,120.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.711,0.674,0.850,0.007,0.000,0.000, ,112.96,115.84,119.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.689,0.652,0.835,0.007,0.000,0.000, ,112.35,114.85,119.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.17,571.43,39.27,
0.674,0.637,0.813,0.015,0.007,0.000, ,111.96,114.62,118.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.659,0.623,0.806,0.000,0.000,0.000, ,111.12,113.93,118.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.652,0.615,0.806,0.000,0.000,0.000, ,110.44,112.86,117.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,571.43,39.34,
0.637,0.593,0.784,0.007,0.000,0.000, ,109.75,112.33,116.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.630,0.564,0.784,0.007,0.000,0.000, ,109.14,111.94,115.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.615,0.557,0.740,0.022,0.000,0.000, ,108.45,111.41,115.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.579,0.535,0.740,0.000,0.000,0.000, ,107.84,110.49,114.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.17,571.43,39.30,
0.564,0.506,0.718,0.015,0.000,0.000, ,107.08,109.81,113.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,547.01,39.23,
0.528,0.484,0.689,0.000,0.000,0.000, ,106.54,109.12,113.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.520,0.462,0.689,0.000,0.000,0.000, ,105.78,108.28,112.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.506,0.440,0.674,0.000,0.000,0.000, ,105.09,107.74,111.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.21,571.43,39.27,
0.506,0.418,0.667,0.022,0.000,0.000, ,104.71,106.90,110.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.462,0.403,0.659,0.000,0.000,0.000, ,104.02,106.29,110.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.454,0.381,0.659,0.000,0.000,0.000, ,103.18,105.61,109.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.425,0.359,0.637,0.000,0.000,0.000, ,102.42,104.84,108.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.396,0.315,0.608,0.007,0.000,0.000, ,101.81,104.38,108.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.388,0.308,0.593,0.007,0.000,0.000, ,100.89,103.70,107.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.352,0.271,0.579,0.000,0.000,0.000, ,101.12,102.86,106.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.337,0.249,0.557,0.000,0.000,0.000, ,100.35,101.94,106.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.322,0.220,0.542,0.007,0.000,0.000, ,99.67,101.63,105.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.21,575.34,39.19,
0.308,0.212,0.542,0.007,0.000,0.000, ,98.67,100.56,104.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.286,0.183,0.520,0.007,0.000,0.000, ,97.83,100.11,104.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.264,0.154,0.513,0.000,0.000,0.000, ,97.15,98.96,103.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.220,0.132,0.491,0.000,0.000,0.000, ,96.61,98.81,102.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.205,0.103,0.469,0.007,0.000,0.000, ,95.70,97.66,101.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.191,0.081,0.447,0.000,0.000,0.000, ,94.55,96.67,101.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.139,0.037,0.403,0.000,0.000,0.000, ,93.56,96.06,100.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.125,0.022,0.403,0.022,0.007,0.000, ,92.64,96.06,99.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.21,575.34,39.23,
0.110,0.000,0.388,0.015,0.000,0.000, ,91.88,95.37,98.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.081,0.000,0.352,0.000,0.000,0.000, ,90.96,94.46,97.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.066,0.000,0.330,0.000,0.000,0.000, ,90.04,93.61,98.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.037,0.000,0.337,0.007,0.000,0.000, ,89.13,92.70,97.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,575.34,39.19,
0.015,0.000,0.300,0.000,0.000,0.000, ,88.06,91.55,96.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.000,0.000,0.256,0.000,0.000,0.000, ,87.22,90.48,95.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.41,
0.000,0.000,0.234,0.000,0.000,0.000, ,86.38,89.95,94.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.000,0.000,0.183,0.000,0.000,0.000, ,85.39,88.65,93.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.000,0.000,0.154,0.007,0.000,0.000, ,84.39,87.51,92.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,543.10,39.27,
0.000,0.000,0.139,0.007,0.000,0.000, ,83.32,86.51,91.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.000,0.000,0.110,0.000,0.000,0.000, ,82.33,85.29,90.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,547.01,39.19,
0.000,0.000,0.073,0.037,0.007,0.000, ,81.26,84.30,89.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,543.10,39.27,
0.000,0.000,0.037,0.000,0.000,0.000, ,80.42,83.46,88.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,79.20,81.85,87.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,575.34,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,78.36,81.17,86.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,76.98,77.65,85.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,75.92,78.80,84.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,74.92,76.89,83.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.08,77.12,82.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,575.34,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,72.78,75.82,80.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,71.41,74.67,79.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,70.72,73.61,78.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,69.96,72.99,77.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,68.97,72.00,76.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,67.97,71.01,75.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,67.06,70.47,74.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,66.14,69.56,73.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,65.30,69.02,72.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,64.54,68.56,71.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.21,575.34,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,63.70,67.80,70.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,575.34,39.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,62.86,67.65,70.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,62.70,66.73,69.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.037,0.000,0.000, ,61.79,66.43,68.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,61.02,65.97,67.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.007, ,60.41,65.81,67.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,59.80,65.28,66.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,59.11,64.59,66.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.022,0.007,0.000, ,58.88,64.21,65.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,58.12,63.52,64.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,57.74,63.29,64.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,57.28,62.45,63.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,56.75,62.23,63.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.007,0.007,0.000, ,56.21,61.61,62.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,55.60,61.00,62.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,55.14,60.47,61.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,575.34,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,54.68,60.01,61.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,54.00,59.40,60.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,53.39,58.64,60.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.022,0.007,0.000, ,53.00,58.18,60.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,52.39,57.34,59.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,51.93,56.57,59.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,51.48,55.89,58.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,50.71,54.89,58.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,50.41,54.74,57.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,49.64,53.75,57.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.015,0.015,0.000, ,49.11,53.21,57.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,48.57,52.76,56.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,57.91,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,48.04,51.91,55.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,47.66,51.15,55.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,46.82,50.31,55.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,46.59,49.62,54.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.007, ,45.75,48.63,54.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,45.37,48.48,53.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.17,575.34,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,44.68,47.56,53.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,547.01,39.23,
