SAP ID,109003079232,
0.000,0.000,0.000,0.022,0.000,0.000, ,2.37,-0.40,2.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,2.21,-0.32,2.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,2.44,-0.25,2.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.022,0.015,0.007, ,2.29,-0.48,2.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.37,-0.40,2.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.10,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.37,-0.55,2.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.37,-0.25,2.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.022,0.000,0.015, ,2.37,-0.25,2.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.029,0.000,0.000, ,2.21,-0.25,2.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.21,-0.10,2.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.000,0.000,0.000,0.022,0.007,0.000, ,2.37,-0.25,2.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,20.00,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.29,-0.10,2.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,575.34,39.23,
0.000,0.000,0.000,0.029,0.007,0.000, ,2.14,-0.25,2.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.29,-0.10,2.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.06,-0.25,2.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.06,-0.10,2.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.14,-0.10,2.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.29,0.29,2.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,2.21,-0.10,2.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.91,-0.10,2.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.99,-0.10,2.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.83,0.21,2.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.76,-0.10,2.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.83,0.21,2.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.21,575.34,39.23,
0.000,0.000,0.000,0.022,0.015,0.007, ,1.83,-0.10,2.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.91,0.36,2.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.76,-0.10,2.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.91,0.36,2.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.76,-0.10,2.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.76,0.36,2.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.68,-0.10,2.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.60,0.29,2.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.83,-0.10,2.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.83,-0.10,2.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.76,0.21,2.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.53,-0.10,2.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.83,0.44,2.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,57.91,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.68,-0.10,2.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.68,0.29,2.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.76,0.13,1.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.68,-0.10,2.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.76,0.29,2.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.60,-0.10,2.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.53,0.29,2.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.60,0.29,2.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.53,0.21,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.60,0.36,1.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.45,0.21,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.53,0.36,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.53,-0.10,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.53,0.36,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.15,-0.10,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.68,0.67,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,575.34,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.30,-0.10,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.37,0.29,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.30,0.36,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.30,0.29,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.30,0.21,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.22,-0.10,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.30,0.29,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.99,-0.10,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.15,0.29,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.022,0.007,0.000, ,1.15,-0.10,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.22,0.59,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.99,0.52,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.15,0.29,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.99,0.29,1.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.07,0.29,1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.84,-0.10,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.99,0.29,1.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.92,-0.10,1.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.84,-0.10,1.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.84,0.29,1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.84,0.29,1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.69,0.29,1.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.99,0.29,1.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.84,-0.10,1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,547.01,39.23,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.76,0.21,1.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.84,-0.10,1.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.69,-0.10,1.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.29,1.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,-0.10,1.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.44,1.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.61,-0.10,1.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.69,0.13,1.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.69,-0.10,1.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.69,0.29,1.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.69,-0.10,1.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.10,1.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.10,1.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,543.10,39.27,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.53,-0.10,1.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.10,1.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,0.29,1.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.53,-0.10,0.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.53,0.29,1.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.53,-0.10,0.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,1.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,1.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,0.36,1.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,57.91,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,0.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.17,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,1.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,0.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.31,-0.10,0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.10,0.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.23,-0.25,0.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.38,0.29,0.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.15,-0.10,0.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.23,-0.10,0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.15,-0.10,0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,0.44,0.86,0.15,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.38,-0.10,0.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.08,-0.10,0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,-0.10,0.86,0.23,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,0.55,0.53,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.23,-0.10,0.78,0.15,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.23,-0.10,0.71,0.08,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,0.21,0.78,0.08,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.23,0.29,0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,0.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,0.44,0.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.15,-0.10,0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.15,-0.25,0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.15,-0.10,0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.15,-0.10,0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.15,-0.10,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.31,0.29,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.10,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.10,0.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,-0.25,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.10,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,571.43,39.34,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.08,-0.10,0.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,-0.10,0.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.15,-0.10,0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,575.34,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.00,-0.10,0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,0.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,0.21,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.15,-0.10,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.15,-0.17,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.15,-0.10,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.15,-0.10,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.15,-0.10,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.23,-0.10,0.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.38,0.36,0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.15,0.29,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.08,-0.10,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.15,-0.10,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.38,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.08,-0.10,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.08,-0.10,0.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.17,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.08,-0.10,0.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.17,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,0.29,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.24,571.43,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.08,-0.10,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.15,0.29,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.08,-0.10,0.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,575.34,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.15,0.13,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.08,-0.10,0.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.15,-0.10,0.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.15,-0.10,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.08,-0.10,0.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,575.34,39.23,
0.000,0.000,0.000,0.029,0.007,0.000, ,0.00,-0.10,0.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.10,0.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.10,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.08,0.29,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.10,0.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.00,-0.10,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,575.34,39.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.08,-0.10,0.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,547.01,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.15,-0.25,0.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.15,-0.10,0.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.08,-0.32,0.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.08,-0.25,0.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.08,-0.10,0.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.08,-0.10,0.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,-0.10,0.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.31,-0.10,0.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.08,-0.10,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,575.34,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.38,-0.32,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.022,0.007,0.000, ,-0.15,-0.25,0.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.38,-0.48,0.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.15,-0.10,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.46,-0.55,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.38,-0.40,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.38,-0.25,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.46,-0.25,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.46,-0.40,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.46,-0.32,0.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.46,-0.10,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,575.34,39.19,
0.000,0.000,0.000,0.007,0.007,0.000, ,-0.69,-0.48,-0.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.61,-0.40,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.61,-0.40,-0.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.31,-0.40,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.46,-0.40,-0.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.53,-0.40,-0.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.21,575.34,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.61,-0.25,-0.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.029,0.007,0.000, ,-0.69,-0.40,-0.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.84,-0.40,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,571.43,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.69,-0.32,-0.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.000,0.000,0.000,0.015,0.007,0.000, ,-0.76,-0.55,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.022,0.007,0.000, ,-0.61,-0.48,-0.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.17,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.76,-0.48,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.53,-0.40,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.61,-0.71,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.10,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.76,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.61,-0.40,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,575.34,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.76,-0.63,-0.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.76,-0.48,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.69,-0.40,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.61,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,575.34,39.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.69,-0.40,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.76,-0.55,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.76,-0.63,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.53,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.76,-0.78,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.61,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.61,-0.55,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.84,-0.78,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.76,-0.63,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.69,-0.40,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.92,-0.40,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.69,-0.40,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.76,-0.71,-0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.69,-0.40,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,575.34,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.69,-0.63,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.69,-0.55,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.69,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.76,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.69,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.69,-0.48,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.61,-0.48,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.76,-0.71,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,575.34,39.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.61,-0.55,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.76,-0.71,-0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.029,0.022,0.000, ,-0.69,-0.48,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.76,-0.71,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.69,-0.55,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.76,-0.71,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.53,-0.25,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.61,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.92,-0.78,-0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.76,-0.71,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.76,-0.71,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.21,547.01,39.19,
0.000,0.000,0.000,0.007,0.015,0.000, ,-0.69,-0.55,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.92,-0.78,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.76,-0.48,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.76,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.69,-0.55,-0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.76,-0.71,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,547.01,39.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.69,-0.40,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.84,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.007,0.007, ,-0.92,-0.78,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.69,-0.55,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.61,-0.48,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.84,-0.71,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.029,0.007,0.000, ,-0.76,-0.55,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.84,-0.71,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.69,-0.40,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,575.34,39.23,
0.000,0.000,0.000,0.015,0.000,0.007, ,-0.76,-0.78,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.007, ,-0.69,-0.55,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.007,0.000, ,-0.92,-0.86,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.61,-0.40,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.69,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.76,-0.63,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.53,-0.55,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.61,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.46,-0.55,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.61,-0.71,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,547.01,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.46,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.69,-0.71,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.69,-0.71,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.61,-0.40,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.007, ,-0.46,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.38,-0.48,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.61,-0.71,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.61,-0.55,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.53,-0.55,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.69,-0.78,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,57.91,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.46,-0.71,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.17,575.34,39.19,
0.000,0.000,0.000,0.000,0.007,0.007, ,-0.61,-0.78,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.38,-0.55,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,547.01,39.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.53,-0.78,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.21,547.01,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.46,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.53,-0.71,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.46,-0.32,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.46,-0.63,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.46,-0.71,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,57.99,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.46,-0.71,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.61,-0.63,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.53,-0.71,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.06,547.01,39.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.53,-0.71,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.38,-0.48,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.46,-0.55,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.46,-0.63,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.46,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.61,-0.78,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.007, ,-0.38,-0.48,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,575.34,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.46,-0.78,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.46,-0.55,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.38,-0.55,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.46,-0.55,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.23,-0.32,-0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.38,-0.63,-0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.23,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.53,-0.55,-0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.46,-0.40,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.53,-0.71,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.31,-0.48,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.46,-0.55,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.31,-0.48,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.38,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.31,-0.48,-0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.15,-0.55,-0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.31,-0.48,-0.59,0.08,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.015,0.000, ,-0.38,-0.32,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,543.10,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.53,-0.71,-0.44,0.08,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.17,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.31,-0.40,-0.44,0.31,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,57.99,543.10,39.27,
