SAP ID,109003079232,
0.000,0.000,0.000,0.022,0.007,0.000, ,-0.15,-0.48,-0.52,0.23,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.38,-0.10,-0.44,0.15,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.15,-0.25,-0.52,0.23,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.23,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.15,-0.40,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.08,-0.48,-0.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.08,-0.55,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.08,-0.32,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.17,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.08,-0.48,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.13,547.01,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.15,-0.40,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.17,575.34,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.08,-0.32,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,547.01,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.08,-0.48,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.08,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.08,-0.40,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.00,-0.40,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.08,-0.32,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.08,-0.32,-0.44,0.08,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.15,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.25,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.022,0.007,0.000, ,-0.15,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.08,-0.40,-0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,-0.17,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.40,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.08,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.24,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,-0.08,-0.40,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.00,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.15,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.15,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,571.43,39.34,
0.000,0.000,0.000,0.037,0.007,0.000, ,0.23,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.15,-0.25,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.08,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.15,-0.25,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.31,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.15,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.21,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.08,-0.10,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.23,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.23,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,571.43,39.30,
0.000,0.000,0.000,0.022,0.015,0.000, ,0.23,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,20.00,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.15,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.15,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.15,-0.40,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,0.29,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.23,-0.32,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.15,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,-0.40,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.48,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.029,0.007,0.000, ,0.31,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,575.34,39.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.32,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,57.99,575.34,39.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.46,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.31,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.31,-0.17,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.40,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,575.34,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.32,-0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.32,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.23,-0.55,-0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.32,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.25,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,-0.17,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.32,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.23,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.17,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.38,-0.40,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.38,
0.000,0.000,0.000,0.022,0.015,0.007, ,0.46,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.40,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.46,-0.17,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.23,-0.40,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.037,0.007,0.000, ,0.38,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.32,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,-0.32,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.53,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.31,-0.40,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.000,0.000,0.000,0.029,0.007,0.000, ,0.31,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.46,-0.32,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.17,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,571.43,39.30,
0.000,0.000,0.000,0.022,0.022,0.015, ,0.46,-0.25,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.17,547.01,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.17,547.01,39.23,
0.000,0.000,0.000,0.029,0.007,0.000, ,0.31,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.46,-0.17,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.46,-0.25,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.037,0.007,0.000, ,0.46,-0.10,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.53,-0.40,-0.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.53,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.40,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,0.29,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.31,-0.40,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.31,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.53,-0.10,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.029,0.022,0.015, ,0.31,-0.48,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.53,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.61,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.53,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.02,547.01,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.10,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.25,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.31,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.40,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.38,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,575.34,39.16,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.10,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,57.91,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.31,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.31,-0.25,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.23,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.31,-0.17,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.037,0.007,0.000, ,0.53,0.29,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.31,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.15,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.46,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.78,4000.00,58.21,547.01,39.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,-0.25,-0.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.46,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.31,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.31,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.044,0.015,0.000, ,0.23,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,575.34,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,-0.17,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.17,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.38,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.044,0.007,0.000, ,0.38,-0.10,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.25,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.46,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.32,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.029,0.007,0.000, ,0.31,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,547.01,39.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.31,-0.32,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.69,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,-0.10,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.23,-0.25,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,575.34,39.23,
0.000,0.000,0.000,0.029,0.007,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,547.01,39.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.23,-0.32,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.17,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,547.01,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.82,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.31,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.10,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,0.29,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.007, ,0.23,-0.40,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.32,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.31,-0.17,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.31,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.17,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.23,-0.32,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.46,-0.10,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.17,547.01,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.10,-0.36,0.15,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.10,-0.44,0.08,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.46,-0.10,-0.44,0.23,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.17,-0.52,0.31,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.36,0.31,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.59,0.15,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.46,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.40,-0.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.31,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.46,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.31,0.29,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,575.34,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.17,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,575.34,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.17,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.53,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,-0.17,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.46,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,575.34,39.19,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,-0.17,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.61,0.29,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.21,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.53,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,543.10,39.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,0.29,-0.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,575.34,39.19,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.61,0.29,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,543.10,39.27,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.31,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.17,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.10,-0.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.015,0.000,0.007, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.31,-0.17,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.38,-0.10,-0.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,571.43,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.69,0.44,-0.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.17,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,57.99,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,547.01,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.31,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.25,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.10,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,0.36,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,575.34,39.19,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.46,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.13,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.31,-0.25,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.23,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.21,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.02,571.43,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.46,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,547.01,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.13,571.43,39.27,
0.000,0.000,0.000,0.007,0.007,0.007, ,0.38,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.25,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.53,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,575.34,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.53,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.38,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,0.29,-0.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,543.10,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.38,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.46,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.21,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.23,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.17,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.13,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.32,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.30,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.38,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.53,-0.10,-0.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,543.10,39.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.10,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,571.43,39.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.25,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.10,575.34,39.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,575.34,39.23,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,-0.17,-0.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.02,571.43,39.34,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.46,-0.17,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.13,575.34,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.53,-0.17,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.96,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.23,-0.32,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.61,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.10,543.10,39.27,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.31,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,543.10,39.27,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.38,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.17,-0.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.93,4000.00,58.06,571.43,39.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.31,-0.10,-0.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.06,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.38,-0.10,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.89,4000.00,58.17,547.01,39.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,-0.25,-0.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,19.85,4000.00,58.06,543.10,39.30,
