SAP ID,109004149981,
HEADER:,
Substation:,PUGALUR HVDC,,SAP Equipment No.:,109004149981,,Test Date :,17-03-2023,,
Bay :,Z4.Q5,,Breaker Type :,LTB420E2,,Serial Number :,47000706,,
Employee Id :,60060008,,Manufacturer :,ABB,,Gas Pressure :,7.8,,
Oil Pressure :,NIL,,Air Pressure :,NIL,,Voltage (kV) :,400,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,4000,,
Plot Length(ms) :,500,,Delay tco (ms) :,300,,Delay toc (ms) :,0,,
Current Range C1(A) :,10,,Current Range C2(A) :,10,,Current Range C3(A) :,10,,
Current Range C4(A) :,10,,Current Range C5(A) :,10,,Current Range C6(A) :,10,,
T1 (mm) :,158.05,,T2 (mm) :,161.45,,T3 (mm) :,162.73,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Disabled,,
Analog Channels :,Enabled,,Linkage Ratio :,2.13,,
Electric Stroke Length T1 :,308,,Electric Stroke Length T2 :,308,,Electric Stroke Length T3 :,308,,
Electric Stroke Length T4 :,0,,Electric Stroke Length T5 :,0,,Electric Stroke Length T6 :,0,,

Velocity Points :,
Close1 :,20,,Open1 :,80,,DefClose :,10,
Close2 :,80,,Open2 :,20,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,74.20,,Mechanism Travel(T2)(mm) :,75.80,,Mechanism Travel(T3)(mm) :,76.40,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,158.05,,Contact Travel(T2)(mm) :,161.45,,Contact Travel(T3)(mm) :,162.73,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,3.29,,Close - Datum Velocity (m/s)(T2) :,3.24,,Close - Datum Velocity (m/s)(T3) :,3.42,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,4.43,,Open - Datum Velocity (m/s)(T2) :,4.90,,Open - Datum Velocity (m/s)(T3) :,4.67,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,8.77,,Close - Over Travel(T2)(mm) :,7.40,,Close - Over Travel(T3)(mm) :,14.58,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,2.21,,Open - Rebound(T2)(mm) :,2.41,,Open -Rebound(T3)(mm) :,5.86,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,2.603,,Coil Current (A)(C2) :,3.200,,Coil Current (A)(C3) :,2.298,,
Coil Current (A)(C4) :,1.011,,Coil Current (A)(C5) :,0.976,,Coil Current (A)(C6) :,0.988,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,3.46,Close -Velocity (m/s) :,3.43,Close -Velocity (m/s) :,3.39,Close -Velocity (m/s) :,3.39,Close -Velocity (m/s) :,3.30,Close -Velocity (m/s) :,3.38,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,5.30,Open -Velocity (m/s) :,5.21,Open -Velocity (m/s) :,5.44,Open -Velocity (m/s) :,5.46,Open -Velocity (m/s) :,5.50,Open -Velocity (m/s) :,5.47,
,,,,,,,,,,,,,,TR1,,TR1,,TR2,,TR2,,TR3,,TR3,
,,,,,,,,,,,,,,RBreak1,,RBreak2,,YBreak1,,YBreak2,,BBreak1,,BBreak2,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.11,-0.02,0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.11,0.24,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.009,0.018,0.000,0.000,0.000,0.006, ,0.11,0.24,0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.026,0.044,0.021,0.000,0.000,0.000, ,0.11,0.05,0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.053,0.064,0.047,0.000,0.000,0.003, ,0.11,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.076,0.085,0.070,0.000,0.000,0.006, ,0.11,0.11,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.100,0.108,0.094,0.000,0.000,0.006, ,0.11,0.24,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.135,0.135,0.114,0.000,0.000,0.003, ,-0.02,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.158,0.155,0.141,0.000,0.000,0.006, ,-0.02,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.176,0.179,0.164,0.000,0.000,0.006, ,0.11,0.11,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.202,0.205,0.188,0.000,0.000,0.000, ,0.05,0.05,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.223,0.229,0.211,0.000,0.000,0.003, ,-0.02,-0.08,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.246,0.249,0.234,0.003,0.000,0.003, ,0.05,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.264,0.275,0.255,0.003,0.000,0.003, ,0.11,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.290,0.293,0.275,0.000,0.000,0.000, ,0.11,0.05,0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.311,0.317,0.302,0.000,0.000,0.000, ,0.17,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.334,0.334,0.319,0.000,0.000,0.003, ,0.05,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.355,0.355,0.343,0.000,0.000,0.003, ,0.11,0.05,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.372,0.372,0.360,0.000,0.000,0.000, ,0.05,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.387,0.387,0.369,0.000,0.000,0.000, ,-0.02,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.404,0.404,0.384,0.000,0.000,0.003, ,-0.02,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.419,0.416,0.402,0.003,0.000,0.006, ,-0.02,-0.02,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.443,0.428,0.416,0.003,0.000,0.000, ,-0.02,-0.08,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.448,0.440,0.422,0.003,0.000,0.000, ,0.11,0.05,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.460,0.445,0.434,0.000,0.000,0.006, ,0.11,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.472,0.463,0.448,0.000,0.000,0.003, ,-0.02,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.481,0.469,0.443,0.000,0.000,0.000, ,0.05,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.481,0.463,0.445,0.000,0.000,0.000, ,0.11,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.484,0.469,0.457,0.000,0.000,0.003, ,0.05,-0.08,-0.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.487,0.466,0.451,0.000,0.000,0.000, ,-0.02,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.487,0.460,0.443,0.000,0.000,0.000, ,-0.02,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.489,0.454,0.437,0.003,0.000,0.003, ,-0.02,0.11,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.484,0.445,0.431,0.006,0.000,0.003, ,0.11,0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.484,0.448,0.425,0.003,0.000,0.003, ,0.11,-0.02,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.478,0.428,0.410,0.000,0.000,0.003, ,0.11,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.472,0.422,0.407,0.003,0.000,0.000, ,0.05,0.11,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.460,0.422,0.416,0.000,0.000,0.006, ,-0.02,0.11,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.460,0.431,0.425,0.000,0.000,0.009, ,-0.08,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.457,0.440,0.443,0.000,0.000,0.000, ,0.05,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.475,0.472,0.472,0.000,0.000,0.000, ,-0.02,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.489,0.492,0.489,0.000,0.000,0.006, ,0.11,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.513,0.519,0.525,0.000,0.000,0.006, ,-0.02,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.539,0.554,0.557,0.000,0.000,0.006, ,0.05,-0.08,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.563,0.586,0.592,0.000,0.000,0.000, ,0.05,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.595,0.621,0.624,0.000,0.000,0.003, ,-0.02,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.627,0.651,0.657,0.000,0.000,0.000, ,-0.08,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.659,0.683,0.683,0.000,0.000,0.000, ,-0.02,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.689,0.709,0.718,0.000,0.000,0.000, ,-0.02,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.718,0.742,0.742,0.000,0.000,0.000, ,-0.02,-0.08,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.739,0.762,0.765,0.000,0.000,0.003, ,-0.02,0.05,-0.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.765,0.785,0.788,0.000,0.000,0.003, ,-0.08,0.11,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.788,0.812,0.815,0.000,0.000,0.000, ,-0.02,-0.02,-0.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.812,0.821,0.826,0.000,0.000,0.006, ,0.05,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.829,0.850,0.856,0.000,0.000,0.006, ,0.05,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.847,0.862,0.865,0.000,0.000,0.006, ,-0.02,0.05,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.868,0.885,0.888,0.000,0.000,0.000, ,-0.02,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.885,0.897,0.900,0.000,0.000,0.006, ,0.05,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.903,0.911,0.914,0.003,0.000,0.003, ,0.05,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.914,0.926,0.926,0.003,0.000,0.000, ,-0.02,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.926,0.938,0.929,0.000,0.000,0.000, ,-0.08,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.938,0.953,0.950,0.000,0.000,0.000, ,0.05,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.938,0.958,0.961,0.000,0.000,0.000, ,-0.02,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.950,0.958,0.961,0.000,0.000,0.003, ,0.11,0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.961,0.970,0.976,0.003,0.003,0.006, ,-0.02,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.967,0.976,0.970,0.000,0.000,0.003, ,0.05,0.11,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.976,0.976,0.976,0.000,0.000,0.000, ,0.05,-0.02,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.982,0.985,0.988,0.000,0.000,0.006, ,-0.08,0.05,-0.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.985,0.988,0.988,0.000,0.000,0.000, ,-0.02,0.11,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.985,0.988,0.985,0.000,0.000,0.000, ,-0.02,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.996,0.994,0.991,0.003,0.000,0.003, ,-0.08,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.996,0.999,0.996,0.000,0.000,0.003, ,-0.02,-0.02,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.994,0.996,0.996,0.000,0.000,0.003, ,-0.02,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.005,1.002,0.999,0.000,0.000,0.000, ,-0.08,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.002,1.005,1.002,0.000,0.000,0.003, ,0.11,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.005,1.005,0.996,0.000,0.000,0.003, ,0.05,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.008,1.011,1.005,0.000,0.000,0.000, ,0.05,-0.02,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.005,1.005,1.002,0.000,0.000,0.003, ,0.11,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.008,1.011,1.008,0.000,0.000,0.000, ,-0.02,-0.08,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.011,1.011,1.005,0.003,0.000,0.006, ,0.05,-0.02,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.011,1.014,1.008,0.000,0.000,0.006, ,0.05,0.05,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.011,1.005,0.003,0.000,0.006, ,0.11,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.011,1.017,1.011,0.000,0.000,0.006, ,0.05,0.05,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.011,1.017,1.008,0.000,0.000,0.003, ,-0.02,0.17,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.011,1.008,0.000,0.000,0.003, ,0.11,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.017,1.011,0.000,0.000,0.000, ,0.05,-0.02,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.011,1.014,1.011,0.000,0.000,0.003, ,-0.02,0.05,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.020,1.017,0.000,0.000,0.003, ,0.05,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.017,1.014,0.000,0.000,0.003, ,0.05,0.11,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.017,1.011,0.000,0.000,0.000, ,0.05,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.020,1.014,0.003,0.000,0.000, ,0.05,0.05,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.020,1.011,0.003,0.000,0.003, ,-0.08,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.014,0.000,0.000,0.000, ,-0.02,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.017,0.000,0.000,0.000, ,-0.08,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.023,1.011,0.000,0.000,0.003, ,0.05,-0.02,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.017,0.000,0.000,0.003, ,0.05,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.017,0.000,0.000,0.000, ,-0.02,-0.02,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.014,0.000,0.000,0.000, ,0.05,-0.02,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.026,1.020,0.000,0.000,0.000, ,0.05,0.11,-0.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.020,0.000,0.000,0.003, ,0.05,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.020,0.000,0.000,0.006, ,-0.02,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.014,0.003,0.000,0.000, ,-0.02,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.020,0.000,0.000,0.000, ,-0.02,0.11,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.026,1.023,0.000,0.000,0.006, ,0.05,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.026,1.020,0.000,0.000,0.006, ,-0.02,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.017,0.000,0.000,0.000, ,0.05,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.029,1.023,0.000,0.000,0.006, ,0.05,-0.02,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.020,0.000,0.000,0.009, ,-0.08,-0.02,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.020,0.000,0.000,0.006, ,0.05,-0.02,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.014,0.000,0.000,0.006, ,-0.02,0.05,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.029,1.023,0.000,0.000,0.000, ,0.11,0.11,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.029,1.023,0.000,0.000,0.000, ,0.17,0.05,0.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.017,0.000,0.000,0.003, ,0.17,0.11,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.020,0.000,0.000,0.003, ,0.30,0.17,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.026,0.000,0.000,0.000, ,0.55,0.05,0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.023,1.014,0.000,0.000,0.000, ,0.74,0.17,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.014,0.000,0.000,0.009, ,0.87,0.11,0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.014,0.000,0.000,0.000, ,0.93,0.11,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.020,1.014,0.000,0.000,0.003, ,0.93,0.05,0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.026,1.017,0.000,0.000,0.009, ,0.99,0.05,0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.020,1.017,0.000,0.000,0.006, ,0.93,0.17,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.017,0.000,0.000,0.000, ,0.93,0.11,0.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.023,1.017,0.000,0.000,0.003, ,1.06,0.17,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.020,0.000,0.000,0.003, ,0.93,0.43,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.017,0.000,0.000,0.000, ,0.87,0.55,0.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.020,0.000,0.000,0.000, ,0.87,0.62,0.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.020,0.000,0.000,0.006, ,0.49,0.62,0.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.020,0.000,0.000,0.003, ,0.11,0.49,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.017,0.000,0.000,0.003, ,-0.02,0.62,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.029,1.020,0.000,0.000,0.000, ,-0.14,0.49,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.020,0.000,0.000,0.003, ,-0.08,0.43,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.017,0.000,0.000,0.003, ,-0.08,0.30,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.014,0.000,0.000,0.003, ,0.17,0.24,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.017,0.000,0.000,0.000, ,0.80,0.24,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.020,1.020,0.000,0.000,0.003, ,1.12,0.17,0.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.011,0.000,0.000,0.006, ,1.44,0.17,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.020,0.000,0.000,0.003, ,1.75,0.30,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.014,0.000,0.000,0.009, ,1.94,0.49,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.020,1.014,0.000,0.000,0.003, ,2.00,0.74,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.014,0.000,0.000,0.009, ,2.00,0.93,0.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.029,1.020,0.000,0.000,0.000, ,1.94,1.06,0.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.020,0.000,0.000,0.000, ,1.94,1.38,0.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.023,0.000,0.000,0.006, ,1.81,1.50,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.026,1.023,0.000,0.000,0.000, ,1.63,1.69,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.017,0.000,0.000,0.000, ,1.37,1.69,0.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.032,1.014,0.000,0.000,0.003, ,1.31,1.76,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.020,1.014,0.000,0.000,0.006, ,1.25,1.76,0.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.017,0.000,0.000,0.003, ,1.18,1.76,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.026,1.014,0.000,0.000,0.006, ,1.31,1.69,0.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.017,0.000,0.000,0.003, ,1.31,1.76,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.017,0.000,0.000,0.003, ,1.44,1.69,0.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.020,1.014,0.000,0.000,0.003, ,1.63,1.69,0.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.020,0.000,0.000,0.000, ,1.81,1.69,0.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.017,0.000,0.000,0.003, ,1.94,1.76,0.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.020,1.020,0.000,0.000,0.000, ,1.94,1.76,0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.026,1.017,0.000,0.000,0.003, ,2.13,1.82,0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.026,1.023,0.000,0.000,0.003, ,2.32,1.82,0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.017,0.000,0.000,0.003, ,2.57,1.82,0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.023,0.000,0.000,0.003, ,2.63,1.63,0.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.023,0.000,0.000,0.003, ,2.70,1.57,0.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.026,1.023,0.000,0.000,0.003, ,2.76,1.57,0.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.026,1.017,0.000,0.000,0.003, ,2.82,1.63,1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.026,1.023,0.000,0.000,0.006, ,3.01,1.63,1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.029,1.014,0.000,0.000,0.000, ,3.14,1.76,1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.020,0.000,0.000,0.000, ,3.27,2.01,1.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.029,1.029,0.000,0.000,0.000, ,3.33,2.14,1.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.017,0.000,0.000,0.003, ,3.46,2.26,1.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.029,1.026,1.020,0.000,0.000,0.000, ,3.46,2.39,1.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.032,1.023,0.000,0.000,0.003, ,3.58,2.45,1.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.023,1.020,0.000,0.000,0.000, ,3.52,2.77,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.020,1.017,0.000,0.000,0.000, ,3.71,2.96,1.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.020,0.000,0.000,0.006, ,3.71,3.15,1.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.020,1.017,0.000,0.000,0.000, ,3.77,3.34,1.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.020,1.020,0.000,0.000,0.009, ,3.83,3.53,1.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.026,1.020,0.000,0.000,0.000, ,3.83,3.59,1.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.017,1.014,0.000,0.000,0.003, ,4.02,3.72,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.020,0.000,0.000,0.000, ,4.09,3.72,1.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.017,0.000,0.000,0.003, ,4.15,3.84,1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.014,0.000,0.000,0.000, ,4.21,3.84,1.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.020,0.000,0.000,0.000, ,4.40,3.78,1.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.023,1.020,0.000,0.000,0.000, ,4.47,4.03,2.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.023,1.020,0.000,0.000,0.003, ,4.59,3.97,2.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.023,0.000,0.000,0.006, ,4.65,4.03,2.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.014,0.000,0.000,0.000, ,4.65,4.03,2.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.017,0.000,0.000,0.003, ,4.78,4.03,2.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.023,1.014,0.000,0.000,0.006, ,4.91,3.97,2.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.017,0.000,0.000,0.003, ,5.10,4.10,2.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.011,0.000,0.000,0.003, ,5.29,4.16,2.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.029,1.020,0.000,0.000,0.000, ,5.41,4.29,2.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.023,0.000,0.000,0.000, ,5.60,4.29,2.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.026,1.020,0.000,0.000,0.000, ,5.73,4.48,2.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.032,1.020,0.000,0.000,0.000, ,5.85,4.60,2.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.032,1.026,0.000,0.000,0.003, ,5.98,4.79,2.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.023,0.000,0.000,0.003, ,6.23,4.98,2.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.020,1.023,0.003,0.000,0.006, ,6.42,5.05,2.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.017,1.017,0.000,0.000,0.000, ,6.61,5.24,2.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.017,0.000,0.000,0.003, ,6.61,5.36,2.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.014,0.000,0.000,0.006, ,6.93,5.55,2.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.020,0.000,0.000,0.003, ,7.05,5.68,2.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.017,0.000,0.000,0.003, ,7.18,5.68,2.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.020,1.020,0.003,0.003,0.009, ,7.31,5.74,2.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.023,0.006,0.000,0.000, ,7.43,5.93,2.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.017,1.017,0.000,0.000,0.000, ,7.75,6.19,3.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.020,1.014,0.000,0.000,0.006, ,7.94,6.31,3.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.020,1.020,0.000,0.000,0.009, ,8.06,6.69,3.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.020,1.017,0.000,0.000,0.000, ,8.19,6.82,3.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.020,0.000,0.000,0.003, ,8.31,7.07,3.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.023,0.000,0.000,0.000, ,8.44,7.39,3.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.023,0.000,0.000,0.003, ,8.63,7.58,3.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.020,1.017,0.000,0.000,0.006, ,8.88,7.96,3.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.020,0.000,0.000,0.003, ,8.95,8.27,3.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.017,0.000,0.003,0.000, ,9.01,8.53,4.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.026,1.020,0.000,0.000,0.000, ,9.20,8.59,4.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.014,0.000,0.000,0.006, ,9.39,8.84,4.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.017,0.000,0.000,0.003, ,9.45,8.78,4.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.020,1.017,0.000,0.000,0.003, ,9.77,8.72,4.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.023,1.017,0.000,0.000,0.003, ,10.08,8.59,4.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.017,0.000,0.000,0.003, ,10.33,8.65,4.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.026,1.023,0.000,0.000,0.000, ,10.65,8.40,4.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.020,0.000,0.000,0.003, ,10.78,8.34,4.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.020,1.017,0.000,0.000,0.003, ,11.03,8.27,4.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.020,0.000,0.000,0.003, ,11.22,8.15,4.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.020,1.017,0.000,0.000,0.006, ,11.41,8.27,4.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.023,0.000,0.000,0.009, ,11.60,8.40,4.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.020,0.000,0.000,0.006, ,11.66,8.84,4.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.026,1.029,1.026,0.000,0.000,0.000, ,11.72,9.16,4.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.026,0.000,0.000,0.000, ,11.79,9.73,4.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.026,1.020,0.000,0.000,0.000, ,11.72,10.11,4.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.023,0.000,0.000,0.000, ,11.72,10.74,4.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.020,1.014,0.000,0.000,0.003, ,11.85,11.06,5.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.029,1.014,0.000,0.000,0.000, ,12.04,11.50,5.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.017,1.017,0.000,0.000,0.000, ,12.16,11.82,5.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.032,1.023,0.000,0.000,0.000, ,12.48,12.13,5.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.014,0.000,0.000,0.000, ,12.67,12.26,5.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.014,0.003,0.000,0.003, ,13.17,12.64,5.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.023,0.003,0.000,0.003, ,13.49,12.64,5.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.023,0.000,0.000,0.003, ,13.87,12.64,5.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.020,0.000,0.000,0.003, ,14.37,12.51,6.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.029,1.023,1.020,0.000,0.000,0.003, ,14.56,12.58,6.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.020,0.000,0.000,0.003, ,14.82,12.58,6.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.017,0.000,0.000,0.000, ,15.00,12.83,6.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.017,0.000,0.000,0.003, ,15.19,13.08,6.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.029,1.023,0.000,0.000,0.000, ,15.38,13.34,7.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.014,0.000,0.000,0.000, ,15.57,13.59,7.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.017,0.000,0.000,0.000, ,15.70,13.84,7.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.026,1.014,0.000,0.000,0.000, ,15.76,14.16,7.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.017,0.003,0.000,0.003, ,15.76,14.41,7.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.020,1.011,0.000,0.000,0.000, ,15.89,14.79,7.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.023,1.020,0.000,0.000,0.003, ,15.95,15.11,8.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.023,1.023,0.000,0.000,0.000, ,16.08,15.49,8.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.026,1.017,0.000,0.000,0.000, ,16.33,15.55,8.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.020,1.017,0.000,0.000,0.003, ,16.58,15.55,8.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.023,1.020,1.020,0.000,0.000,0.003, ,16.90,15.49,8.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.023,1.014,0.003,0.000,0.006, ,17.15,15.24,8.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.029,1.017,0.000,0.000,0.000, ,17.47,15.11,9.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.017,0.003,0.000,0.009, ,17.84,14.98,9.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.020,1.014,0.000,0.000,0.000, ,18.10,15.05,9.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.020,1.023,0.000,0.000,0.000, ,18.54,15.30,9.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.017,0.000,0.000,0.009, ,18.85,15.93,10.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.017,0.000,0.000,0.000, ,19.11,16.50,10.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.020,1.011,0.000,0.000,0.000, ,19.30,17.20,10.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.020,1.017,0.000,0.000,0.003, ,19.49,17.77,10.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.023,1.020,0.000,0.000,0.003, ,19.74,18.46,10.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.020,1.017,0.000,0.000,0.000, ,19.99,18.97,11.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.023,1.023,0.000,0.000,0.000, ,20.12,19.48,11.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.020,1.017,0.000,0.000,0.006, ,20.31,19.86,11.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.014,0.000,0.000,0.003, ,20.43,20.05,11.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.020,1.014,0.000,0.000,0.003, ,20.62,20.17,11.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.014,1.020,1.017,0.000,0.000,0.000, ,21.00,20.17,12.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.026,1.014,0.000,0.000,0.000, ,21.13,20.11,12.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.023,1.020,0.000,0.000,0.000, ,21.44,19.92,12.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.052,1.011,1.108,0.000,0.000,0.000, ,21.44,19.48,13.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.049,1.052,1.319,0.015,0.000,0.000, ,21.76,19.67,13.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.043,1.052,1.266,0.006,0.000,0.000, ,21.95,19.73,13.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.035,1.046,1.196,0.003,0.000,0.000, ,22.14,19.79,13.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.032,1.043,1.137,0.006,0.000,0.000, ,22.45,19.86,13.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.029,1.043,1.093,0.003,0.000,0.000, ,22.70,20.24,13.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.038,1.049,0.000,0.000,0.000, ,22.96,20.68,14.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.038,1.002,0.006,0.000,0.000, ,23.34,21.44,14.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.029,0.976,0.000,0.000,0.000, ,23.52,21.94,14.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.020,1.020,0.944,0.000,0.000,0.000, ,23.90,22.45,14.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.017,1.011,0.911,0.000,0.000,0.003, ,24.16,22.89,15.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.961,1.143,0.742,0.032,0.067,0.155, ,25.42,23.46,18.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.501,1.861,1.410,0.064,0.062,0.015, ,25.54,24.16,17.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.928,2.553,1.515,0.082,0.000,0.000, ,24.98,25.36,18.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.178,3.007,1.802,0.152,0.000,0.003, ,25.48,22.70,16.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.406,3.148,2.008,0.193,0.035,0.000, ,25.48,22.77,17.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.509,3.200,2.263,0.202,0.047,0.023, ,25.48,25.17,15.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.603,3.118,2.225,0.252,0.015,0.000, ,26.18,26.31,17.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.582,2.943,2.298,0.240,0.041,0.000, ,25.86,20.68,13.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.459,2.559,2.140,0.220,0.073,0.012, ,26.18,24.60,16.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.266,2.090,1.972,0.202,0.041,0.003, ,26.68,24.92,17.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
2.037,1.644,1.632,0.173,0.032,0.003, ,26.93,25.36,17.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.814,1.278,1.278,0.141,0.026,0.006, ,27.37,25.80,18.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.635,0.991,0.985,0.106,0.018,0.003, ,27.63,26.12,18.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
1.504,0.768,0.759,0.082,0.015,0.006, ,27.75,26.56,18.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
