SAP ID,109004149981,
0.000,0.015,0.000,0.044,0.000,0.003, ,130.75,127.12,121.53,0.00,0.00,0.00 ,,2753.60,116.48,1993.65,118.97,1331.38,116.78,1997.56,112.97,1499.39,115.20,2200.73,107.18,
0.000,0.012,0.000,0.050,0.003,0.006, ,130.88,127.63,122.07,0.00,0.00,0.00 ,,2699.88,116.52,2026.86,119.08,1154.58,116.96,1901.83,112.97,1400.73,115.31,1985.84,107.29,
0.000,0.015,0.000,0.050,0.000,0.000, ,131.07,127.94,122.33,0.00,0.00,0.00 ,,2441.03,116.81,2038.58,119.05,1041.27,117.11,1753.36,113.08,1306.96,115.35,1797.31,107.36,
0.000,0.012,0.000,0.047,0.000,0.003, ,131.38,128.45,122.73,0.00,0.00,0.00 ,,2067.89,117.22,2034.68,118.97,1127.23,117.25,1937.97,112.89,1279.61,115.38,1619.54,107.66,
0.000,0.012,0.000,0.047,0.000,0.000, ,131.82,128.89,123.40,0.00,0.00,0.00 ,,1755.31,117.36,1975.09,119.08,1292.31,116.85,1977.05,112.86,1314.77,115.38,1565.81,107.58,
0.000,0.015,0.000,0.047,0.000,0.000, ,131.95,129.15,123.60,0.00,0.00,0.00 ,,1653.72,117.47,1725.03,119.23,1576.56,116.63,1635.16,113.11,1248.35,115.35,1565.81,107.55,
0.000,0.000,0.000,0.047,0.000,0.003, ,132.01,129.53,123.93,0.00,0.00,0.00 ,,1626.37,117.55,1460.32,119.49,1593.16,116.56,1443.71,113.15,1238.58,115.46,1567.77,107.40,
0.000,0.015,0.000,0.044,0.000,0.003, ,132.14,129.97,124.40,0.00,0.00,0.00 ,,1666.42,117.44,1287.42,119.74,1586.32,116.48,1604.88,112.97,1144.81,115.46,1583.39,107.55,
0.000,0.009,0.000,0.047,0.000,0.000, ,132.33,130.41,124.73,0.00,0.00,0.00 ,,1717.22,117.47,1142.86,119.71,1439.80,116.48,1803.17,112.86,1056.90,115.49,1557.02,107.55,
0.000,0.009,0.006,0.047,0.000,0.006, ,133.15,130.79,125.13,0.00,0.00,0.00 ,,1498.41,117.66,1094.99,119.74,1410.50,116.48,1796.34,112.86,1106.72,115.49,1531.62,107.51,
0.000,0.012,0.018,0.050,0.000,0.000, ,134.03,131.05,125.13,0.00,0.00,0.00 ,,1299.15,117.66,1072.53,119.85,1719.17,116.48,1687.91,112.82,1118.44,115.46,1576.56,107.62,
0.000,0.012,0.026,0.050,0.000,0.003, ,135.04,131.62,125.73,0.00,0.00,0.00 ,,1248.35,117.73,1016.85,119.93,1868.62,116.19,1510.13,112.86,1132.11,115.42,1633.21,107.40,
0.000,0.015,0.023,0.047,0.000,0.000, ,135.74,131.81,126.19,0.00,0.00,0.00 ,,1134.07,117.99,977.78,119.93,1915.51,116.04,1472.04,112.89,1121.37,115.46,1729.91,107.40,
0.000,0.018,0.032,0.047,0.000,0.000, ,136.05,132.25,126.66,0.00,0.00,0.00 ,,994.38,117.99,950.43,119.89,1894.99,116.08,1597.07,112.78,1061.78,115.46,1782.66,107.25,
0.000,0.026,0.029,0.047,0.000,0.000, ,136.43,132.63,127.19,0.00,0.00,0.00 ,,1030.53,117.91,992.43,119.93,1692.80,116.15,1653.72,112.67,1090.11,115.46,1791.45,107.25,
0.000,0.015,0.018,0.050,0.000,0.006, ,136.68,132.94,127.66,0.00,0.00,0.00 ,,1127.23,117.80,1100.85,119.82,1467.16,116.34,1508.18,112.78,1118.44,115.46,1709.40,107.25,
0.000,0.012,0.023,0.050,0.000,0.000, ,136.87,133.26,128.19,0.00,0.00,0.00 ,,1260.07,117.69,1179.98,119.67,1277.66,116.48,1483.76,112.78,1143.83,115.42,1651.77,107.25,
0.000,0.015,0.021,0.050,0.000,0.000, ,137.25,133.64,128.59,0.00,0.00,0.00 ,,1441.76,117.66,1180.95,119.60,1136.02,116.74,1700.61,112.60,1169.23,115.42,1510.13,107.47,
0.000,0.015,0.021,0.047,0.000,0.003, ,137.82,134.02,128.99,0.00,0.00,0.00 ,,1454.46,117.55,1122.34,119.71,1055.92,116.81,1883.27,112.42,1174.11,115.35,1347.01,107.44,
0.000,0.026,0.023,0.038,0.000,0.000, ,138.45,134.15,129.39,0.00,0.00,0.00 ,,1486.69,117.36,1138.95,119.60,1085.23,116.67,1857.88,112.31,1136.02,115.35,1190.72,107.66,
0.000,0.023,0.021,0.041,0.000,0.003, ,138.70,134.21,129.72,0.00,0.00,0.00 ,,1628.33,117.22,1190.72,119.52,995.36,116.85,1897.92,112.27,1022.71,115.42,1095.97,107.77,
0.000,0.023,0.015,0.044,0.000,0.003, ,139.14,134.46,129.99,0.00,0.00,0.00 ,,1781.68,117.11,1267.89,119.45,914.29,116.96,1929.18,112.16,978.75,115.46,1031.50,107.80,
0.000,0.023,0.018,0.041,0.000,0.000, ,139.59,134.97,130.32,0.00,0.00,0.00 ,,1801.22,116.92,1249.33,119.38,884.98,116.85,1872.53,112.20,920.15,115.49,932.84,107.80,
0.000,0.023,0.012,0.038,0.000,0.006, ,139.96,135.41,130.79,0.00,0.00,0.00 ,,1601.95,117.14,1226.86,119.45,926.01,116.89,1751.40,112.20,892.80,115.49,963.13,107.88,
0.000,0.026,0.021,0.038,0.000,0.003, ,140.47,135.86,131.32,0.00,0.00,0.00 ,,1399.76,117.25,1204.40,119.49,905.49,116.89,1572.65,112.34,887.91,115.49,1045.18,107.77,
0.000,0.023,0.003,0.038,0.000,0.003, ,140.91,136.61,131.52,0.00,0.00,0.00 ,,1257.14,117.47,1084.25,119.63,819.54,116.92,1383.15,112.49,887.91,115.53,1092.06,107.77,
0.000,0.023,0.032,0.035,0.000,0.009, ,141.29,137.12,132.25,0.00,0.00,0.00 ,,1141.88,117.58,1013.92,119.67,727.72,116.96,1237.61,112.60,901.59,115.49,1070.57,107.73,
0.009,0.029,0.015,0.038,0.000,0.006, ,141.73,137.31,132.79,0.00,0.00,0.00 ,,1073.50,117.69,982.66,119.63,640.78,117.11,1109.65,112.67,907.45,115.46,988.52,107.91,
0.006,0.029,0.018,0.035,0.000,0.006, ,142.05,137.50,133.05,0.00,0.00,0.00 ,,1107.69,117.55,993.41,119.63,564.59,117.11,1022.71,112.78,965.08,115.38,923.08,107.73,
0.009,0.038,0.026,0.032,0.000,0.003, ,142.62,137.69,133.45,0.00,0.00,0.00 ,,1226.86,117.36,1037.36,119.63,536.26,117.14,917.22,112.82,1093.04,115.27,854.70,107.88,
0.009,0.029,0.015,0.029,0.000,0.003, ,142.99,138.13,133.72,0.00,0.00,0.00 ,,1382.17,117.25,968.99,119.60,530.40,117.03,852.75,112.86,1074.48,115.27,753.11,107.91,
0.021,0.035,0.018,0.035,0.000,0.003, ,143.25,138.58,134.12,0.00,0.00,0.00 ,,1385.10,117.33,946.52,119.63,518.68,117.22,855.68,112.82,968.99,115.27,739.44,107.77,
0.021,0.032,0.023,0.032,0.000,0.000, ,143.56,139.40,134.58,0.00,0.00,0.00 ,,1271.79,117.29,1055.92,119.56,599.76,117.00,854.70,112.86,931.87,115.38,812.70,107.88,
0.015,0.026,0.012,0.026,0.000,0.003, ,143.81,140.03,134.92,0.00,0.00,0.00 ,,1263.98,117.29,1113.55,119.45,656.41,116.96,898.66,112.82,1023.69,115.24,904.52,107.77,
0.021,0.029,0.012,0.029,0.000,0.003, ,144.26,140.22,135.18,0.00,0.00,0.00 ,,1288.40,117.22,1100.85,119.49,630.04,116.92,917.22,112.75,1085.23,115.20,987.55,107.73,
0.021,0.029,0.021,0.029,0.000,0.000, ,144.76,140.67,135.85,0.00,0.00,0.00 ,,1447.62,117.00,1049.08,119.45,577.29,117.03,867.40,112.67,1072.53,115.16,1050.06,107.69,
0.018,0.029,0.018,0.026,0.000,0.000, ,145.27,140.79,136.38,0.00,0.00,0.00 ,,1638.10,116.92,978.75,119.41,569.47,117.03,821.49,112.75,988.52,115.16,1061.78,107.62,
0.018,0.035,0.023,0.026,0.000,0.000, ,145.96,140.67,136.71,0.00,0.00,0.00 ,,1583.39,116.85,940.66,119.49,599.76,117.00,799.02,112.71,937.73,115.20,1014.90,107.51,
0.023,0.029,0.015,0.023,0.000,0.003, ,146.53,141.17,137.58,0.00,0.00,0.00 ,,1447.62,116.92,877.17,119.63,628.08,116.85,810.74,112.71,921.12,115.27,984.62,107.62,
0.021,0.026,0.015,0.021,0.000,0.000, ,147.03,141.61,138.11,0.00,0.00,0.00 ,,1451.53,116.92,902.56,119.45,650.55,116.89,769.72,112.75,964.10,115.20,984.62,107.62,
0.023,0.035,0.021,0.015,0.000,0.000, ,147.35,142.31,138.51,0.00,0.00,0.00 ,,1458.36,117.03,919.17,119.52,596.83,116.78,725.76,112.71,1008.06,115.16,1050.06,107.40,
0.023,0.032,0.018,0.018,0.000,0.006, ,147.73,142.82,138.98,0.00,0.00,0.00 ,,1435.90,116.92,834.19,119.60,547.01,116.96,711.11,112.67,1027.59,115.09,1176.07,107.44,
0.023,0.035,0.021,0.015,0.000,0.000, ,148.11,143.32,139.38,0.00,0.00,0.00 ,,1453.48,116.92,814.65,119.63,560.68,116.89,706.23,112.71,1086.20,115.05,1274.73,107.25,
0.023,0.029,0.015,0.015,0.000,0.000, ,148.42,144.15,139.71,0.00,0.00,0.00 ,,1532.60,116.70,940.66,119.45,586.08,116.96,673.99,112.67,1019.78,115.09,1265.93,107.33,
0.026,0.029,0.012,0.015,0.000,0.003, ,148.93,144.59,140.38,0.00,0.00,0.00 ,,1629.30,116.74,1057.88,119.38,595.85,116.81,634.92,112.67,989.50,115.05,1191.70,107.36,
0.021,0.029,0.018,0.009,0.000,0.003, ,149.43,145.03,140.71,0.00,0.00,0.00 ,,1587.30,116.78,1095.97,119.34,614.41,116.78,639.80,112.64,1125.27,114.98,1137.97,107.29,
0.021,0.032,0.021,0.015,0.000,0.000, ,149.94,145.41,141.18,0.00,0.00,0.00 ,,1437.85,116.78,1034.43,119.23,579.24,116.81,758.00,112.53,1191.70,114.98,1332.36,107.14,
0.023,0.029,0.018,0.012,0.000,0.003, ,150.31,145.98,141.51,0.00,0.00,0.00 ,,1192.67,116.96,970.94,119.27,632.97,116.89,852.75,112.42,1227.84,114.95,1492.55,107.22,
0.018,0.029,0.021,0.015,0.000,0.000, ,150.82,146.17,141.84,0.00,0.00,0.00 ,,1052.99,117.07,956.29,119.23,709.16,116.70,904.52,112.23,1255.19,114.87,1491.58,106.96,
0.021,0.026,0.012,0.012,0.000,0.006, ,151.14,146.30,142.04,0.00,0.00,0.00 ,,1017.83,117.07,949.45,119.30,730.65,116.56,933.82,112.23,1174.11,114.91,1305.01,107.11,
0.021,0.032,0.021,0.018,0.000,0.006, ,151.64,146.36,142.51,0.00,0.00,0.00 ,,1041.27,117.03,972.89,119.23,751.16,116.48,918.19,112.20,1054.95,114.98,1192.67,107.25,
0.023,0.035,0.023,0.015,0.000,0.000, ,152.08,146.55,143.24,0.00,0.00,0.00 ,,1115.51,117.00,1019.78,119.12,714.04,116.56,898.66,112.20,944.57,115.05,1209.28,107.22,
0.029,0.032,0.018,0.015,0.000,0.000, ,152.59,146.80,143.91,0.00,0.00,0.00 ,,1169.23,117.03,1070.57,119.08,660.32,116.52,835.16,112.23,857.63,115.09,1300.12,107.14,
0.021,0.026,0.012,0.018,0.000,0.003, ,152.78,146.80,144.44,0.00,0.00,0.00 ,,1271.79,116.78,1059.83,119.16,613.43,116.59,721.86,112.27,792.19,115.24,1281.56,107.03,
0.026,0.023,0.021,0.009,0.000,0.000, ,153.03,147.37,144.77,0.00,0.00,0.00 ,,1412.45,116.63,1026.62,119.05,586.08,116.52,691.58,112.34,773.63,115.20,1185.84,107.22,
0.023,0.018,0.012,0.012,0.000,0.003, ,153.53,147.88,145.44,0.00,0.00,0.00 ,,1443.71,116.59,977.78,119.12,578.27,116.63,736.51,112.27,721.86,115.24,1081.32,107.29,
0.023,0.018,0.015,0.009,0.000,0.003, ,153.98,148.39,145.84,0.00,0.00,0.00 ,,1314.77,116.70,952.38,119.19,560.68,116.52,779.49,112.16,680.83,115.27,1014.90,107.29,
0.021,0.018,0.021,0.012,0.000,0.000, ,154.35,149.15,146.17,0.00,0.00,0.00 ,,1173.14,116.81,884.98,119.23,524.54,116.52,841.03,112.20,668.13,115.35,957.26,107.33,
0.023,0.018,0.023,0.006,0.000,0.000, ,154.61,150.03,146.50,0.00,0.00,0.00 ,,1035.41,116.92,793.16,119.16,580.22,116.48,839.07,112.12,663.25,115.27,914.29,107.36,
0.023,0.009,0.012,0.012,0.000,0.009, ,154.67,151.04,146.77,0.00,0.00,0.00 ,,940.66,117.03,748.23,119.30,598.78,116.48,760.93,112.12,651.53,115.31,974.85,107.29,
0.023,0.015,0.018,0.009,0.000,0.000, ,154.92,151.55,147.03,0.00,0.00,0.00 ,,827.35,117.11,786.32,119.23,589.99,116.48,739.44,112.16,661.29,115.24,1049.08,107.22,
0.021,0.012,0.018,0.009,0.000,0.003, ,155.24,152.06,147.37,0.00,0.00,0.00 ,,682.78,117.22,716.97,119.30,543.10,116.45,785.35,112.09,666.18,115.24,1096.95,107.11,
0.023,0.009,0.018,0.006,0.000,0.000, ,155.81,152.06,147.83,0.00,0.00,0.00 ,,608.55,117.22,688.64,119.30,464.96,116.59,739.44,112.09,661.29,115.20,1097.92,107.14,
0.021,0.012,0.023,0.006,0.000,0.000, ,156.50,152.31,148.57,0.00,0.00,0.00 ,,603.66,117.25,752.14,119.23,412.21,116.70,635.90,112.16,630.04,115.35,1076.43,107.25,
0.023,0.003,0.009,0.009,0.000,0.006, ,157.26,152.44,148.97,0.00,0.00,0.00 ,,670.09,117.18,847.86,119.08,385.84,116.56,550.92,112.20,561.66,115.27,1066.67,107.11,
0.023,0.003,0.009,0.012,0.000,0.009, ,157.76,152.56,149.70,0.00,0.00,0.00 ,,695.48,117.11,874.24,119.12,372.16,116.63,473.75,112.16,490.35,115.27,1062.76,106.96,
0.023,0.012,0.021,0.009,0.000,0.000, ,158.01,152.56,150.23,0.00,0.00,0.00 ,,673.99,117.22,853.72,119.08,375.09,116.56,453.24,112.20,447.37,115.31,1097.92,107.03,
0.026,0.012,0.021,0.009,0.000,0.003, ,158.20,152.94,150.83,0.00,0.00,0.00 ,,640.78,117.07,876.19,118.94,364.35,116.56,469.84,112.16,440.54,115.31,1075.46,107.11,
0.018,0.003,0.012,0.012,0.000,0.003, ,158.46,153.32,151.43,0.00,0.00,0.00 ,,574.36,117.07,945.54,118.90,397.56,116.56,475.70,112.12,457.14,115.27,985.59,107.07,
0.023,0.006,0.015,0.012,0.000,0.000, ,158.65,153.76,151.56,0.00,0.00,0.00 ,,516.73,117.11,1017.83,118.79,486.45,116.48,475.70,112.09,468.86,115.27,966.06,107.11,
0.023,0.009,0.018,0.009,0.000,0.000, ,158.96,154.40,152.16,0.00,0.00,0.00 ,,509.89,117.14,1027.59,118.72,528.45,116.23,489.38,112.05,476.68,115.24,953.36,106.96,
0.026,0.006,0.015,0.006,0.000,0.000, ,159.40,155.03,152.43,0.00,0.00,0.00 ,,529.43,117.03,1031.50,118.72,492.31,116.34,496.21,112.01,456.17,115.27,980.71,107.00,
0.026,0.009,0.023,0.009,0.000,0.000, ,159.78,155.41,152.69,0.00,0.00,0.00 ,,531.38,117.11,1032.48,118.64,427.84,116.37,480.59,111.98,429.79,115.31,988.52,107.03,
0.029,0.009,0.018,0.009,0.000,0.009, ,159.97,156.11,153.29,0.00,0.00,0.00 ,,513.80,117.22,1063.74,118.72,379.98,116.52,510.87,111.94,409.28,115.31,960.20,107.00,
0.021,0.006,0.012,0.009,0.000,0.006, ,160.03,156.49,153.63,0.00,0.00,0.00 ,,534.31,117.07,1086.20,118.68,390.72,116.30,530.40,111.94,383.88,115.35,920.15,107.03,
0.023,0.009,0.012,0.012,0.000,0.000, ,160.16,156.80,154.03,0.00,0.00,0.00 ,,577.29,116.96,1095.97,118.57,414.16,116.41,510.87,111.90,362.39,115.35,867.40,107.22,
0.023,0.012,0.006,0.009,0.000,0.003, ,160.35,157.25,154.43,0.00,0.00,0.00 ,,604.64,117.00,1107.69,118.53,425.89,116.37,463.00,111.94,363.37,115.27,845.91,107.07,
0.026,0.006,0.003,0.006,0.000,0.000, ,160.73,157.44,154.96,0.00,0.00,0.00 ,,598.78,116.96,1141.88,118.57,402.44,116.37,408.30,112.01,376.07,115.31,840.05,107.03,
0.018,0.003,0.003,0.009,0.000,0.000, ,161.23,157.50,155.42,0.00,0.00,0.00 ,,550.92,117.07,1122.34,118.50,370.21,116.30,358.49,112.01,391.70,115.27,884.00,107.03,
0.026,0.009,0.006,0.006,0.000,0.000, ,161.74,157.56,156.02,0.00,0.00,0.00 ,,482.54,116.89,1042.25,118.53,342.86,116.12,321.37,112.05,395.60,115.24,960.20,107.11,
0.021,0.012,0.000,0.003,0.000,0.000, ,162.05,157.82,156.56,0.00,0.00,0.00 ,,416.12,116.96,959.22,118.64,337.00,116.37,312.58,112.01,393.65,115.27,997.31,106.92,
0.023,0.006,0.000,0.003,0.000,0.000, ,162.43,158.19,157.16,0.00,0.00,0.00 ,,364.35,117.11,882.05,118.72,342.86,116.34,304.76,112.01,382.91,115.24,968.99,106.92,
0.023,0.000,0.000,0.006,0.000,0.003, ,162.81,158.64,157.75,0.00,0.00,0.00 ,,320.39,117.22,821.49,118.72,335.04,116.30,301.83,111.98,372.16,115.24,868.38,107.11,
0.021,0.003,0.000,0.006,0.000,0.003, ,163.13,159.21,158.15,0.00,0.00,0.00 ,,277.41,117.11,796.09,118.68,322.34,116.37,301.83,111.98,362.39,115.20,787.30,107.07,
0.018,0.006,0.000,0.003,0.000,0.000, ,163.32,159.78,158.62,0.00,0.00,0.00 ,,244.20,117.14,790.23,118.68,308.67,116.26,290.11,111.98,352.63,115.20,732.60,107.00,
0.021,0.009,0.000,0.003,0.000,0.003, ,163.44,160.22,158.89,0.00,0.00,0.00 ,,229.55,117.22,777.53,118.72,289.13,116.41,284.25,111.87,341.88,115.16,729.67,106.96,
0.023,0.006,0.000,0.003,0.000,0.000, ,163.51,160.73,159.29,0.00,0.00,0.00 ,,243.22,117.03,769.72,118.72,276.43,116.23,290.11,111.94,329.18,115.24,743.35,107.07,
0.026,0.012,0.003,0.009,0.000,0.000, ,163.63,160.98,159.49,0.00,0.00,0.00 ,,285.23,117.00,758.97,118.72,278.39,116.23,305.74,111.83,308.67,115.24,757.02,107.00,
0.023,0.012,0.000,0.009,0.000,0.000, ,163.82,161.30,159.82,0.00,0.00,0.00 ,,374.11,117.07,750.18,118.68,294.99,116.23,327.23,111.83,294.02,115.20,792.19,106.96,
0.023,0.006,0.000,0.000,0.000,0.006, ,163.95,161.36,160.22,0.00,0.00,0.00 ,,425.89,116.92,746.28,118.64,340.90,116.04,343.83,111.79,285.23,115.20,746.28,107.00,
0.023,0.015,0.003,0.006,0.000,0.000, ,164.01,161.36,160.75,0.00,0.00,0.00 ,,443.47,116.96,724.79,118.64,359.46,116.19,363.37,111.83,276.43,115.20,679.85,107.14,
0.023,0.003,0.000,0.006,0.000,0.000, ,164.07,161.36,161.68,0.00,0.00,0.00 ,,428.82,116.85,681.81,118.68,344.81,116.04,372.16,111.72,260.81,115.24,638.83,107.03,
0.035,0.006,0.000,0.006,0.000,0.000, ,164.39,162.12,161.68,0.00,0.00,0.00 ,,421.98,116.74,699.39,118.64,322.34,116.08,372.16,111.72,250.06,115.24,599.76,106.96,
0.038,0.012,0.000,0.009,0.000,0.003, ,164.70,162.56,162.28,0.00,0.00,0.00 ,,445.42,116.78,730.65,118.68,301.83,116.19,379.98,111.76,253.97,115.24,574.36,107.14,
0.029,0.012,0.000,0.000,0.000,0.000, ,164.96,162.94,162.75,0.00,0.00,0.00 ,,462.03,116.78,709.16,118.61,276.43,116.12,390.72,111.68,278.39,115.20,574.36,107.07,
0.021,0.006,0.000,0.003,0.000,0.000, ,165.15,163.45,163.15,0.00,0.00,0.00 ,,445.42,116.78,660.32,118.68,251.04,116.08,387.79,111.72,306.72,115.16,603.66,107.00,
0.018,0.009,0.000,0.003,0.000,0.003, ,165.40,164.02,163.48,0.00,0.00,0.00 ,,429.79,116.70,652.50,118.64,228.57,116.08,363.37,111.65,313.55,115.09,589.01,107.00,
0.012,0.009,0.000,0.003,0.000,0.003, ,165.65,164.46,163.81,0.00,0.00,0.00 ,,438.58,116.67,659.34,118.61,207.08,116.12,333.09,111.68,303.79,115.13,538.22,107.00,
0.009,0.009,0.000,0.003,0.000,0.000, ,165.71,164.84,164.21,0.00,0.00,0.00 ,,486.45,116.56,648.60,118.68,193.41,116.12,311.60,111.61,285.23,115.13,501.10,106.96,
0.006,0.003,0.000,0.006,0.000,0.000, ,165.84,165.22,164.55,0.00,0.00,0.00 ,,576.31,116.48,628.08,118.68,185.59,116.12,290.11,111.68,268.62,115.13,501.10,107.00,
0.009,0.009,0.000,0.009,0.003,0.000, ,165.84,165.47,164.81,0.00,0.00,0.00 ,,697.44,116.41,618.32,118.50,191.45,116.12,279.37,111.68,258.85,115.09,530.40,107.00,
0.009,0.009,0.000,0.003,0.000,0.006, ,165.90,165.79,165.15,0.00,0.00,0.00 ,,771.67,116.23,690.60,118.46,203.17,116.01,263.74,111.58,254.95,115.05,571.43,106.96,
0.003,0.006,0.000,0.009,0.000,0.000, ,165.97,165.85,165.48,0.00,0.00,0.00 ,,807.81,116.30,756.04,118.42,202.20,116.12,248.11,111.68,249.08,115.09,583.15,106.96,
0.000,0.006,0.000,0.000,0.000,0.000, ,165.97,165.92,166.01,0.00,0.00,0.00 ,,803.91,116.23,805.86,118.39,206.11,116.01,243.22,111.61,251.04,115.09,561.66,106.96,
0.006,0.006,0.000,0.000,0.000,0.003, ,165.78,165.92,166.48,0.00,0.00,0.00 ,,800.98,116.15,831.26,118.32,223.69,115.86,252.01,111.58,259.83,114.98,528.45,107.00,
0.006,0.003,0.000,0.000,0.000,0.000, ,165.71,165.92,167.21,0.00,0.00,0.00 ,,824.42,116.08,861.54,118.32,238.34,115.97,262.76,111.58,278.39,115.09,566.54,106.85,
0.000,0.003,0.000,0.003,0.000,0.000, ,165.52,166.17,168.08,0.00,0.00,0.00 ,,810.74,116.15,861.54,118.21,253.97,115.86,273.50,111.54,308.67,115.05,607.57,106.78,
0.000,0.003,0.000,0.003,0.000,0.006, ,165.78,166.36,168.54,0.00,0.00,0.00 ,,742.37,116.19,842.98,118.17,257.88,115.90,270.57,111.54,332.11,114.98,606.59,106.96,
0.000,0.009,0.000,0.000,0.000,0.000, ,166.16,166.74,169.14,0.00,0.00,0.00 ,,697.44,116.15,804.88,118.21,270.57,115.86,276.43,111.50,346.76,114.95,576.31,106.85,
0.000,0.003,0.000,0.000,0.000,0.003, ,166.35,167.05,169.34,0.00,0.00,0.00 ,,709.16,116.08,751.16,118.24,270.57,115.82,281.32,111.50,351.65,114.91,543.10,106.74,
0.000,0.003,0.000,0.000,0.000,0.003, ,166.60,167.43,169.61,0.00,0.00,0.00 ,,802.93,116.04,682.78,118.39,286.20,115.71,289.13,111.47,349.69,114.95,559.71,106.81,
0.003,0.009,0.000,0.000,0.000,0.000, ,166.79,167.69,169.87,0.00,0.00,0.00 ,,904.52,116.01,647.62,118.39,300.85,115.90,300.85,111.47,331.14,114.95,631.01,106.81,
0.003,0.006,0.000,0.000,0.000,0.000, ,166.66,167.94,170.14,0.00,0.00,0.00 ,,993.41,115.82,719.90,118.24,308.67,115.71,315.51,111.43,307.69,114.91,674.97,106.74,
0.003,0.009,0.000,0.000,0.000,0.000, ,166.35,168.00,170.27,0.00,0.00,0.00 ,,1076.43,115.71,798.05,118.21,305.74,115.68,321.37,111.36,282.30,114.87,670.09,106.74,
0.000,0.009,0.000,0.000,0.000,0.003, ,166.22,168.13,170.34,0.00,0.00,0.00 ,,1078.39,115.71,800.98,118.17,313.55,115.57,311.60,111.39,271.55,114.91,602.69,106.70,
0.000,0.006,0.000,0.000,0.000,0.000, ,166.03,168.07,170.34,0.00,0.00,0.00 ,,1064.71,115.71,856.65,118.13,306.72,115.71,303.79,111.32,274.48,114.87,551.89,106.74,
0.003,0.009,0.000,0.000,0.000,0.003, ,165.97,168.07,170.34,0.00,0.00,0.00 ,,1040.29,115.64,939.68,118.02,311.60,115.64,306.72,111.36,279.37,114.87,542.12,106.74,
0.000,0.009,0.000,0.003,0.000,0.000, ,165.90,167.94,170.41,0.00,0.00,0.00 ,,951.40,115.71,942.61,118.02,314.53,115.64,321.37,111.25,279.37,114.80,550.92,106.70,
0.000,0.006,0.000,0.000,0.000,0.000, ,165.97,167.94,170.41,0.00,0.00,0.00 ,,833.21,115.82,903.54,117.91,314.53,115.60,332.11,111.32,291.09,114.84,569.47,106.56,
0.003,0.012,0.000,0.000,0.000,0.000, ,165.97,167.81,170.34,0.00,0.00,0.00 ,,745.30,115.82,880.10,117.91,314.53,115.64,333.09,111.21,319.41,114.73,595.85,106.74,
0.000,0.006,0.000,0.000,0.000,0.003, ,166.09,167.88,170.41,0.00,0.00,0.00 ,,746.28,115.90,878.14,117.91,312.58,115.64,333.09,111.25,362.39,114.76,636.87,106.67,
0.000,0.003,0.000,0.000,0.000,0.003, ,166.03,167.75,170.54,0.00,0.00,0.00 ,,805.86,115.75,899.63,117.88,322.34,115.49,317.46,111.17,414.16,114.69,666.18,106.48,
0.000,0.009,0.000,0.000,0.000,0.003, ,166.09,167.81,170.61,0.00,0.00,0.00 ,,898.66,115.60,885.96,117.91,334.07,115.42,325.27,111.21,463.00,114.62,711.11,106.48,
0.000,0.009,0.000,0.000,0.000,0.000, ,166.09,167.94,170.94,0.00,0.00,0.00 ,,1008.06,115.57,870.33,117.99,348.72,115.42,350.67,111.21,491.33,114.54,783.39,106.45,
0.000,0.006,0.000,0.000,0.000,0.000, ,166.09,168.19,171.20,0.00,0.00,0.00 ,,1086.20,115.57,884.00,117.88,338.95,115.42,374.11,111.10,508.91,114.51,816.61,106.37,
0.000,0.003,0.000,0.006,0.000,0.003, ,165.78,168.57,171.54,0.00,0.00,0.00 ,,1166.30,115.46,930.89,117.77,330.16,115.46,386.81,111.10,514.77,114.51,828.33,106.30,
0.003,0.006,0.000,0.000,0.000,0.003, ,165.34,168.76,171.94,0.00,0.00,0.00 ,,1165.32,115.38,1004.15,117.80,356.53,115.49,392.67,111.10,487.42,114.51,807.81,106.34,
0.000,0.006,0.000,0.000,0.000,0.006, ,165.02,168.64,172.27,0.00,0.00,0.00 ,,1129.18,115.46,1061.78,117.66,380.95,115.27,389.74,111.03,451.28,114.51,790.23,106.41,
0.000,0.009,0.000,0.006,0.000,0.003, ,164.89,168.83,172.47,0.00,0.00,0.00 ,,1032.48,115.38,1036.39,117.66,372.16,115.35,380.95,111.03,421.98,114.54,793.16,106.45,
0.000,0.012,0.000,0.000,0.000,0.000, ,164.77,168.64,172.47,0.00,0.00,0.00 ,,891.82,115.53,939.68,117.77,338.95,115.35,363.37,110.99,413.19,114.58,798.05,106.26,
0.000,0.009,0.000,0.000,0.000,0.000, ,164.77,168.32,172.54,0.00,0.00,0.00 ,,743.35,115.68,826.37,117.73,330.16,115.42,335.04,111.06,419.05,114.58,836.14,106.15,
0.000,0.012,0.000,0.000,0.000,0.006, ,165.02,168.19,172.80,0.00,0.00,0.00 ,,632.97,115.71,778.51,117.88,386.81,115.24,316.48,111.06,433.70,114.51,884.98,106.26,
0.000,0.012,0.000,0.000,0.000,0.000, ,165.21,167.81,173.07,0.00,0.00,0.00 ,,620.27,115.82,784.37,117.84,438.58,115.24,315.51,111.06,441.51,114.51,920.15,106.15,
0.000,0.009,0.000,0.000,0.000,0.003, ,165.15,167.37,173.20,0.00,0.00,0.00 ,,675.95,115.71,809.77,117.80,430.77,115.24,324.30,111.03,431.75,114.47,904.52,106.08,
0.000,0.006,0.000,0.000,0.000,0.003, ,165.27,166.99,173.40,0.00,0.00,0.00 ,,772.65,115.60,842.00,117.77,423.93,115.16,333.09,110.95,434.68,114.40,909.40,106.15,
0.000,0.003,0.000,0.000,0.000,0.000, ,165.15,166.55,173.60,0.00,0.00,0.00 ,,861.54,115.53,917.22,117.69,409.28,115.27,337.97,110.99,453.24,114.47,925.03,106.12,
0.000,0.009,0.000,0.000,0.000,0.006, ,165.02,166.49,173.74,0.00,0.00,0.00 ,,924.05,115.38,1056.90,117.51,409.28,115.16,348.72,111.03,472.77,114.43,906.47,106.08,
0.000,0.009,0.000,0.000,0.000,0.000, ,164.83,166.49,173.93,0.00,0.00,0.00 ,,931.87,115.38,1192.67,117.36,436.63,115.16,349.69,110.92,509.89,114.36,887.91,105.97,
0.000,0.006,0.000,0.000,0.000,0.003, ,164.45,166.80,174.33,0.00,0.00,0.00 ,,891.82,115.38,1268.86,117.22,449.33,115.05,333.09,110.88,542.12,114.25,864.47,106.04,
0.000,0.003,0.000,0.000,0.000,0.006, ,164.26,167.05,174.60,0.00,0.00,0.00 ,,836.14,115.46,1194.63,117.25,454.21,115.09,312.58,110.99,562.64,114.29,875.21,106.08,
0.000,0.006,0.000,0.000,0.000,0.000, ,164.14,167.37,174.80,0.00,0.00,0.00 ,,766.79,115.46,1037.36,117.51,474.73,115.13,293.04,110.88,578.27,114.29,898.66,105.97,
0.000,0.009,0.000,0.000,0.000,0.000, ,163.95,167.50,175.07,0.00,0.00,0.00 ,,668.13,115.49,897.68,117.51,521.61,114.95,280.34,110.92,585.10,114.21,925.03,106.08,
0.000,0.015,0.000,0.000,0.000,0.000, ,163.57,167.69,175.40,0.00,0.00,0.00 ,,580.22,115.68,834.19,117.47,555.80,114.87,265.69,110.92,584.13,114.21,952.38,106.04,
0.000,0.006,0.000,0.000,0.000,0.003, ,163.25,167.88,175.53,0.00,0.00,0.00 ,,551.89,115.68,904.52,117.47,593.89,114.91,255.92,110.92,570.45,114.29,958.24,105.93,
0.000,0.009,0.000,0.000,0.000,0.000, ,163.00,167.88,175.27,0.00,0.00,0.00 ,,626.13,115.64,1018.80,117.47,691.58,114.87,253.97,110.92,545.05,114.25,918.19,105.93,
0.003,0.009,0.000,0.000,0.000,0.003, ,163.13,168.07,175.00,0.00,0.00,0.00 ,,766.79,115.46,1156.53,117.22,814.65,114.62,248.11,110.92,499.15,114.25,823.44,106.04,
0.000,0.009,0.000,0.000,0.000,0.000, ,163.32,168.00,174.93,0.00,0.00,0.00 ,,871.31,115.35,1251.28,117.11,902.56,114.43,256.90,110.81,457.14,114.21,766.79,106.08,
0.003,0.012,0.000,0.000,0.000,0.003, ,163.44,167.62,174.80,0.00,0.00,0.00 ,,917.22,115.20,1247.37,117.11,977.78,114.43,269.60,110.84,465.93,114.25,773.63,106.12,
0.003,0.012,0.000,0.000,0.000,0.003, ,163.51,167.18,174.73,0.00,0.00,0.00 ,,912.33,115.20,1227.84,117.14,1001.22,114.40,294.99,110.84,496.21,114.25,797.07,106.08,
0.000,0.006,0.000,0.003,0.000,0.003, ,163.57,166.80,174.73,0.00,0.00,0.00 ,,876.19,115.24,1223.93,117.07,980.71,114.40,326.25,110.81,527.47,114.21,789.26,105.97,
0.003,0.006,0.000,0.000,0.000,0.003, ,163.44,166.49,175.00,0.00,0.00,0.00 ,,863.49,115.20,1141.88,117.07,959.22,114.43,339.93,110.70,562.64,114.14,763.86,105.93,
0.000,0.009,0.000,0.000,0.000,0.006, ,163.38,166.30,175.33,0.00,0.00,0.00 ,,869.35,115.24,984.62,117.22,961.17,114.32,349.69,110.77,602.69,114.10,698.41,106.01,
0.000,0.012,0.000,0.000,0.000,0.003, ,163.32,166.17,175.53,0.00,0.00,0.00 ,,807.81,115.20,866.42,117.36,987.55,114.29,357.51,110.70,643.71,114.07,608.55,106.15,
0.000,0.009,0.000,0.000,0.000,0.003, ,163.00,166.04,175.80,0.00,0.00,0.00 ,,705.25,115.27,820.51,117.47,1044.20,114.25,366.30,110.66,699.39,114.03,544.08,106.19,
0.000,0.012,0.000,0.006,0.000,0.000, ,162.81,166.11,176.27,0.00,0.00,0.00 ,,629.06,115.35,824.42,117.44,1023.69,114.21,379.00,110.66,771.67,113.92,536.26,106.23,
0.000,0.012,0.000,0.000,0.000,0.000, ,162.81,166.36,176.66,0.00,0.00,0.00 ,,608.55,115.49,818.56,117.44,944.57,114.32,400.49,110.55,850.79,113.81,553.85,106.12,
0.000,0.009,0.000,0.003,0.000,0.006, ,162.94,166.67,176.86,0.00,0.00,0.00 ,,609.52,115.35,829.30,117.44,860.56,114.36,449.33,110.55,914.29,113.74,566.54,105.97,
0.000,0.015,0.000,0.003,0.000,0.003, ,163.13,167.05,176.86,0.00,0.00,0.00 ,,604.64,115.38,871.31,117.40,812.70,114.36,507.94,110.44,962.15,113.70,575.34,106.15,
0.003,0.012,0.000,0.000,0.000,0.003, ,163.06,167.43,177.00,0.00,0.00,0.00 ,,606.59,115.46,969.96,117.25,806.84,114.43,579.24,110.37,984.62,113.59,556.78,106.12,
0.000,0.009,0.000,0.000,0.000,0.000, ,163.06,167.69,177.13,0.00,0.00,0.00 ,,589.99,115.38,1020.76,117.18,811.72,114.29,663.25,110.29,989.50,113.59,568.50,106.15,
0.000,0.012,0.000,0.003,0.000,0.006, ,162.87,167.75,176.93,0.00,0.00,0.00 ,,546.03,115.38,1008.06,117.14,809.77,114.21,746.28,110.18,987.55,113.63,618.32,106.23,
0.000,0.003,0.000,0.000,0.000,0.006, ,162.50,167.69,176.73,0.00,0.00,0.00 ,,506.96,115.42,972.89,117.14,792.19,114.36,785.35,110.11,989.50,113.59,656.41,106.01,
0.000,0.009,0.000,0.000,0.000,0.003, ,162.24,167.69,176.73,0.00,0.00,0.00 ,,488.40,115.46,908.42,117.22,771.67,114.36,759.95,110.15,1015.87,113.55,653.48,106.01,
0.000,0.006,0.000,0.000,0.000,0.003, ,161.74,167.50,176.80,0.00,0.00,0.00 ,,484.49,115.46,805.86,117.22,731.62,114.40,710.13,110.22,1066.67,113.44,653.48,105.90,
0.000,0.006,0.000,0.000,0.000,0.000, ,161.11,167.43,176.80,0.00,0.00,0.00 ,,473.75,115.46,726.74,117.29,692.55,114.43,686.69,110.11,1150.67,113.37,653.48,106.01,
0.006,0.009,0.000,0.000,0.000,0.006, ,160.54,167.24,177.00,0.00,0.00,0.00 ,,437.61,115.38,681.81,117.33,694.51,114.36,695.48,110.15,1242.49,113.33,658.36,105.86,
0.000,0.006,0.000,0.000,0.000,0.000, ,160.16,167.05,177.13,0.00,0.00,0.00 ,,400.49,115.49,710.13,117.40,696.46,114.43,734.55,110.15,1318.68,113.26,655.43,105.93,
0.003,0.009,0.000,0.000,0.000,0.000, ,160.10,166.99,177.33,0.00,0.00,0.00 ,,371.18,115.53,789.26,117.33,660.32,114.43,797.07,110.11,1356.78,113.19,677.90,105.90,
0.000,0.012,0.000,0.006,0.000,0.000, ,160.22,166.93,177.13,0.00,0.00,0.00 ,,359.46,115.49,878.14,117.29,624.18,114.47,867.40,110.00,1397.80,113.11,728.69,105.82,
0.000,0.006,0.000,0.000,0.000,0.006, ,160.29,166.86,177.13,0.00,0.00,0.00 ,,394.63,115.46,944.57,117.11,589.99,114.47,903.54,109.93,1404.64,113.15,754.09,105.68,
0.000,0.006,0.000,0.003,0.000,0.003, ,159.97,166.67,177.20,0.00,0.00,0.00 ,,450.31,115.46,954.33,117.03,577.29,114.43,946.52,109.89,1363.61,113.11,741.39,105.68,
0.006,0.012,0.000,0.006,0.000,0.000, ,159.09,166.86,177.13,0.00,0.00,0.00 ,,487.42,115.35,911.36,117.14,570.45,114.51,941.64,109.89,1281.56,113.19,705.25,105.75,
0.003,0.006,0.000,0.000,0.000,0.006, ,157.70,167.05,177.13,0.00,0.00,0.00 ,,490.35,115.38,858.61,117.22,560.68,114.47,868.38,109.85,1197.56,113.19,662.27,105.90,
0.000,0.003,0.000,0.000,0.000,0.000, ,156.75,167.24,177.00,0.00,0.00,0.00 ,,486.45,115.35,811.72,117.03,547.01,114.40,772.65,109.93,1119.41,113.22,622.22,105.90,
0.000,0.012,0.000,0.000,0.000,0.000, ,155.93,167.56,177.33,0.00,0.00,0.00 ,,489.38,115.24,767.77,117.18,543.10,114.29,673.02,110.00,1034.43,113.33,578.27,105.93,
0.000,0.003,0.000,0.000,0.000,0.000, ,155.24,167.69,177.33,0.00,0.00,0.00 ,,498.17,115.27,733.58,117.25,537.24,114.51,584.13,110.07,950.43,113.44,541.15,105.90,
0.000,0.006,0.000,0.000,0.000,0.003, ,154.10,167.62,177.06,0.00,0.00,0.00 ,,503.05,115.31,738.46,117.11,521.61,114.36,512.82,110.22,874.24,113.48,509.89,105.97,
0.009,0.009,0.000,0.003,0.000,0.003, ,153.15,167.12,176.80,0.00,0.00,0.00 ,,483.52,115.24,781.44,117.03,505.01,114.36,451.28,110.15,796.09,113.52,488.40,105.90,
0.000,0.015,0.000,0.000,0.000,0.000, ,152.90,166.86,176.53,0.00,0.00,0.00 ,,479.61,115.16,816.61,117.11,497.19,114.29,408.30,110.26,729.67,113.59,491.33,106.08,
0.003,0.006,0.000,0.000,0.000,0.003, ,153.72,166.80,176.13,0.00,0.00,0.00 ,,484.49,115.13,828.33,117.11,473.75,114.36,386.81,110.22,670.09,113.63,513.80,105.86,
0.000,0.012,0.000,0.000,0.000,0.000, ,154.35,166.86,175.87,0.00,0.00,0.00 ,,524.54,115.16,838.10,117.00,436.63,114.36,379.00,110.22,612.45,113.66,521.61,105.93,
0.000,0.009,0.000,0.000,0.000,0.000, ,155.11,167.12,175.40,0.00,0.00,0.00 ,,567.52,115.05,866.42,116.96,407.33,114.36,372.16,110.29,556.78,113.74,513.80,105.82,
0.000,0.006,0.000,0.000,0.000,0.000, ,155.36,167.12,174.87,0.00,0.00,0.00 ,,583.15,115.09,855.68,116.96,388.77,114.43,357.51,110.26,524.54,113.74,501.10,105.79,
0.000,0.006,0.000,0.003,0.000,0.003, ,155.74,167.18,174.53,0.00,0.00,0.00 ,,589.01,115.02,793.16,117.00,392.67,114.51,342.86,110.33,514.77,113.77,495.24,105.90,
0.000,0.006,0.000,0.000,0.000,0.000, ,156.37,166.99,174.00,0.00,0.00,0.00 ,,574.36,115.02,717.95,117.11,398.53,114.43,331.14,110.26,510.87,113.81,507.94,105.79,
0.006,0.009,0.000,0.000,0.000,0.000, ,157.26,166.61,173.34,0.00,0.00,0.00 ,,593.89,114.98,651.53,117.11,411.23,114.47,324.30,110.33,512.82,113.81,506.96,105.86,
0.003,0.009,0.000,0.000,0.000,0.003, ,157.51,166.30,173.14,0.00,0.00,0.00 ,,626.13,114.91,587.06,117.11,406.35,114.32,313.55,110.29,511.84,113.74,512.82,105.79,
0.003,0.012,0.000,0.000,0.000,0.000, ,157.32,166.11,172.87,0.00,0.00,0.00 ,,649.57,114.87,547.01,117.25,395.60,114.32,299.88,110.29,513.80,113.77,511.84,105.71,
0.003,0.009,0.000,0.000,0.000,0.000, ,156.50,165.92,172.87,0.00,0.00,0.00 ,,637.85,114.91,541.15,117.29,395.60,114.32,287.18,110.26,507.94,113.74,510.87,105.82,
0.003,0.006,0.000,0.000,0.000,0.000, ,155.74,165.92,173.00,0.00,0.00,0.00 ,,586.08,114.95,537.24,117.22,399.51,114.32,273.50,110.29,491.33,113.70,520.63,105.86,
0.000,0.006,0.000,0.000,0.000,0.003, ,154.61,165.79,173.20,0.00,0.00,0.00 ,,562.64,114.91,536.26,117.18,402.44,114.32,264.71,110.26,483.52,113.74,545.05,105.68,
0.000,0.009,0.000,0.000,0.000,0.000, ,153.28,165.54,173.34,0.00,0.00,0.00 ,,563.61,114.95,524.54,117.25,394.63,114.32,257.88,110.22,470.82,113.70,572.41,105.64,
0.003,0.009,0.000,0.000,0.000,0.003, ,152.71,165.22,173.00,0.00,0.00,0.00 ,,567.52,114.95,505.01,117.25,387.79,114.40,254.95,110.22,456.17,113.74,589.99,105.60,
0.009,0.006,0.000,0.000,0.000,0.003, ,152.59,165.22,172.47,0.00,0.00,0.00 ,,562.64,114.91,479.61,117.22,379.98,114.21,258.85,110.22,432.72,113.74,589.99,105.75,
0.000,0.006,0.000,0.003,0.000,0.003, ,153.22,164.97,171.54,0.00,0.00,0.00 ,,559.71,114.91,467.89,117.11,364.35,114.29,271.55,110.11,415.14,113.70,568.50,105.68,
0.000,0.006,0.000,0.000,0.000,0.006, ,154.42,164.84,170.74,0.00,0.00,0.00 ,,526.50,114.91,459.10,117.14,339.93,114.32,286.20,110.18,403.42,113.70,540.17,105.71,
0.000,0.012,0.000,0.000,0.000,0.000, ,155.81,164.46,169.74,0.00,0.00,0.00 ,,499.15,114.80,447.37,117.22,328.21,114.32,290.11,110.15,392.67,113.77,543.10,105.71,
0.003,0.006,0.000,0.000,0.000,0.000, ,156.75,163.19,168.47,0.00,0.00,0.00 ,,496.21,114.87,444.44,117.25,332.11,114.29,295.97,110.07,380.95,113.77,578.27,105.68,
0.000,0.009,0.000,0.000,0.003,0.000, ,157.45,161.49,167.28,0.00,0.00,0.00 ,,499.15,114.80,464.96,117.14,343.83,114.29,289.13,110.11,375.09,113.74,601.71,105.60,
0.000,0.009,0.000,0.000,0.000,0.003, ,157.83,160.16,166.21,0.00,0.00,0.00 ,,506.96,114.80,486.45,117.11,343.83,114.29,287.18,110.11,376.07,113.74,609.52,105.60,
0.003,0.012,0.000,0.000,0.000,0.000, ,157.70,159.46,164.88,0.00,0.00,0.00 ,,505.98,114.98,506.96,117.07,344.81,114.29,283.27,110.07,376.07,113.77,621.25,105.60,
0.000,0.006,0.000,0.000,0.000,0.006, ,156.94,159.02,163.75,0.00,0.00,0.00 ,,492.31,114.95,519.66,117.03,343.83,114.36,286.20,110.15,372.16,113.81,660.32,105.38,
0.003,0.009,0.000,0.000,0.000,0.000, ,156.31,158.32,162.82,0.00,0.00,0.00 ,,487.42,114.80,532.36,117.03,350.67,114.14,291.09,110.11,373.14,113.77,681.81,105.49,
0.003,0.006,0.000,0.000,0.000,0.000, ,155.87,157.56,162.28,0.00,0.00,0.00 ,,498.17,114.91,520.63,117.07,352.63,114.25,294.02,110.04,382.91,113.70,705.25,105.38,
0.003,0.012,0.000,0.000,0.000,0.006, ,155.43,156.68,161.88,0.00,0.00,0.00 ,,505.01,114.87,497.19,117.03,333.09,114.21,301.83,110.07,395.60,113.74,715.02,105.53,
0.000,0.012,0.000,0.000,0.000,0.003, ,154.67,156.49,161.95,0.00,0.00,0.00 ,,514.77,114.69,468.86,117.07,322.34,114.25,310.62,109.96,407.33,113.59,703.30,105.57,
0.003,0.009,0.000,0.000,0.000,0.000, ,154.04,157.56,162.02,0.00,0.00,0.00 ,,520.63,114.80,444.44,117.07,304.76,114.32,318.44,110.04,407.33,113.63,695.48,105.35,
0.000,0.006,0.000,0.000,0.000,0.000, ,153.85,159.14,161.55,0.00,0.00,0.00 ,,502.08,114.91,421.00,117.07,303.79,114.21,319.41,110.04,405.37,113.63,653.48,105.38,
0.000,0.006,0.000,0.000,0.000,0.000, ,154.61,160.03,160.55,0.00,0.00,0.00 ,,458.12,114.76,394.63,117.00,304.76,114.10,315.51,109.96,407.33,113.55,612.45,105.42,
0.000,0.009,0.000,0.003,0.000,0.003, ,156.12,160.41,158.82,0.00,0.00,0.00 ,,424.91,114.73,375.09,117.07,302.81,114.18,310.62,109.96,410.26,113.55,570.45,105.53,
0.003,0.009,0.000,0.000,0.000,0.003, ,157.51,160.28,157.22,0.00,0.00,0.00 ,,407.33,114.80,367.28,117.03,306.72,114.18,304.76,109.96,405.37,113.55,532.36,105.49,
0.000,0.012,0.000,0.000,0.000,0.006, ,159.47,159.97,155.76,0.00,0.00,0.00 ,,399.51,114.80,380.95,117.00,315.51,114.14,298.90,109.96,405.37,113.59,491.33,105.49,
0.000,0.012,0.000,0.000,0.000,0.000, ,160.98,159.97,154.03,0.00,0.00,0.00 ,,413.19,114.76,424.91,116.92,314.53,114.18,296.95,110.00,398.53,113.55,461.05,105.57,
0.000,0.006,0.000,0.000,0.000,0.000, ,161.49,160.35,152.56,0.00,0.00,0.00 ,,452.26,114.65,508.91,116.85,299.88,113.99,292.06,109.89,396.58,113.52,441.51,105.57,
0.000,0.003,0.000,0.000,0.000,0.000, ,161.67,160.41,151.90,0.00,0.00,0.00 ,,553.85,114.62,574.36,116.81,283.27,114.14,285.23,109.93,390.72,113.52,441.51,105.42,
0.003,0.006,0.000,0.000,0.000,0.003, ,161.74,159.84,151.23,0.00,0.00,0.00 ,,680.83,114.54,594.87,116.81,276.43,114.07,277.41,109.93,382.91,113.52,437.61,105.53,
0.003,0.006,0.000,0.000,0.000,0.003, ,161.23,158.64,151.63,0.00,0.00,0.00 ,,749.21,114.43,605.62,116.70,260.81,114.10,275.46,109.93,382.91,113.55,423.93,105.42,
0.000,0.012,0.000,0.000,0.000,0.003, ,160.92,157.25,152.16,0.00,0.00,0.00 ,,751.16,114.36,600.73,116.78,239.32,113.92,278.39,109.82,379.00,113.55,432.72,105.60,
0.003,0.006,0.000,0.000,0.000,0.006, ,159.97,156.42,153.03,0.00,0.00,0.00 ,,739.44,114.36,593.89,116.78,225.64,114.14,278.39,109.93,370.21,113.55,451.28,105.53,
0.000,0.009,0.000,0.000,0.000,0.000, ,158.77,156.11,154.09,0.00,0.00,0.00 ,,728.69,114.40,585.10,116.74,219.78,114.03,277.41,109.85,361.42,113.52,461.05,105.49,
0.000,0.009,0.000,0.003,0.000,0.000, ,157.26,156.17,155.62,0.00,0.00,0.00 ,,687.67,114.47,563.61,116.74,220.76,114.10,273.50,109.85,348.72,113.48,465.93,105.42,
0.000,0.012,0.000,0.000,0.000,0.003, ,156.12,156.93,156.56,0.00,0.00,0.00 ,,640.78,114.40,513.80,116.74,221.73,114.10,266.67,109.85,346.76,113.52,454.21,105.49,
0.000,0.006,0.000,0.000,0.000,0.000, ,156.88,157.82,157.02,0.00,0.00,0.00 ,,610.50,114.51,470.82,116.81,220.76,113.99,259.83,109.82,348.72,113.41,445.42,105.53,
0.003,0.006,0.000,0.003,0.000,0.000, ,157.13,158.89,156.89,0.00,0.00,0.00 ,,559.71,114.43,436.63,116.85,223.69,114.07,252.01,109.82,352.63,113.44,443.47,105.49,
0.000,0.012,0.000,0.000,0.000,0.003, ,157.95,159.27,156.09,0.00,0.00,0.00 ,,520.63,114.51,406.35,116.85,231.50,113.96,242.25,109.89,352.63,113.48,448.35,105.49,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.09,159.40,154.96,0.00,0.00,0.00 ,,535.29,114.51,387.79,116.85,233.46,114.07,230.53,109.82,351.65,113.41,450.31,105.31,
0.003,0.009,0.000,0.000,0.000,0.006, ,159.97,159.21,153.43,0.00,0.00,0.00 ,,580.22,114.40,376.07,116.89,241.27,113.96,219.78,109.85,352.63,113.44,451.28,105.49,
0.000,0.006,0.000,0.003,0.000,0.006, ,160.98,158.64,152.16,0.00,0.00,0.00 ,,587.06,114.40,360.44,116.92,240.29,114.07,212.94,109.85,363.37,113.44,444.44,105.42,
0.003,0.009,0.000,0.000,0.000,0.000, ,162.05,158.38,151.23,0.00,0.00,0.00 ,,548.96,114.43,353.60,116.89,231.50,114.03,209.04,109.85,372.16,113.41,446.40,105.38,
0.006,0.006,0.000,0.000,0.000,0.003, ,162.31,158.38,150.83,0.00,0.00,0.00 ,,504.03,114.43,354.58,116.89,227.59,113.92,205.13,109.85,383.88,113.37,440.54,105.38,
0.000,0.003,0.000,0.000,0.000,0.003, ,161.99,158.70,151.56,0.00,0.00,0.00 ,,463.00,114.51,359.46,116.85,226.62,113.96,205.13,109.78,399.51,113.44,421.00,105.49,
0.003,0.012,0.000,0.000,0.000,0.000, ,161.49,159.27,152.49,0.00,0.00,0.00 ,,413.19,114.62,354.58,116.81,220.76,113.96,199.27,109.74,408.30,113.30,398.53,105.42,
0.003,0.012,0.000,0.000,0.000,0.006, ,160.92,159.71,153.76,0.00,0.00,0.00 ,,372.16,114.65,354.58,116.85,227.59,113.96,201.22,109.74,414.16,113.30,379.00,105.49,
0.000,0.009,0.000,0.000,0.000,0.006, ,160.22,159.71,155.49,0.00,0.00,0.00 ,,344.81,114.65,360.44,116.81,228.57,113.88,199.27,109.82,408.30,113.33,372.16,105.49,
0.003,0.012,0.003,0.000,0.000,0.000, ,159.21,159.59,156.89,0.00,0.00,0.00 ,,330.16,114.58,364.35,116.78,227.59,113.88,205.13,109.82,402.44,113.30,355.56,105.42,
0.003,0.012,0.006,0.000,0.000,0.000, ,158.58,159.97,158.02,0.00,0.00,0.00 ,,323.32,114.54,365.32,116.78,226.62,113.85,208.06,109.78,395.60,113.26,333.09,105.49,
0.000,0.009,0.000,0.000,0.000,0.000, ,157.95,161.17,158.89,0.00,0.00,0.00 ,,319.41,114.65,370.21,116.81,237.36,113.99,214.90,109.74,405.37,113.22,333.09,105.49,
0.003,0.009,0.000,0.000,0.000,0.003, ,157.57,162.56,159.02,0.00,0.00,0.00 ,,316.48,114.65,392.67,116.74,239.32,114.03,222.71,109.71,411.23,113.22,338.95,105.49,
0.003,0.012,0.000,0.000,0.000,0.000, ,156.82,163.57,158.55,0.00,0.00,0.00 ,,329.18,114.54,436.63,116.67,247.13,113.77,226.62,109.71,413.19,113.19,339.93,105.57,
0.000,0.006,0.000,0.000,0.000,0.000, ,156.44,163.83,157.62,0.00,0.00,0.00 ,,376.07,114.54,488.40,116.70,247.13,113.88,235.41,109.67,421.98,113.19,337.97,105.49,
0.000,0.003,0.000,0.000,0.000,0.000, ,156.94,164.14,156.62,0.00,0.00,0.00 ,,440.54,114.43,542.12,116.52,241.27,113.77,235.41,109.67,438.58,113.19,345.79,105.49,
0.000,0.006,0.000,0.000,0.000,0.003, ,157.51,164.46,156.02,0.00,0.00,0.00 ,,463.98,114.36,575.34,116.56,243.22,113.77,232.48,109.67,460.07,113.15,336.02,105.60,
0.000,0.009,0.000,0.000,0.000,0.000, ,158.08,164.46,155.42,0.00,0.00,0.00 ,,437.61,114.43,604.64,116.52,235.41,113.85,232.48,109.67,468.86,113.11,322.34,105.46,
0.003,0.009,0.000,0.000,0.000,0.003, ,158.65,164.46,155.02,0.00,0.00,0.00 ,,428.82,114.43,635.90,116.45,229.55,113.77,229.55,109.67,458.12,113.15,308.67,105.38,
0.003,0.009,0.000,0.000,0.000,0.000, ,159.02,163.64,155.49,0.00,0.00,0.00 ,,442.49,114.51,645.67,116.45,218.80,113.74,224.66,109.67,445.42,113.11,291.09,105.68,
0.000,0.009,0.000,0.000,0.000,0.003, ,158.90,162.25,156.36,0.00,0.00,0.00 ,,465.93,114.36,629.06,116.41,207.08,113.85,220.76,109.67,432.72,113.11,276.43,105.42,
0.000,0.012,0.003,0.000,0.000,0.000, ,158.20,161.17,157.56,0.00,0.00,0.00 ,,485.47,114.40,613.43,116.41,190.48,113.88,217.83,109.67,416.12,113.15,269.60,105.42,
0.003,0.009,0.000,0.000,0.000,0.000, ,157.64,159.97,158.95,0.00,0.00,0.00 ,,478.63,114.21,606.59,116.41,183.64,113.85,214.90,109.63,402.44,113.15,260.81,105.53,
0.006,0.006,0.000,0.000,0.000,0.003, ,157.26,159.65,160.42,0.00,0.00,0.00 ,,460.07,114.36,611.48,116.41,185.59,113.77,214.90,109.60,392.67,113.11,246.15,105.49,
0.003,0.006,0.000,0.003,0.000,0.000, ,157.00,159.71,161.42,0.00,0.00,0.00 ,,459.10,114.32,637.85,116.30,201.22,113.63,213.92,109.63,374.11,113.15,246.15,105.49,
0.003,0.012,0.000,0.000,0.000,0.000, ,156.94,159.84,161.68,0.00,0.00,0.00 ,,472.77,114.29,669.11,116.12,230.53,113.77,204.15,109.60,354.58,113.11,272.53,105.53,
0.000,0.009,0.000,0.000,0.000,0.000, ,156.63,160.47,161.55,0.00,0.00,0.00 ,,483.52,114.21,675.95,116.19,230.53,113.59,210.99,109.52,353.60,113.11,283.27,105.49,
0.000,0.006,0.000,0.000,0.000,0.006, ,156.31,161.87,161.02,0.00,0.00,0.00 ,,480.59,114.29,662.27,116.15,216.85,113.63,228.57,109.49,361.42,113.11,288.16,105.42,
0.000,0.006,0.000,0.000,0.000,0.000, ,155.87,163.13,160.29,0.00,0.00,0.00 ,,463.98,114.29,635.90,116.19,203.17,113.70,246.15,109.52,365.32,113.15,287.18,105.53,
0.003,0.009,0.003,0.000,0.000,0.000, ,156.06,164.02,159.55,0.00,0.00,0.00 ,,459.10,114.29,619.29,116.23,210.01,113.63,253.97,109.52,360.44,113.11,275.46,105.38,
0.003,0.006,0.000,0.000,0.000,0.003, ,155.87,164.27,159.22,0.00,0.00,0.00 ,,464.96,114.18,603.66,116.19,207.08,113.74,260.81,109.49,356.53,113.15,266.67,105.35,
0.003,0.006,0.000,0.000,0.000,0.000, ,156.06,164.21,159.29,0.00,0.00,0.00 ,,463.98,114.21,578.27,116.26,200.24,113.55,257.88,109.49,354.58,113.11,252.99,105.31,
0.003,0.012,0.000,0.000,0.000,0.003, ,156.25,164.14,159.69,0.00,0.00,0.00 ,,484.49,114.21,553.85,116.30,198.29,113.74,252.99,109.49,356.53,113.11,240.29,105.35,
0.003,0.006,0.000,0.000,0.000,0.000, ,156.44,164.02,160.09,0.00,0.00,0.00 ,,525.52,114.14,554.82,116.19,198.29,113.70,246.15,109.49,362.39,113.11,234.43,105.49,
0.003,0.003,0.000,0.000,0.000,0.000, ,156.50,163.64,160.95,0.00,0.00,0.00 ,,574.36,114.07,591.94,116.26,193.41,113.77,246.15,109.45,383.88,113.08,233.46,105.38,
0.003,0.006,0.000,0.000,0.000,0.000, ,156.69,162.88,161.82,0.00,0.00,0.00 ,,636.87,114.10,652.50,116.15,190.48,113.77,246.15,109.52,401.47,113.08,239.32,105.42,
0.000,0.009,0.000,0.000,0.000,0.000, ,156.69,162.06,162.62,0.00,0.00,0.00 ,,719.90,113.99,708.18,116.04,186.57,113.66,236.39,109.49,422.95,112.97,236.39,105.38,
0.000,0.009,0.000,0.000,0.000,0.000, ,156.69,160.73,163.28,0.00,0.00,0.00 ,,781.44,113.88,743.35,116.08,183.64,113.59,227.59,109.49,447.37,112.97,239.32,105.35,
0.000,0.009,0.000,0.000,0.000,0.006, ,156.37,159.65,164.15,0.00,0.00,0.00 ,,785.35,113.74,736.51,115.97,189.50,113.55,235.41,109.41,471.79,112.93,233.46,105.27,
0.000,0.006,0.000,0.000,0.000,0.006, ,156.63,159.08,164.88,0.00,0.00,0.00 ,,754.09,113.88,716.97,115.90,204.15,113.59,239.32,109.45,484.49,112.89,229.55,105.35,
0.000,0.006,0.000,0.000,0.000,0.000, ,156.63,158.45,165.21,0.00,0.00,0.00 ,,725.76,113.88,694.51,116.01,213.92,113.59,241.27,109.34,477.66,112.86,219.78,105.35,
0.000,0.009,0.000,0.003,0.000,0.000, ,156.75,158.51,165.15,0.00,0.00,0.00 ,,697.44,113.88,668.13,116.04,212.94,113.52,241.27,109.41,474.73,112.86,214.90,105.24,
0.006,0.012,0.000,0.000,0.000,0.003, ,156.82,159.46,165.01,0.00,0.00,0.00 ,,662.27,113.88,675.95,115.93,227.59,113.52,248.11,109.30,469.84,112.86,221.73,105.24,
0.000,0.006,0.000,0.000,0.000,0.000, ,156.44,159.90,164.81,0.00,0.00,0.00 ,,630.04,113.99,711.11,115.93,257.88,113.48,265.69,109.34,454.21,112.86,226.62,105.31,
0.003,0.012,0.000,0.000,0.000,0.003, ,156.06,160.16,164.55,0.00,0.00,0.00 ,,599.76,113.81,760.93,115.93,279.37,113.44,273.50,109.38,429.79,112.86,238.34,105.31,
0.000,0.006,0.000,0.000,0.000,0.003, ,155.74,160.66,164.55,0.00,0.00,0.00 ,,582.17,113.92,840.05,115.86,292.06,113.44,273.50,109.38,410.26,112.86,248.11,105.20,
0.000,0.000,0.000,0.000,0.000,0.003, ,155.17,161.30,164.41,0.00,0.00,0.00 ,,604.64,113.81,929.91,115.79,304.76,113.44,269.60,109.27,394.63,112.82,255.92,105.24,
0.003,0.006,0.000,0.000,0.000,0.000, ,155.49,161.49,164.81,0.00,0.00,0.00 ,,646.64,113.77,1012.94,115.68,319.41,113.37,274.48,109.34,389.74,112.82,257.88,105.31,
0.003,0.009,0.000,0.000,0.000,0.003, ,156.12,161.23,165.21,0.00,0.00,0.00 ,,702.32,113.92,1093.04,115.57,345.79,113.41,277.41,109.27,386.81,112.82,250.06,105.31,
0.003,0.009,0.000,0.000,0.000,0.003, ,156.37,160.47,165.48,0.00,0.00,0.00 ,,736.51,113.81,1137.00,115.57,356.53,113.41,277.41,109.30,386.81,112.82,248.11,105.27,
0.003,0.006,0.000,0.000,0.000,0.006, ,156.75,159.65,165.81,0.00,0.00,0.00 ,,765.81,113.70,1148.72,115.53,371.18,113.33,269.60,109.27,398.53,112.78,245.18,105.20,
0.000,0.003,0.000,0.000,0.000,0.000, ,157.19,159.27,166.08,0.00,0.00,0.00 ,,816.61,113.70,1123.32,115.53,373.14,113.33,259.83,109.30,415.14,112.86,243.22,105.27,
0.000,0.003,0.000,0.000,0.000,0.000, ,157.19,159.02,166.14,0.00,0.00,0.00 ,,821.49,113.63,1060.81,115.60,368.25,113.26,247.13,109.23,429.79,112.75,243.22,105.31,
0.000,0.006,0.000,0.000,0.000,0.006, ,157.07,158.64,166.21,0.00,0.00,0.00 ,,826.37,113.59,989.50,115.68,353.60,113.26,237.36,109.30,443.47,112.71,250.06,105.31,
0.000,0.012,0.000,0.000,0.000,0.000, ,157.07,158.32,166.21,0.00,0.00,0.00 ,,856.65,113.59,946.52,115.68,343.83,113.33,224.66,109.34,451.28,112.75,258.85,105.20,
0.000,0.006,0.000,0.000,0.000,0.000, ,157.07,158.32,166.21,0.00,0.00,0.00 ,,904.52,113.55,940.66,115.68,336.02,113.26,221.73,109.23,462.03,112.67,268.62,105.09,
0.003,0.009,0.000,0.003,0.000,0.006, ,157.07,158.01,165.88,0.00,0.00,0.00 ,,920.15,113.41,907.45,115.71,337.00,113.41,218.80,109.30,461.05,112.71,276.43,105.09,
0.000,0.012,0.000,0.000,0.000,0.003, ,156.63,158.32,165.68,0.00,0.00,0.00 ,,899.63,113.55,908.42,115.64,341.88,113.22,212.94,109.23,450.31,112.67,284.25,105.09,
0.000,0.009,0.000,0.000,0.000,0.000, ,156.12,158.57,165.55,0.00,0.00,0.00 ,,904.52,113.37,914.29,115.68,347.74,113.26,209.04,109.23,437.61,112.71,309.65,105.05,
0.003,0.003,0.000,0.000,0.000,0.000, ,155.87,158.89,165.81,0.00,0.00,0.00 ,,1065.69,113.19,897.68,115.71,349.69,113.22,208.06,109.19,432.72,112.67,337.00,104.91,
0.000,0.009,0.000,0.000,0.000,0.003, ,155.68,159.46,166.14,0.00,0.00,0.00 ,,1300.12,113.08,873.26,115.71,351.65,113.22,206.11,109.23,442.49,112.67,364.35,104.98,
0.000,0.009,0.000,0.003,0.000,0.000, ,155.49,159.52,166.68,0.00,0.00,0.00 ,,1434.92,112.93,863.49,115.68,353.60,113.26,206.11,109.23,457.14,112.71,400.49,105.05,
0.000,0.006,0.000,0.000,0.000,0.000, ,155.74,159.65,167.01,0.00,0.00,0.00 ,,1417.34,112.86,863.49,115.68,365.32,113.19,211.97,109.19,463.00,112.64,431.75,104.80,
0.000,0.006,0.000,0.000,0.000,0.003, ,155.81,159.59,167.21,0.00,0.00,0.00 ,,1325.52,112.93,862.52,115.64,373.14,113.19,218.80,109.16,450.31,112.60,465.93,104.80,
0.000,0.000,0.000,0.000,0.000,0.003, ,156.31,159.52,167.41,0.00,0.00,0.00 ,,1238.58,112.97,880.10,115.68,386.81,113.15,219.78,109.19,435.65,112.64,502.08,104.98,
0.000,0.006,0.000,0.000,0.000,0.003, ,156.75,159.33,167.34,0.00,0.00,0.00 ,,1173.14,113.11,935.78,115.68,399.51,113.22,219.78,109.16,427.84,112.64,531.38,104.80,
0.003,0.006,0.000,0.000,0.000,0.000, ,157.19,159.40,167.21,0.00,0.00,0.00 ,,1128.21,113.15,1050.06,115.57,419.05,113.22,219.78,109.12,422.95,112.64,549.94,104.91,
0.000,0.012,0.000,0.000,0.000,0.000, ,157.70,159.08,167.08,0.00,0.00,0.00 ,,1066.67,113.33,1171.18,115.35,423.93,113.11,221.73,109.12,419.05,112.64,558.73,104.87,
0.000,0.006,0.000,0.003,0.000,0.003, ,157.95,159.21,166.68,0.00,0.00,0.00 ,,994.38,113.30,1227.84,115.35,421.00,113.08,223.69,109.16,427.84,112.67,571.43,104.91,
0.000,0.015,0.000,0.000,0.000,0.000, ,158.08,159.52,166.34,0.00,0.00,0.00 ,,938.71,113.37,1224.91,115.35,409.28,113.19,221.73,109.16,453.24,112.56,592.92,104.80,
0.006,0.009,0.000,0.000,0.000,0.003, ,158.08,159.90,166.21,0.00,0.00,0.00 ,,941.64,113.30,1203.42,115.27,404.40,113.11,218.80,109.19,487.42,112.64,623.20,104.84,
