SAP ID,109004149981,
0.000,0.003,0.000,0.000,0.000,0.000, ,157.89,159.71,166.08,0.00,0.00,0.00 ,,959.22,113.37,1204.40,115.31,396.58,113.15,214.90,109.08,515.75,112.53,651.53,104.73,
0.000,0.003,0.000,0.003,0.000,0.006, ,157.76,159.33,165.94,0.00,0.00,0.00 ,,941.64,113.26,1191.70,115.35,374.11,113.15,214.90,109.05,540.17,112.56,665.20,104.65,
0.006,0.009,0.000,0.000,0.000,0.000, ,157.57,158.76,165.94,0.00,0.00,0.00 ,,916.24,113.26,1173.14,115.24,356.53,113.04,217.83,109.05,555.80,112.49,671.06,104.76,
0.000,0.012,0.000,0.000,0.000,0.003, ,157.19,158.32,165.88,0.00,0.00,0.00 ,,866.42,113.30,1143.83,115.27,336.02,113.04,211.97,109.08,561.66,112.45,667.16,104.73,
0.000,0.009,0.000,0.000,0.000,0.003, ,157.00,158.01,165.88,0.00,0.00,0.00 ,,850.79,113.37,1093.04,115.27,328.21,113.11,208.06,109.08,558.73,112.45,664.22,104.73,
0.000,0.009,0.000,0.000,0.000,0.000, ,156.75,158.19,165.88,0.00,0.00,0.00 ,,847.86,113.41,1040.29,115.31,324.30,113.11,204.15,109.01,548.96,112.38,654.46,104.84,
0.003,0.009,0.000,0.000,0.000,0.000, ,156.44,158.51,165.94,0.00,0.00,0.00 ,,823.44,113.30,986.57,115.35,316.48,113.11,203.17,109.08,533.33,112.45,647.62,104.80,
0.000,0.006,0.000,0.000,0.000,0.003, ,156.37,159.08,165.81,0.00,0.00,0.00 ,,793.16,113.26,945.54,115.46,311.60,113.15,201.22,108.97,511.84,112.45,641.76,104.80,
0.000,0.009,0.000,0.000,0.000,0.006, ,156.50,159.65,165.68,0.00,0.00,0.00 ,,730.65,113.37,934.80,115.53,321.37,113.11,210.01,109.05,492.31,112.49,639.80,104.95,
0.003,0.012,0.000,0.000,0.000,0.003, ,156.94,160.16,165.61,0.00,0.00,0.00 ,,631.99,113.52,902.56,115.46,334.07,113.04,217.83,109.08,473.75,112.49,629.06,104.80,
0.003,0.012,0.000,0.000,0.000,0.006, ,157.38,160.35,165.28,0.00,0.00,0.00 ,,549.94,113.48,863.49,115.49,344.81,113.08,220.76,108.97,454.21,112.49,616.36,104.76,
0.000,0.003,0.000,0.000,0.000,0.003, ,157.64,160.41,165.21,0.00,0.00,0.00 ,,503.05,113.59,849.82,115.46,347.74,113.00,217.83,109.05,437.61,112.56,598.78,104.80,
0.000,0.012,0.000,0.000,0.000,0.000, ,157.95,160.47,165.21,0.00,0.00,0.00 ,,498.17,113.63,848.84,115.53,350.67,113.15,214.90,108.97,425.89,112.56,571.43,104.84,
0.003,0.009,0.000,0.000,0.000,0.006, ,158.27,160.66,164.88,0.00,0.00,0.00 ,,539.19,113.59,830.28,115.53,348.72,113.00,213.92,108.97,421.98,112.60,538.22,104.80,
0.000,0.006,0.000,0.000,0.000,0.003, ,158.27,160.73,164.61,0.00,0.00,0.00 ,,589.01,113.59,814.65,115.49,356.53,113.00,211.97,109.01,427.84,112.60,505.01,104.98,
0.000,0.009,0.000,0.000,0.000,0.006, ,158.46,160.60,164.28,0.00,0.00,0.00 ,,630.04,113.52,809.77,115.46,353.60,113.00,210.01,109.05,437.61,112.53,474.73,105.02,
0.000,0.006,0.000,0.000,0.000,0.006, ,158.52,160.47,164.01,0.00,0.00,0.00 ,,664.22,113.41,823.44,115.49,356.53,113.04,210.01,108.97,439.56,112.56,449.33,104.95,
0.006,0.009,0.000,0.000,0.000,0.006, ,158.46,159.84,163.88,0.00,0.00,0.00 ,,685.71,113.48,856.65,115.49,359.46,113.00,208.06,108.97,442.49,112.53,427.84,104.91,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.39,159.27,163.75,0.00,0.00,0.00 ,,669.11,113.48,884.98,115.46,363.37,112.97,212.94,108.94,437.61,112.53,421.98,104.98,
0.000,0.009,0.000,0.000,0.000,0.000, ,158.39,158.89,163.68,0.00,0.00,0.00 ,,636.87,113.33,888.89,115.38,374.11,112.82,220.76,108.86,429.79,112.49,437.61,104.87,
0.000,0.012,0.000,0.000,0.000,0.003, ,158.39,158.70,163.61,0.00,0.00,0.00 ,,642.74,113.37,892.80,115.42,379.98,112.93,221.73,108.94,421.98,112.56,463.00,104.84,
0.003,0.015,0.000,0.000,0.000,0.000, ,158.33,159.14,163.61,0.00,0.00,0.00 ,,674.97,113.30,910.38,115.35,385.84,112.82,223.69,108.90,411.23,112.56,466.91,104.84,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.39,159.84,163.48,0.00,0.00,0.00 ,,723.81,113.30,922.10,115.35,393.65,112.89,224.66,108.97,405.37,112.49,455.19,104.98,
0.006,0.009,0.000,0.000,0.000,0.003, ,158.33,160.54,163.28,0.00,0.00,0.00 ,,830.28,113.11,908.42,115.27,396.58,112.75,220.76,108.94,409.28,112.42,428.82,104.91,
0.000,0.009,0.000,0.000,0.000,0.003, ,158.33,161.11,162.95,0.00,0.00,0.00 ,,974.85,113.04,878.14,115.27,394.63,112.75,221.73,108.83,427.84,112.42,406.35,104.91,
0.000,0.009,0.000,0.000,0.000,0.000, ,158.33,161.30,162.75,0.00,0.00,0.00 ,,1060.81,112.97,845.91,115.42,386.81,112.78,221.73,108.83,452.26,112.38,390.72,104.65,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.33,161.17,162.55,0.00,0.00,0.00 ,,1045.18,112.97,845.91,115.42,400.49,112.78,223.69,108.86,463.98,112.42,374.11,104.91,
0.000,0.012,0.000,0.000,0.000,0.000, ,158.27,161.04,162.28,0.00,0.00,0.00 ,,957.26,113.11,842.98,115.35,428.82,112.71,223.69,108.83,475.70,112.34,354.58,104.87,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.39,161.30,162.48,0.00,0.00,0.00 ,,852.75,113.04,813.68,115.46,459.10,112.71,226.62,108.79,490.35,112.34,337.00,104.91,
0.000,0.009,0.000,0.000,0.000,0.000, ,158.46,161.23,162.55,0.00,0.00,0.00 ,,766.79,113.26,790.23,115.49,478.63,112.64,230.53,108.86,493.28,112.38,318.44,104.95,
0.000,0.015,0.003,0.000,0.000,0.000, ,158.71,161.04,162.62,0.00,0.00,0.00 ,,742.37,113.15,783.39,115.38,469.84,112.56,231.50,108.83,493.28,112.38,306.72,104.73,
0.003,0.009,0.000,0.000,0.000,0.000, ,159.09,160.73,162.68,0.00,0.00,0.00 ,,802.93,113.00,778.51,115.42,483.52,112.49,230.53,108.79,504.03,112.31,317.46,104.84,
0.003,0.006,0.000,0.000,0.000,0.009, ,159.21,160.35,162.82,0.00,0.00,0.00 ,,842.98,113.00,777.53,115.46,485.47,112.49,234.43,108.83,528.45,112.31,310.62,104.80,
0.000,0.009,0.000,0.000,0.000,0.003, ,159.28,159.97,162.88,0.00,0.00,0.00 ,,856.65,113.00,779.49,115.46,468.86,112.60,237.36,108.83,558.73,112.27,315.51,104.87,
0.003,0.012,0.000,0.000,0.000,0.000, ,159.21,159.90,163.01,0.00,0.00,0.00 ,,885.96,113.00,782.42,115.49,455.19,112.71,237.36,108.79,558.73,112.20,331.14,104.84,
0.003,0.006,0.000,0.000,0.000,0.006, ,159.09,159.97,162.88,0.00,0.00,0.00 ,,980.71,112.89,772.65,115.42,436.63,112.71,241.27,108.68,535.29,112.23,339.93,104.62,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.96,159.97,162.88,0.00,0.00,0.00 ,,1103.79,112.78,776.56,115.42,424.91,112.67,245.18,108.72,514.77,112.23,348.72,104.73,
0.003,0.015,0.000,0.000,0.000,0.006, ,158.83,160.22,162.75,0.00,0.00,0.00 ,,1191.70,112.64,784.37,115.42,411.23,112.67,246.15,108.75,511.84,112.27,353.60,104.80,
0.006,0.009,0.000,0.000,0.000,0.000, ,158.83,160.66,162.75,0.00,0.00,0.00 ,,1210.26,112.56,804.88,115.46,408.30,112.75,246.15,108.72,535.29,112.20,354.58,104.69,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.90,161.23,162.88,0.00,0.00,0.00 ,,1166.30,112.67,824.42,115.38,407.33,112.71,246.15,108.75,568.50,112.16,358.49,104.65,
0.003,0.012,0.000,0.000,0.000,0.003, ,159.02,161.61,162.88,0.00,0.00,0.00 ,,1090.11,112.67,830.28,115.35,390.72,112.75,244.20,108.72,566.54,112.20,345.79,104.65,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.15,161.68,163.08,0.00,0.00,0.00 ,,1029.55,112.82,842.00,115.31,379.00,112.75,237.36,108.72,547.01,112.16,345.79,104.73,
0.003,0.006,0.000,0.000,0.000,0.000, ,159.21,161.36,163.48,0.00,0.00,0.00 ,,985.59,112.86,855.68,115.27,357.51,112.67,230.53,108.68,521.61,112.12,344.81,104.54,
0.003,0.006,0.000,0.000,0.000,0.006, ,159.47,160.98,163.68,0.00,0.00,0.00 ,,935.78,112.78,867.40,115.35,362.39,112.82,229.55,108.72,503.05,112.16,355.56,104.69,
0.006,0.012,0.000,0.000,0.000,0.000, ,159.72,160.92,163.95,0.00,0.00,0.00 ,,901.59,112.89,860.56,115.31,387.79,112.71,230.53,108.68,495.24,112.09,369.23,104.65,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.91,160.60,164.15,0.00,0.00,0.00 ,,900.61,112.86,843.96,115.16,442.49,112.60,236.39,108.64,514.77,112.05,379.00,104.51,
0.000,0.006,0.000,0.000,0.000,0.003, ,159.84,160.60,164.35,0.00,0.00,0.00 ,,969.96,112.82,842.98,115.38,495.24,112.71,244.20,108.64,545.05,112.05,383.88,104.62,
0.000,0.003,0.000,0.000,0.000,0.006, ,159.84,160.60,164.68,0.00,0.00,0.00 ,,1059.83,112.67,840.05,115.27,523.57,112.60,245.18,108.68,575.34,112.09,376.07,104.54,
0.000,0.003,0.000,0.000,0.000,0.003, ,159.72,160.47,164.61,0.00,0.00,0.00 ,,1156.53,112.71,848.84,115.16,528.45,112.53,253.97,108.57,600.73,112.01,373.14,104.47,
0.000,0.009,0.000,0.000,0.000,0.003, ,159.59,160.60,164.61,0.00,0.00,0.00 ,,1228.82,112.60,850.79,115.20,514.77,112.53,262.76,108.64,603.66,112.05,370.21,104.58,
0.000,0.009,0.000,0.000,0.000,0.003, ,159.40,160.60,164.55,0.00,0.00,0.00 ,,1238.58,112.42,825.40,115.27,493.28,112.60,267.64,108.57,588.03,112.05,360.44,104.47,
0.006,0.012,0.000,0.000,0.000,0.000, ,159.28,160.66,164.35,0.00,0.00,0.00 ,,1173.14,112.53,797.07,115.20,482.54,112.64,273.50,108.57,569.47,112.09,363.37,104.51,
0.000,0.012,0.000,0.000,0.000,0.006, ,159.21,161.04,164.41,0.00,0.00,0.00 ,,1057.88,112.60,777.53,115.27,492.31,112.56,271.55,108.53,547.99,112.09,370.21,104.47,
0.003,0.006,0.000,0.000,0.000,0.003, ,159.34,161.36,164.35,0.00,0.00,0.00 ,,939.68,112.71,766.79,115.24,510.87,112.45,269.60,108.61,533.33,112.09,384.86,104.29,
0.000,0.009,0.000,0.000,0.000,0.003, ,159.78,161.61,164.28,0.00,0.00,0.00 ,,834.19,112.89,759.95,115.35,520.63,112.64,275.46,108.61,526.50,112.12,396.58,104.43,
0.000,0.003,0.000,0.000,0.000,0.003, ,160.03,161.87,164.61,0.00,0.00,0.00 ,,744.32,112.93,742.37,115.31,524.54,112.60,280.34,108.61,523.57,112.12,398.53,104.51,
0.000,0.003,0.000,0.000,0.000,0.003, ,160.29,162.31,164.75,0.00,0.00,0.00 ,,689.62,113.00,716.97,115.24,525.52,112.60,294.02,108.61,535.29,112.05,395.60,104.47,
0.003,0.006,0.000,0.000,0.000,0.000, ,160.41,162.18,165.08,0.00,0.00,0.00 ,,678.88,113.11,703.30,115.27,515.75,112.60,304.76,108.57,568.50,112.05,405.37,104.43,
0.000,0.000,0.000,0.000,0.000,0.006, ,160.67,161.93,165.28,0.00,0.00,0.00 ,,712.09,112.97,701.34,115.35,501.10,112.53,308.67,108.57,615.38,111.98,433.70,104.32,
0.000,0.006,0.000,0.000,0.000,0.000, ,160.67,161.93,165.48,0.00,0.00,0.00 ,,767.77,112.93,716.97,115.24,476.68,112.60,307.69,108.53,656.41,111.90,463.00,104.32,
0.000,0.009,0.000,0.003,0.000,0.000, ,160.54,161.80,165.68,0.00,0.00,0.00 ,,842.98,112.86,740.42,115.16,457.14,112.42,306.72,108.46,674.97,111.87,468.86,104.10,
0.000,0.003,0.000,0.000,0.000,0.003, ,160.48,161.87,165.61,0.00,0.00,0.00 ,,908.42,112.75,758.00,115.20,438.58,112.53,304.76,108.53,675.95,111.87,470.82,104.25,
0.000,0.006,0.000,0.000,0.000,0.003, ,160.29,161.99,165.68,0.00,0.00,0.00 ,,963.13,112.71,771.67,115.24,428.82,112.64,303.79,108.50,657.39,111.90,471.79,104.32,
0.000,0.009,0.000,0.000,0.000,0.003, ,160.16,161.99,165.74,0.00,0.00,0.00 ,,990.48,112.67,781.44,115.16,428.82,112.53,307.69,108.50,639.80,111.90,517.70,104.18,
0.003,0.012,0.000,0.000,0.000,0.000, ,160.10,161.93,165.88,0.00,0.00,0.00 ,,1000.24,112.60,777.53,115.16,425.89,112.49,310.62,108.50,634.92,111.87,574.36,104.14,
0.000,0.006,0.000,0.000,0.000,0.003, ,160.10,161.87,165.68,0.00,0.00,0.00 ,,1028.57,112.67,764.84,115.09,459.10,112.42,321.37,108.42,632.97,111.87,612.45,104.14,
0.006,0.009,0.000,0.000,0.000,0.006, ,160.16,161.93,165.81,0.00,0.00,0.00 ,,1057.88,112.60,754.09,115.16,506.96,112.42,332.11,108.46,617.34,111.98,643.71,104.07,
0.003,0.012,0.000,0.000,0.000,0.000, ,160.16,161.87,165.74,0.00,0.00,0.00 ,,1071.55,112.49,720.88,115.20,528.45,112.38,338.95,108.42,608.55,111.98,667.16,104.10,
0.000,0.009,0.000,0.000,0.000,0.000, ,160.29,161.87,165.94,0.00,0.00,0.00 ,,1084.25,112.45,688.64,115.24,528.45,112.34,345.79,108.35,613.43,111.87,682.78,104.03,
0.000,0.006,0.000,0.000,0.000,0.006, ,160.48,161.99,166.08,0.00,0.00,0.00 ,,1093.04,112.64,668.13,115.20,521.61,112.34,342.86,108.42,630.04,111.87,685.71,104.07,
0.003,0.012,0.000,0.000,0.000,0.000, ,160.48,162.12,166.14,0.00,0.00,0.00 ,,1124.30,112.49,668.13,115.16,511.84,112.31,344.81,108.42,661.29,111.87,681.81,104.07,
0.000,0.003,0.000,0.000,0.000,0.000, ,160.67,162.31,166.21,0.00,0.00,0.00 ,,1177.05,112.53,673.02,115.16,482.54,112.38,340.90,108.42,702.32,111.83,673.02,104.07,
0.000,0.003,0.000,0.000,0.000,0.003, ,160.67,162.62,166.28,0.00,0.00,0.00 ,,1235.65,112.42,652.50,115.16,455.19,112.42,337.00,108.39,744.32,111.79,673.02,104.10,
0.003,0.009,0.000,0.000,0.000,0.006, ,160.35,162.75,166.34,0.00,0.00,0.00 ,,1242.49,112.34,617.34,115.16,442.49,112.34,331.14,108.35,788.28,111.68,674.97,103.92,
0.000,0.003,0.000,0.000,0.000,0.000, ,160.48,162.81,166.54,0.00,0.00,0.00 ,,1199.51,112.34,586.08,115.16,433.70,112.38,327.23,108.42,810.74,111.68,668.13,104.14,
0.000,0.009,0.000,0.000,0.000,0.000, ,160.35,162.81,166.68,0.00,0.00,0.00 ,,1119.41,112.42,565.57,115.20,439.56,112.38,327.23,108.42,821.49,111.68,683.76,104.14,
0.000,0.009,0.000,0.000,0.000,0.000, ,160.16,162.81,166.54,0.00,0.00,0.00 ,,1010.01,112.56,543.10,115.27,452.26,112.42,324.30,108.32,810.74,111.65,709.16,103.99,
0.003,0.009,0.000,0.000,0.000,0.003, ,159.97,162.81,166.41,0.00,0.00,0.00 ,,896.70,112.56,530.40,115.24,457.14,112.23,329.18,108.32,798.05,111.65,730.65,104.03,
0.000,0.003,0.000,0.000,0.000,0.000, ,159.72,162.81,166.14,0.00,0.00,0.00 ,,779.49,112.78,525.52,115.24,459.10,112.23,333.09,108.35,776.56,111.68,736.51,104.03,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.59,162.88,166.01,0.00,0.00,0.00 ,,696.46,112.75,528.45,115.31,447.37,112.27,329.18,108.28,741.39,111.68,720.88,104.07,
0.000,0.009,0.000,0.000,0.000,0.003, ,159.66,162.88,166.01,0.00,0.00,0.00 ,,642.74,112.78,540.17,115.27,421.98,112.23,330.16,108.32,710.13,111.68,699.39,104.07,
0.003,0.006,0.000,0.000,0.000,0.003, ,159.66,163.00,166.08,0.00,0.00,0.00 ,,600.73,112.93,562.64,115.20,399.51,112.31,339.93,108.28,676.92,111.72,673.02,104.03,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.59,162.88,166.14,0.00,0.00,0.00 ,,587.06,112.78,591.94,115.27,394.63,112.42,365.32,108.28,632.97,111.79,648.60,104.14,
0.000,0.006,0.000,0.000,0.000,0.003, ,159.66,162.81,166.14,0.00,0.00,0.00 ,,578.27,113.00,618.32,115.20,382.91,112.23,389.74,108.21,618.32,111.87,622.22,104.36,
0.003,0.012,0.000,0.000,0.000,0.000, ,159.78,162.88,166.01,0.00,0.00,0.00 ,,564.59,112.97,632.97,115.13,373.14,112.34,408.30,108.28,639.80,111.76,610.50,104.14,
0.003,0.009,0.000,0.000,0.000,0.000, ,159.66,162.94,166.08,0.00,0.00,0.00 ,,547.99,112.86,617.34,115.13,350.67,112.27,416.12,108.21,695.48,111.72,590.96,104.18,
0.000,0.003,0.000,0.000,0.000,0.003, ,159.53,162.81,165.94,0.00,0.00,0.00 ,,518.68,112.97,586.08,115.16,323.32,112.31,425.89,108.13,756.04,111.68,588.03,104.10,
0.003,0.003,0.000,0.003,0.000,0.006, ,159.53,162.88,166.01,0.00,0.00,0.00 ,,487.42,112.97,555.80,115.16,315.51,112.53,426.86,108.21,812.70,111.65,594.87,104.21,
0.003,0.006,0.000,0.000,0.000,0.000, ,159.40,162.69,166.01,0.00,0.00,0.00 ,,462.03,113.00,539.19,115.31,319.41,112.42,429.79,108.17,855.68,111.61,599.76,104.14,
0.006,0.006,0.000,0.000,0.000,0.000, ,159.21,162.81,166.01,0.00,0.00,0.00 ,,442.49,113.00,537.24,115.16,337.00,112.27,437.61,108.10,883.03,111.54,603.66,104.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.15,162.75,166.14,0.00,0.00,0.00 ,,435.65,112.97,559.71,115.13,353.60,112.34,448.35,108.13,908.42,111.58,599.76,104.10,
0.003,0.006,0.000,0.003,0.000,0.000, ,159.15,162.88,166.21,0.00,0.00,0.00 ,,439.56,112.97,597.80,115.13,364.35,112.34,459.10,108.13,935.78,111.50,596.83,104.07,
0.000,0.003,0.000,0.000,0.000,0.009, ,159.21,162.88,166.34,0.00,0.00,0.00 ,,458.12,113.00,629.06,115.13,353.60,112.34,469.84,108.17,968.99,111.43,599.76,104.07,
0.000,0.003,0.000,0.000,0.000,0.003, ,159.34,162.88,166.54,0.00,0.00,0.00 ,,477.66,112.97,635.90,115.16,346.76,112.34,476.68,108.10,982.66,111.43,597.80,104.14,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.34,162.81,166.48,0.00,0.00,0.00 ,,484.49,112.82,614.41,115.13,337.97,112.34,483.52,108.10,975.82,111.43,588.03,104.21,
0.000,0.009,0.000,0.003,0.000,0.003, ,159.34,162.69,166.48,0.00,0.00,0.00 ,,493.28,112.89,583.15,115.13,326.25,112.23,488.40,108.10,952.38,111.39,563.61,103.96,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.47,162.69,166.34,0.00,0.00,0.00 ,,504.03,112.89,548.96,115.24,335.04,112.42,488.40,108.06,915.26,111.43,545.05,104.10,
0.009,0.012,0.000,0.000,0.000,0.000, ,159.59,162.56,166.14,0.00,0.00,0.00 ,,500.12,112.86,514.77,115.24,357.51,112.38,487.42,107.95,868.38,111.39,539.19,104.14,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.72,162.50,166.14,0.00,0.00,0.00 ,,494.26,112.89,487.42,115.24,380.95,112.34,499.15,108.06,800.98,111.54,536.26,104.10,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.78,162.56,165.94,0.00,0.00,0.00 ,,504.03,112.86,471.79,115.16,399.51,112.34,516.73,107.95,735.53,111.58,540.17,104.21,
0.003,0.003,0.000,0.000,0.000,0.000, ,159.78,162.62,166.08,0.00,0.00,0.00 ,,512.82,112.89,476.68,115.24,403.42,112.34,549.94,107.95,698.41,111.65,533.33,104.07,
0.000,0.009,0.000,0.003,0.000,0.000, ,159.72,162.62,166.08,0.00,0.00,0.00 ,,520.63,112.89,485.47,115.24,403.42,112.31,598.78,107.95,673.99,111.68,526.50,104.14,
0.003,0.012,0.003,0.000,0.000,0.000, ,159.59,162.56,165.94,0.00,0.00,0.00 ,,535.29,112.82,493.28,115.24,403.42,112.23,633.94,107.91,658.36,111.65,528.45,104.07,
0.003,0.012,0.000,0.003,0.000,0.000, ,159.59,162.50,166.01,0.00,0.00,0.00 ,,543.10,112.75,501.10,115.13,399.51,112.31,653.48,107.88,642.74,111.65,535.29,104.10,
0.006,0.006,0.000,0.003,0.000,0.009, ,159.53,162.50,165.94,0.00,0.00,0.00 ,,558.73,112.67,510.87,115.20,385.84,112.31,664.22,107.80,634.92,111.72,530.40,104.10,
0.000,0.003,0.000,0.000,0.000,0.000, ,159.53,162.43,165.81,0.00,0.00,0.00 ,,585.10,112.75,507.94,115.16,366.30,112.27,667.16,107.80,627.11,111.68,522.59,103.96,
0.000,0.006,0.000,0.003,0.000,0.003, ,159.53,162.37,165.81,0.00,0.00,0.00 ,,592.92,112.71,493.28,115.20,366.30,112.31,673.02,107.80,611.48,111.68,498.17,104.14,
0.003,0.006,0.000,0.000,0.000,0.003, ,159.53,162.37,165.61,0.00,0.00,0.00 ,,584.13,112.78,491.33,115.16,378.02,112.34,669.11,107.80,589.01,111.68,474.73,104.03,
0.003,0.006,0.000,0.000,0.000,0.000, ,159.47,162.37,165.55,0.00,0.00,0.00 ,,588.03,112.71,502.08,115.05,379.98,112.20,654.46,107.88,578.27,111.65,447.37,104.14,
0.000,0.009,0.000,0.000,0.000,0.003, ,159.47,162.31,165.41,0.00,0.00,0.00 ,,589.01,112.64,520.63,115.05,372.16,112.31,640.78,107.77,587.06,111.72,422.95,104.32,
0.000,0.012,0.000,0.000,0.000,0.000, ,159.47,162.06,165.35,0.00,0.00,0.00 ,,595.85,112.67,532.36,115.13,361.42,112.31,629.06,107.84,608.55,111.65,417.09,104.10,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.53,162.12,165.61,0.00,0.00,0.00 ,,603.66,112.71,536.26,115.13,354.58,112.31,632.97,107.80,624.18,111.58,422.95,104.03,
0.003,0.015,0.000,0.000,0.000,0.000, ,159.72,162.25,165.81,0.00,0.00,0.00 ,,608.55,112.60,541.15,115.02,346.76,112.34,628.08,107.80,623.20,111.61,440.54,104.10,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.78,162.37,166.01,0.00,0.00,0.00 ,,608.55,112.60,557.75,115.05,326.25,112.31,622.22,107.80,626.13,111.58,446.40,104.10,
0.000,0.003,0.000,0.003,0.000,0.006, ,159.91,162.43,166.14,0.00,0.00,0.00 ,,596.83,112.71,580.22,114.87,313.55,112.05,615.38,107.80,625.15,111.54,457.14,103.96,
0.006,0.009,0.000,0.003,0.000,0.003, ,159.84,162.50,166.21,0.00,0.00,0.00 ,,586.08,112.75,588.03,114.95,310.62,112.27,601.71,107.80,617.34,111.61,479.61,103.92,
0.000,0.009,0.000,0.000,0.000,0.006, ,159.97,162.56,166.21,0.00,0.00,0.00 ,,577.29,112.64,573.38,114.95,302.81,112.23,594.87,107.80,599.76,111.61,486.45,103.96,
0.000,0.009,0.000,0.000,0.000,0.006, ,160.10,162.50,166.34,0.00,0.00,0.00 ,,570.45,112.56,558.73,114.87,290.11,112.12,599.76,107.80,591.94,111.58,480.59,103.92,
0.003,0.006,0.000,0.000,0.000,0.006, ,160.22,162.56,166.54,0.00,0.00,0.00 ,,569.47,112.64,543.10,114.95,283.27,112.20,596.83,107.80,580.22,111.58,468.86,104.07,
0.003,0.009,0.000,0.000,0.000,0.006, ,160.10,162.50,166.48,0.00,0.00,0.00 ,,577.29,112.64,540.17,114.98,278.39,112.27,590.96,107.77,569.47,111.58,464.96,103.99,
0.000,0.009,0.000,0.003,0.000,0.000, ,160.10,162.37,166.48,0.00,0.00,0.00 ,,581.20,112.64,547.99,114.91,266.67,112.09,575.34,107.80,549.94,111.58,466.91,103.88,
0.000,0.009,0.000,0.000,0.000,0.000, ,160.10,162.37,166.54,0.00,0.00,0.00 ,,578.27,112.67,561.66,114.87,268.62,112.16,552.87,107.80,533.33,111.61,474.73,104.10,
0.000,0.009,0.000,0.000,0.000,0.003, ,160.03,162.37,166.68,0.00,0.00,0.00 ,,580.22,112.56,579.24,114.87,259.83,112.31,525.52,107.80,516.73,111.65,480.59,104.03,
0.006,0.009,0.000,0.000,0.000,0.000, ,159.91,162.25,166.94,0.00,0.00,0.00 ,,589.99,112.67,592.92,114.87,260.81,112.31,500.12,107.88,506.96,111.65,483.52,103.92,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.78,162.37,167.01,0.00,0.00,0.00 ,,599.76,112.60,594.87,114.87,268.62,112.16,473.75,107.88,497.19,111.61,480.59,103.96,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.72,162.50,167.08,0.00,0.00,0.00 ,,615.38,112.42,595.85,114.80,275.46,112.20,452.26,107.84,500.12,111.58,483.52,103.85,
0.000,0.009,0.000,0.000,0.000,0.003, ,159.47,162.56,167.34,0.00,0.00,0.00 ,,627.11,112.45,608.55,114.80,283.27,112.12,441.51,107.88,519.66,111.58,490.35,103.88,
0.006,0.009,0.000,0.000,0.000,0.000, ,159.28,162.56,167.61,0.00,0.00,0.00 ,,631.99,112.49,613.43,114.87,282.30,112.27,430.77,107.91,548.96,111.54,496.21,103.92,
0.000,0.006,0.000,0.000,0.000,0.003, ,159.21,162.56,167.88,0.00,0.00,0.00 ,,636.87,112.49,615.38,114.76,281.32,112.05,427.84,107.91,576.31,111.54,517.70,103.66,
0.000,0.012,0.000,0.003,0.000,0.003, ,159.15,162.50,168.14,0.00,0.00,0.00 ,,657.39,112.53,609.52,114.87,280.34,112.23,430.77,107.80,592.92,111.47,539.19,103.81,
0.000,0.003,0.000,0.000,0.000,0.000, ,159.28,162.75,168.21,0.00,0.00,0.00 ,,659.34,112.42,612.45,114.76,278.39,112.20,434.68,107.88,599.76,111.47,553.85,103.66,
0.000,0.009,0.000,0.000,0.000,0.006, ,159.47,162.81,168.21,0.00,0.00,0.00 ,,651.53,112.49,609.52,114.87,275.46,112.20,438.58,107.88,602.69,111.50,559.71,103.74,
0.000,0.009,0.000,0.000,0.000,0.003, ,159.59,162.69,168.34,0.00,0.00,0.00 ,,641.76,112.56,605.62,114.76,273.50,112.09,444.44,107.88,595.85,111.43,554.82,103.74,
0.003,0.015,0.000,0.000,0.000,0.003, ,159.66,162.69,168.28,0.00,0.00,0.00 ,,631.99,112.53,623.20,114.69,278.39,112.09,444.44,107.88,585.10,111.47,576.31,103.77,
0.003,0.006,0.000,0.000,0.000,0.000, ,159.66,162.81,168.21,0.00,0.00,0.00 ,,629.06,112.45,641.76,114.69,282.30,112.01,441.51,107.80,578.27,111.50,584.13,103.66,
0.000,0.009,0.000,0.000,0.000,0.003, ,159.47,162.75,168.21,0.00,0.00,0.00 ,,633.94,112.34,643.71,114.80,292.06,112.01,441.51,107.84,567.52,111.47,576.31,103.66,
0.000,0.012,0.000,0.000,0.000,0.000, ,159.40,162.81,168.21,0.00,0.00,0.00 ,,646.64,112.42,650.55,114.69,296.95,112.01,434.68,107.84,554.82,111.50,566.54,103.63,
0.000,0.003,0.000,0.003,0.000,0.003, ,159.09,163.00,168.14,0.00,0.00,0.00 ,,671.06,112.45,672.04,114.69,300.85,112.12,425.89,107.77,533.33,111.50,547.01,103.63,
0.003,0.003,0.000,0.000,0.000,0.009, ,158.90,162.94,168.34,0.00,0.00,0.00 ,,698.41,112.38,716.97,114.69,301.83,112.09,411.23,107.84,518.68,111.50,545.05,103.41,
0.000,0.006,0.000,0.000,0.000,0.003, ,158.77,163.07,168.41,0.00,0.00,0.00 ,,711.11,112.34,757.02,114.58,304.76,112.01,391.70,107.80,506.96,111.58,538.22,103.74,
0.000,0.012,0.000,0.000,0.000,0.000, ,158.58,163.00,168.61,0.00,0.00,0.00 ,,704.27,112.34,786.32,114.47,307.69,112.01,376.07,107.80,489.38,111.58,523.57,103.63,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.39,163.13,168.74,0.00,0.00,0.00 ,,697.44,112.34,792.19,114.54,327.23,112.01,361.42,107.80,477.66,111.58,508.91,103.74,
0.000,0.006,0.000,0.000,0.000,0.003, ,158.33,163.19,168.81,0.00,0.00,0.00 ,,684.74,112.34,785.35,114.51,342.86,111.83,346.76,107.84,474.73,111.50,494.26,103.74,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.27,163.26,168.81,0.00,0.00,0.00 ,,682.78,112.27,772.65,114.54,346.76,111.90,333.09,107.88,486.45,111.47,487.42,103.63,
0.000,0.006,0.000,0.003,0.000,0.003, ,158.27,163.26,168.61,0.00,0.00,0.00 ,,681.81,112.23,763.86,114.54,341.88,111.94,317.46,107.91,501.10,111.50,477.66,103.63,
0.000,0.006,0.000,0.000,0.000,0.003, ,158.27,163.26,168.41,0.00,0.00,0.00 ,,670.09,112.38,743.35,114.51,325.27,111.87,298.90,107.91,525.52,111.47,481.56,103.52,
0.000,0.009,0.000,0.000,0.000,0.003, ,158.27,163.26,168.41,0.00,0.00,0.00 ,,643.71,112.49,727.72,114.51,317.46,111.83,289.13,107.95,554.82,111.36,488.40,103.44,
0.000,0.003,0.000,0.000,0.000,0.003, ,158.33,163.13,168.41,0.00,0.00,0.00 ,,627.11,112.34,755.07,114.54,315.51,111.98,268.62,107.95,579.24,111.36,479.61,103.63,
0.003,0.009,0.000,0.000,0.000,0.000, ,158.46,163.07,168.41,0.00,0.00,0.00 ,,612.45,112.45,805.86,114.54,307.69,112.01,254.95,107.95,610.50,111.36,467.89,103.66,
0.006,0.009,0.000,0.000,0.000,0.006, ,158.46,163.19,168.74,0.00,0.00,0.00 ,,603.66,112.34,885.96,114.40,302.81,111.94,234.43,107.91,643.71,111.28,466.91,103.66,
0.003,0.006,0.000,0.000,0.000,0.003, ,158.46,163.13,168.81,0.00,0.00,0.00 ,,607.57,112.38,991.45,114.36,303.79,111.98,222.71,107.95,664.22,111.25,471.79,103.74,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.27,162.94,168.81,0.00,0.00,0.00 ,,610.50,112.38,1080.34,114.21,314.53,111.94,218.80,107.95,675.95,111.21,474.73,103.66,
0.000,0.006,0.000,0.000,0.000,0.006, ,158.14,162.88,168.87,0.00,0.00,0.00 ,,608.55,112.27,1108.67,114.10,324.30,111.94,223.69,107.91,690.60,111.25,470.82,103.59,
0.003,0.009,0.000,0.000,0.000,0.000, ,158.01,162.94,168.81,0.00,0.00,0.00 ,,594.87,112.31,1089.13,114.07,330.16,111.87,230.53,107.91,709.16,111.21,469.84,103.63,
0.006,0.012,0.000,0.000,0.000,0.003, ,157.76,162.81,168.81,0.00,0.00,0.00 ,,573.38,112.42,1048.11,114.03,323.32,111.79,230.53,107.88,726.74,111.14,467.89,103.66,
0.003,0.012,0.000,0.000,0.000,0.000, ,157.70,162.62,168.67,0.00,0.00,0.00 ,,551.89,112.34,991.45,114.14,336.02,112.05,239.32,107.84,735.53,111.17,464.96,103.77,
0.000,0.015,0.000,0.000,0.000,0.000, ,157.64,162.62,168.67,0.00,0.00,0.00 ,,540.17,112.31,944.57,114.21,331.14,111.94,252.99,107.80,736.51,111.14,460.07,103.74,
0.000,0.006,0.000,0.000,0.000,0.000, ,157.64,162.62,168.67,0.00,0.00,0.00 ,,536.26,112.31,929.91,114.21,335.04,111.83,273.50,107.80,734.55,111.14,461.05,103.66,
0.003,0.006,0.000,0.000,0.000,0.000, ,157.64,162.81,168.41,0.00,0.00,0.00 ,,537.24,112.34,941.64,114.10,345.79,111.83,292.06,107.80,718.93,111.10,454.21,103.77,
0.000,0.006,0.000,0.000,0.003,0.003, ,157.57,162.81,168.01,0.00,0.00,0.00 ,,530.40,112.38,964.10,114.18,360.44,111.87,307.69,107.73,687.67,111.17,450.31,103.74,
0.003,0.012,0.000,0.000,0.000,0.003, ,157.45,162.75,167.54,0.00,0.00,0.00 ,,520.63,112.38,999.27,114.10,369.23,111.83,316.48,107.77,667.16,111.17,446.40,103.66,
0.003,0.009,0.000,0.000,0.000,0.003, ,157.45,162.69,167.21,0.00,0.00,0.00 ,,513.80,112.34,1034.43,114.03,368.25,111.90,322.34,107.73,650.55,111.25,447.37,103.81,
0.000,0.003,0.000,0.000,0.000,0.003, ,157.57,162.62,167.14,0.00,0.00,0.00 ,,507.94,112.45,1055.92,114.07,374.11,111.90,323.32,107.73,641.76,111.21,443.47,103.81,
0.000,0.003,0.000,0.000,0.000,0.000, ,157.45,162.25,167.01,0.00,0.00,0.00 ,,506.96,112.42,1054.95,114.07,374.11,111.94,322.34,107.73,632.97,111.17,432.72,103.66,
0.003,0.006,0.000,0.000,0.000,0.003, ,157.45,161.99,166.68,0.00,0.00,0.00 ,,526.50,112.34,1024.66,113.99,364.35,111.90,316.48,107.77,629.06,111.17,419.05,103.74,
0.006,0.009,0.000,0.003,0.000,0.003, ,157.51,161.80,166.74,0.00,0.00,0.00 ,,552.87,112.27,961.17,114.03,337.00,111.79,304.76,107.73,646.64,111.17,416.12,103.63,
0.000,0.015,0.000,0.000,0.000,0.000, ,157.64,161.49,166.81,0.00,0.00,0.00 ,,565.57,112.38,899.63,114.07,317.46,111.83,288.16,107.77,680.83,111.10,408.30,103.81,
0.000,0.012,0.000,0.003,0.000,0.003, ,157.64,161.17,166.81,0.00,0.00,0.00 ,,571.43,112.34,851.77,114.10,292.06,111.87,274.48,107.80,711.11,111.10,408.30,103.74,
0.003,0.009,0.000,0.000,0.000,0.003, ,157.70,161.17,166.74,0.00,0.00,0.00 ,,587.06,112.23,821.49,114.18,288.16,111.83,271.55,107.73,730.65,111.14,409.28,103.70,
0.003,0.012,0.000,0.000,0.000,0.003, ,157.70,160.92,166.48,0.00,0.00,0.00 ,,592.92,112.16,805.86,114.18,288.16,111.83,284.25,107.77,741.39,111.10,403.42,103.55,
0.000,0.003,0.000,0.000,0.000,0.006, ,157.76,160.79,166.34,0.00,0.00,0.00 ,,588.03,112.20,822.47,114.18,275.46,111.79,292.06,107.73,752.14,110.99,401.47,103.66,
0.000,0.006,0.000,0.000,0.000,0.003, ,157.76,160.79,166.28,0.00,0.00,0.00 ,,581.20,112.27,879.12,114.18,260.81,111.87,307.69,107.69,765.81,110.99,404.40,103.59,
0.000,0.006,0.000,0.000,0.000,0.003, ,157.70,160.66,166.28,0.00,0.00,0.00 ,,567.52,112.23,952.38,114.03,258.85,111.65,322.34,107.62,769.72,110.99,407.33,103.92,
0.000,0.009,0.000,0.003,0.000,0.003, ,157.64,160.47,166.14,0.00,0.00,0.00 ,,564.59,112.20,1010.01,114.03,258.85,111.87,328.21,107.66,757.02,110.95,399.51,103.74,
0.000,0.012,0.000,0.000,0.000,0.000, ,157.45,160.41,166.08,0.00,0.00,0.00 ,,566.54,112.20,1034.43,113.99,264.71,111.87,324.30,107.69,731.62,110.99,386.81,103.66,
0.003,0.012,0.000,0.000,0.000,0.000, ,157.32,160.35,165.94,0.00,0.00,0.00 ,,580.22,112.16,1013.92,113.99,271.55,111.79,317.46,107.66,702.32,111.03,377.05,103.66,
0.000,0.006,0.000,0.000,0.000,0.003, ,157.32,160.22,165.88,0.00,0.00,0.00 ,,604.64,112.20,979.73,113.96,280.34,111.90,310.62,107.62,669.11,111.06,366.30,103.74,
0.000,0.006,0.000,0.000,0.000,0.003, ,157.32,159.90,165.68,0.00,0.00,0.00 ,,638.83,112.16,948.47,113.96,295.97,111.72,305.74,107.69,642.74,111.06,354.58,103.77,
0.000,0.012,0.000,0.000,0.000,0.000, ,157.45,159.78,165.61,0.00,0.00,0.00 ,,669.11,112.09,919.17,114.03,306.72,111.65,296.95,107.73,618.32,111.14,357.51,103.74,
0.000,0.009,0.000,0.003,0.000,0.003, ,157.51,159.59,165.41,0.00,0.00,0.00 ,,680.83,112.20,896.70,114.10,318.44,111.83,282.30,107.62,598.78,111.14,358.49,103.74,
0.003,0.006,0.000,0.000,0.000,0.003, ,157.76,159.33,165.28,0.00,0.00,0.00 ,,669.11,112.12,880.10,114.10,325.27,111.76,277.41,107.66,587.06,111.14,354.58,103.66,
0.003,0.012,0.000,0.000,0.000,0.000, ,157.89,159.27,165.08,0.00,0.00,0.00 ,,661.29,112.05,875.21,114.07,329.18,111.65,276.43,107.66,589.99,111.17,351.65,103.63,
0.000,0.009,0.000,0.000,0.000,0.000, ,158.27,159.27,165.08,0.00,0.00,0.00 ,,660.32,112.12,876.19,114.10,320.39,111.72,269.60,107.73,609.52,111.10,346.76,103.59,
0.003,0.003,0.000,0.003,0.000,0.000, ,158.27,159.59,164.95,0.00,0.00,0.00 ,,656.41,112.12,885.96,114.07,307.69,111.76,262.76,107.66,632.97,111.14,336.02,103.66,
0.000,0.012,0.000,0.000,0.000,0.003, ,158.46,159.59,165.08,0.00,0.00,0.00 ,,660.32,112.12,892.80,114.07,303.79,111.72,253.97,107.73,652.50,111.10,333.09,103.77,
0.000,0.006,0.000,0.000,0.000,0.003, ,158.58,159.71,165.15,0.00,0.00,0.00 ,,679.85,112.01,871.31,114.07,313.55,111.76,248.11,107.69,659.34,111.06,320.39,103.74,
0.003,0.006,0.000,0.000,0.000,0.006, ,158.77,159.78,165.15,0.00,0.00,0.00 ,,704.27,111.94,834.19,114.14,322.34,111.72,245.18,107.66,651.53,111.06,306.72,103.66,
0.006,0.006,0.000,0.000,0.000,0.000, ,158.90,159.90,165.08,0.00,0.00,0.00 ,,723.81,111.94,789.26,114.21,328.21,111.76,236.39,107.69,637.85,111.10,296.95,103.74,
0.003,0.012,0.000,0.000,0.000,0.006, ,158.96,159.97,165.01,0.00,0.00,0.00 ,,732.60,111.98,759.95,114.18,322.34,111.68,229.55,107.66,623.20,111.03,291.09,103.74,
0.000,0.012,0.000,0.000,0.000,0.000, ,159.02,159.90,164.75,0.00,0.00,0.00 ,,739.44,111.98,754.09,114.10,316.48,111.47,232.48,107.62,613.43,110.99,292.06,103.85,
0.006,0.009,0.000,0.000,0.000,0.000, ,159.02,159.97,164.55,0.00,0.00,0.00 ,,732.60,111.98,741.39,114.21,296.95,111.68,234.43,107.66,617.34,111.06,288.16,103.63,
0.000,0.003,0.000,0.003,0.000,0.003, ,158.90,159.97,164.28,0.00,0.00,0.00 ,,720.88,112.01,740.42,114.18,275.46,111.76,239.32,107.66,612.45,111.06,287.18,103.66,
0.000,0.009,0.000,0.000,0.000,0.000, ,158.77,159.90,164.21,0.00,0.00,0.00 ,,705.25,111.94,735.53,114.18,264.71,111.61,246.15,107.62,598.78,111.03,287.18,103.63,
0.000,0.012,0.000,0.000,0.000,0.009, ,158.52,159.97,164.08,0.00,0.00,0.00 ,,688.64,111.87,703.30,114.14,264.71,111.72,252.01,107.62,586.08,111.03,290.11,103.70,
0.006,0.006,0.000,0.000,0.000,0.000, ,158.52,160.28,164.15,0.00,0.00,0.00 ,,688.64,111.98,686.69,114.14,256.90,111.76,255.92,107.62,572.41,111.03,290.11,103.63,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.46,160.41,164.01,0.00,0.00,0.00 ,,683.76,111.90,694.51,114.21,260.81,111.79,263.74,107.62,559.71,111.06,295.97,103.59,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.46,160.47,163.81,0.00,0.00,0.00 ,,671.06,112.05,688.64,114.21,268.62,111.65,272.53,107.58,545.05,110.99,303.79,103.59,
0.003,0.012,0.000,0.000,0.000,0.003, ,158.58,160.60,163.81,0.00,0.00,0.00 ,,659.34,112.05,664.22,114.21,274.48,111.65,284.25,107.58,531.38,111.06,315.51,103.66,
0.000,0.009,0.000,0.000,0.000,0.006, ,158.83,160.79,163.75,0.00,0.00,0.00 ,,656.41,111.98,636.87,114.29,278.39,111.65,287.18,107.55,527.47,111.06,319.41,103.66,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.09,160.98,163.68,0.00,0.00,0.00 ,,663.25,112.05,613.43,114.32,275.46,111.58,284.25,107.58,539.19,111.10,334.07,103.59,
0.000,0.006,0.000,0.003,0.000,0.000, ,159.09,161.04,163.61,0.00,0.00,0.00 ,,662.27,112.09,603.66,114.25,274.48,111.61,277.41,107.62,560.68,111.10,350.67,103.63,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.21,161.04,163.61,0.00,0.00,0.00 ,,666.18,111.90,602.69,114.29,276.43,111.65,276.43,107.51,577.29,110.99,359.46,103.48,
0.000,0.012,0.000,0.000,0.000,0.012, ,159.21,161.17,163.61,0.00,0.00,0.00 ,,688.64,111.90,593.89,114.25,273.50,111.54,283.27,107.62,583.15,110.99,369.23,103.66,
0.000,0.012,0.000,0.000,0.000,0.000, ,159.09,161.04,163.61,0.00,0.00,0.00 ,,733.58,111.90,598.78,114.21,274.48,111.58,286.20,107.51,589.01,110.99,387.79,103.63,
0.003,0.012,0.000,0.000,0.000,0.000, ,158.96,160.98,163.68,0.00,0.00,0.00 ,,780.46,111.83,606.59,114.21,274.48,111.50,287.18,107.51,588.03,110.95,407.33,103.48,
0.003,0.006,0.000,0.000,0.000,0.000, ,158.90,161.11,163.61,0.00,0.00,0.00 ,,812.70,111.79,606.59,114.32,267.64,111.61,290.11,107.47,582.17,110.99,416.12,103.48,
0.000,0.009,0.000,0.000,0.000,0.003, ,158.77,161.11,163.81,0.00,0.00,0.00 ,,813.68,111.76,609.52,114.14,263.74,111.47,282.30,107.51,578.27,110.99,434.68,103.44,
0.000,0.012,0.000,0.000,0.000,0.003, ,158.58,161.30,163.95,0.00,0.00,0.00 ,,813.68,111.79,616.36,114.10,264.71,111.43,283.27,107.44,568.50,110.92,449.33,103.37,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.46,161.61,164.15,0.00,0.00,0.00 ,,819.54,111.76,623.20,114.18,259.83,111.58,283.27,107.51,561.66,110.95,462.03,103.41,
0.003,0.003,0.000,0.000,0.000,0.003, ,158.27,162.06,164.28,0.00,0.00,0.00 ,,819.54,111.72,620.27,114.14,267.64,111.54,283.27,107.47,548.96,110.95,456.17,103.48,
0.003,0.006,0.000,0.000,0.000,0.003, ,158.14,162.50,164.35,0.00,0.00,0.00 ,,815.63,111.72,608.55,114.10,270.57,111.39,281.32,107.47,548.96,110.95,456.17,103.44,
0.000,0.012,0.000,0.000,0.000,0.003, ,158.01,162.81,164.55,0.00,0.00,0.00 ,,788.28,111.68,595.85,114.18,272.53,111.47,278.39,107.44,555.80,110.92,467.89,103.41,
0.000,0.009,0.000,0.000,0.000,0.003, ,157.76,162.88,164.41,0.00,0.00,0.00 ,,756.04,111.83,582.17,114.18,276.43,111.39,279.37,107.47,566.54,110.95,471.79,103.41,
0.003,0.006,0.000,0.000,0.000,0.003, ,157.38,162.75,164.35,0.00,0.00,0.00 ,,716.00,111.79,589.01,114.14,275.46,111.54,276.43,107.44,574.36,110.95,474.73,103.37,
0.000,0.006,0.000,0.000,0.000,0.006, ,157.00,162.88,164.08,0.00,0.00,0.00 ,,685.71,111.79,603.66,114.14,282.30,111.47,275.46,107.47,582.17,110.95,487.42,103.48,
0.003,0.009,0.000,0.000,0.000,0.000, ,156.44,162.75,163.95,0.00,0.00,0.00 ,,661.29,111.87,622.22,114.14,274.48,111.47,277.41,107.40,588.03,110.88,500.12,103.37,
0.003,0.015,0.000,0.000,0.000,0.000, ,156.18,162.50,163.95,0.00,0.00,0.00 ,,630.04,111.87,625.15,114.18,275.46,111.54,272.53,107.44,592.92,110.88,516.73,103.22,
0.000,0.009,0.000,0.000,0.000,0.003, ,155.99,162.31,164.08,0.00,0.00,0.00 ,,609.52,111.87,609.52,114.10,286.20,111.50,268.62,107.44,589.01,110.88,528.45,103.33,
0.003,0.006,0.000,0.000,0.000,0.006, ,155.93,162.18,164.28,0.00,0.00,0.00 ,,605.62,111.94,598.78,114.03,298.90,111.39,269.60,107.44,577.29,110.92,544.08,103.33,
0.000,0.006,0.000,0.000,0.000,0.000, ,155.87,162.06,164.35,0.00,0.00,0.00 ,,620.27,111.98,588.03,114.10,304.76,111.43,267.64,107.36,562.64,110.88,562.64,103.33,
0.006,0.006,0.000,0.000,0.000,0.003, ,155.74,162.37,164.15,0.00,0.00,0.00 ,,636.87,111.98,567.52,114.14,311.60,111.50,269.60,107.44,555.80,110.95,577.29,103.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,155.55,162.62,164.01,0.00,0.00,0.00 ,,652.50,111.87,563.61,114.10,307.69,111.47,268.62,107.44,565.57,110.88,580.22,103.22,
0.000,0.009,0.000,0.000,0.000,0.000, ,155.36,162.81,163.81,0.00,0.00,0.00 ,,680.83,111.72,563.61,114.07,303.79,111.39,270.57,107.40,584.13,110.92,583.15,103.26,
0.000,0.012,0.000,0.000,0.000,0.000, ,155.17,162.88,163.68,0.00,0.00,0.00 ,,674.97,111.72,548.96,114.14,299.88,111.54,267.64,107.36,610.50,110.92,579.24,103.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,154.92,162.94,163.68,0.00,0.00,0.00 ,,655.43,111.83,534.31,114.14,299.88,111.36,265.69,107.40,632.97,110.81,581.20,103.11,
0.003,0.009,0.000,0.000,0.000,0.006, ,154.80,162.94,163.55,0.00,0.00,0.00 ,,645.67,111.79,526.50,114.14,290.11,111.50,258.85,107.44,651.53,110.84,600.73,103.11,
0.000,0.003,0.000,0.000,0.000,0.000, ,154.73,163.00,163.48,0.00,0.00,0.00 ,,652.50,111.83,522.59,114.18,286.20,111.43,257.88,107.44,667.16,110.84,604.64,103.26,
0.000,0.006,0.000,0.000,0.000,0.003, ,154.73,162.88,163.48,0.00,0.00,0.00 ,,676.92,111.76,525.52,114.07,285.23,111.36,256.90,107.33,666.18,110.81,596.83,103.11,
0.000,0.003,0.000,0.000,0.000,0.006, ,154.73,162.75,163.48,0.00,0.00,0.00 ,,687.67,111.72,523.57,114.10,292.06,111.43,254.95,107.36,657.39,110.84,589.99,103.30,
0.006,0.009,0.000,0.000,0.000,0.000, ,154.61,162.69,163.61,0.00,0.00,0.00 ,,660.32,111.61,532.36,114.21,290.11,111.50,253.97,107.36,650.55,110.84,579.24,103.19,
0.000,0.006,0.000,0.000,0.000,0.000, ,154.61,162.43,163.88,0.00,0.00,0.00 ,,643.71,111.68,537.24,114.18,289.13,111.47,254.95,107.33,658.36,110.77,574.36,103.00,
0.000,0.006,0.000,0.000,0.000,0.006, ,154.67,162.06,163.95,0.00,0.00,0.00 ,,678.88,111.72,525.52,114.07,289.13,111.32,256.90,107.40,669.11,110.81,559.71,103.11,
0.003,0.006,0.000,0.000,0.000,0.000, ,154.67,161.80,164.15,0.00,0.00,0.00 ,,748.23,111.68,506.96,114.10,295.97,111.47,259.83,107.33,670.09,110.81,545.05,103.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,154.73,161.55,164.35,0.00,0.00,0.00 ,,793.16,111.61,495.24,114.10,295.97,111.47,260.81,107.40,669.11,110.77,548.96,103.11,
0.000,0.009,0.000,0.000,0.000,0.003, ,155.05,161.36,164.41,0.00,0.00,0.00 ,,820.51,111.65,475.70,114.21,295.97,111.47,261.78,107.36,664.22,110.81,554.82,103.08,
0.000,0.009,0.000,0.000,0.000,0.000, ,155.68,161.17,164.35,0.00,0.00,0.00 ,,831.26,111.54,461.05,114.14,295.97,111.36,256.90,107.33,668.13,110.77,558.73,103.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,155.93,160.98,164.35,0.00,0.00,0.00 ,,815.63,111.58,448.35,114.10,286.20,111.47,260.81,107.25,681.81,110.70,565.57,102.93,
0.000,0.003,0.000,0.000,0.000,0.000, ,156.06,160.98,164.35,0.00,0.00,0.00 ,,810.74,111.54,437.61,114.18,281.32,111.36,254.95,107.36,698.41,110.70,561.66,103.08,
0.000,0.015,0.000,0.000,0.000,0.000, ,156.25,160.92,164.41,0.00,0.00,0.00 ,,826.37,111.47,430.77,114.21,277.41,111.43,254.95,107.33,705.25,110.66,558.73,103.04,
0.003,0.012,0.000,0.000,0.000,0.003, ,156.44,160.85,164.41,0.00,0.00,0.00 ,,849.82,111.54,421.98,114.14,272.53,111.39,256.90,107.33,701.34,110.66,546.03,103.04,
0.000,0.000,0.000,0.000,0.000,0.006, ,156.56,160.79,164.35,0.00,0.00,0.00 ,,859.58,111.47,410.26,114.18,273.50,111.43,256.90,107.33,699.39,110.66,535.29,103.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,156.69,160.73,164.28,0.00,0.00,0.00 ,,868.38,111.39,402.44,114.21,289.13,111.39,254.95,107.33,693.53,110.66,525.52,103.22,
0.000,0.009,0.000,0.000,0.000,0.000, ,156.88,160.60,164.41,0.00,0.00,0.00 ,,869.35,111.47,388.77,114.14,308.67,111.25,248.11,107.33,684.74,110.66,507.94,103.08,
0.000,0.003,0.000,0.000,0.000,0.009, ,156.94,160.47,164.48,0.00,0.00,0.00 ,,863.49,111.50,383.88,114.21,332.11,111.21,246.15,107.33,673.99,110.66,490.35,103.11,
0.000,0.009,0.000,0.000,0.000,0.003, ,156.88,160.16,164.55,0.00,0.00,0.00 ,,857.63,111.43,384.86,114.18,370.21,111.28,246.15,107.29,659.34,110.66,473.75,103.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,156.88,159.84,164.55,0.00,0.00,0.00 ,,843.96,111.50,388.77,114.14,385.84,111.25,247.13,107.33,651.53,110.66,463.00,103.11,
0.003,0.006,0.000,0.000,0.000,0.000, ,156.82,159.46,164.61,0.00,0.00,0.00 ,,823.44,111.43,395.60,114.14,397.56,111.25,244.20,107.29,650.55,110.66,449.33,103.11,
0.000,0.009,0.000,0.000,0.000,0.003, ,156.88,159.08,164.61,0.00,0.00,0.00 ,,798.05,111.47,395.60,114.14,400.49,111.25,242.25,107.25,645.67,110.66,446.40,103.08,
0.000,0.012,0.000,0.000,0.000,0.003, ,156.88,158.83,164.55,0.00,0.00,0.00 ,,791.21,111.54,395.60,114.18,390.72,111.28,241.27,107.29,634.92,110.70,437.61,103.11,
0.000,0.006,0.000,0.003,0.000,0.000, ,156.75,158.76,164.68,0.00,0.00,0.00 ,,787.30,111.47,404.40,114.10,387.79,111.17,244.20,107.29,626.13,110.70,437.61,103.11,
0.003,0.009,0.000,0.000,0.000,0.000, ,156.88,158.76,164.88,0.00,0.00,0.00 ,,785.35,111.50,417.09,114.10,379.98,111.17,246.15,107.25,626.13,110.70,436.63,103.11,
0.003,0.006,0.000,0.000,0.000,0.000, ,157.00,159.27,164.75,0.00,0.00,0.00 ,,787.30,111.54,437.61,114.14,355.56,111.28,244.20,107.25,623.20,110.66,440.54,103.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,157.19,159.46,164.88,0.00,0.00,0.00 ,,784.37,111.58,461.05,113.99,339.93,111.21,240.29,107.25,611.48,110.66,433.70,103.08,
0.000,0.009,0.000,0.000,0.000,0.000, ,157.32,159.40,164.75,0.00,0.00,0.00 ,,763.86,111.43,485.47,113.99,329.18,111.25,242.25,107.25,604.64,110.66,427.84,103.11,
0.009,0.012,0.000,0.000,0.000,0.000, ,157.64,159.59,164.61,0.00,0.00,0.00 ,,745.30,111.50,498.17,114.03,324.30,111.14,246.15,107.25,609.52,110.62,423.93,103.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,157.83,159.71,164.55,0.00,0.00,0.00 ,,727.72,111.50,501.10,113.99,325.27,111.25,246.15,107.29,623.20,110.66,413.19,103.08,
0.000,0.009,0.000,0.000,0.000,0.003, ,157.89,159.59,164.55,0.00,0.00,0.00 ,,708.18,111.58,493.28,114.07,322.34,111.21,244.20,107.22,630.04,110.66,400.49,103.11,
0.000,0.009,0.000,0.003,0.000,0.006, ,158.01,159.46,164.41,0.00,0.00,0.00 ,,697.44,111.58,476.68,114.03,321.37,111.10,246.15,107.25,630.04,110.66,387.79,103.11,
0.000,0.006,0.000,0.000,0.000,0.003, ,158.08,159.33,164.41,0.00,0.00,0.00 ,,704.27,111.54,470.82,113.92,309.65,111.28,243.22,107.22,624.18,110.62,374.11,103.30,
0.000,0.003,0.000,0.000,0.000,0.003, ,158.08,159.21,164.35,0.00,0.00,0.00 ,,709.16,111.50,466.91,113.96,309.65,111.06,232.48,107.29,613.43,110.62,359.46,103.11,
0.006,0.012,0.000,0.000,0.000,0.006, ,158.01,159.27,164.41,0.00,0.00,0.00 ,,708.18,111.47,465.93,114.07,308.67,111.14,226.62,107.22,592.92,110.66,361.42,103.04,
0.003,0.015,0.000,0.000,0.000,0.000, ,157.95,159.27,164.55,0.00,0.00,0.00 ,,697.44,111.54,469.84,114.03,317.46,111.21,219.78,107.14,568.50,110.66,353.60,103.08,
0.000,0.009,0.000,0.000,0.000,0.003, ,158.01,159.21,164.41,0.00,0.00,0.00 ,,676.92,111.43,468.86,113.99,327.23,111.21,216.85,107.25,544.08,110.62,353.60,103.04,
0.000,0.009,0.003,0.000,0.000,0.000, ,157.89,159.21,164.35,0.00,0.00,0.00 ,,662.27,111.43,471.79,113.99,319.41,111.32,210.99,107.18,528.45,110.70,345.79,103.08,
0.006,0.006,0.000,0.000,0.000,0.003, ,157.95,159.52,164.15,0.00,0.00,0.00 ,,638.83,111.65,469.84,113.92,317.46,111.14,214.90,107.18,509.89,110.73,343.83,103.11,
0.000,0.009,0.000,0.000,0.000,0.003, ,158.01,159.90,163.95,0.00,0.00,0.00 ,,621.25,111.58,474.73,113.96,318.44,111.21,216.85,107.22,497.19,110.73,346.76,103.04,
0.000,0.015,0.000,0.000,0.000,0.006, ,158.01,160.28,163.68,0.00,0.00,0.00 ,,611.48,111.58,489.38,113.88,325.27,111.21,226.62,107.18,492.31,110.70,348.72,103.08,
0.003,0.012,0.000,0.000,0.000,0.003, ,158.14,160.47,163.61,0.00,0.00,0.00 ,,629.06,111.58,490.35,113.92,332.11,111.17,236.39,107.14,493.28,110.70,339.93,103.11,
0.003,0.006,0.000,0.000,0.000,0.000, ,158.33,160.66,163.61,0.00,0.00,0.00 ,,677.90,111.50,498.17,113.88,325.27,111.14,243.22,107.14,495.24,110.66,335.04,103.08,
0.000,0.006,0.000,0.000,0.000,0.003, ,158.46,160.92,163.68,0.00,0.00,0.00 ,,719.90,111.50,516.73,113.96,312.58,111.17,250.06,107.14,498.17,110.70,328.21,103.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,158.58,161.04,163.88,0.00,0.00,0.00 ,,759.95,111.47,540.17,113.88,313.55,111.25,258.85,107.11,502.08,110.70,335.04,102.89,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.83,161.30,164.08,0.00,0.00,0.00 ,,783.39,111.43,553.85,113.85,316.48,111.14,272.53,107.14,510.87,110.70,352.63,103.04,
0.000,0.006,0.000,0.000,0.000,0.003, ,158.90,161.30,164.28,0.00,0.00,0.00 ,,800.00,111.32,548.96,113.96,313.55,111.10,281.32,107.14,524.54,110.70,359.46,103.08,
0.003,0.009,0.000,0.000,0.000,0.003, ,158.96,161.17,164.48,0.00,0.00,0.00 ,,805.86,111.32,526.50,113.92,308.67,111.25,289.13,107.11,541.15,110.70,360.44,102.97,
0.003,0.009,0.000,0.000,0.000,0.000, ,159.02,161.23,164.55,0.00,0.00,0.00 ,,802.93,111.36,500.12,113.88,301.83,111.17,295.97,107.07,559.71,110.66,367.28,102.93,
0.000,0.012,0.000,0.000,0.000,0.000, ,158.90,161.17,164.35,0.00,0.00,0.00 ,,801.95,111.39,470.82,113.92,287.18,111.21,302.81,107.07,594.87,110.59,376.07,102.97,
0.000,0.006,0.000,0.000,0.000,0.003, ,158.83,161.23,164.28,0.00,0.00,0.00 ,,808.79,111.28,452.26,113.92,268.62,111.25,299.88,107.07,642.74,110.51,377.05,103.00,
0.003,0.009,0.000,0.003,0.000,0.006, ,158.90,161.17,164.08,0.00,0.00,0.00 ,,800.98,111.39,438.58,113.88,260.81,111.17,296.95,107.07,685.71,110.48,382.91,103.00,
0.000,0.009,0.000,0.000,0.000,0.000, ,158.90,161.23,164.08,0.00,0.00,0.00 ,,786.32,111.28,434.68,113.92,259.83,111.17,294.02,107.03,715.02,110.40,383.88,102.93,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.83,161.23,164.01,0.00,0.00,0.00 ,,769.72,111.39,436.63,113.99,257.88,111.32,299.88,107.03,728.69,110.37,384.86,102.82,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.90,161.30,163.75,0.00,0.00,0.00 ,,761.90,111.32,445.42,113.92,252.01,111.25,308.67,106.96,717.95,110.44,389.74,102.75,
0.003,0.009,0.000,0.000,0.000,0.003, ,158.96,161.42,163.55,0.00,0.00,0.00 ,,767.77,111.28,450.31,113.96,250.06,111.21,316.48,107.00,703.30,110.44,394.63,102.86,
0.000,0.012,0.000,0.000,0.000,0.000, ,159.02,161.68,163.28,0.00,0.00,0.00 ,,787.30,111.36,462.03,113.85,248.11,111.03,326.25,107.00,680.83,110.44,407.33,102.86,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.15,161.99,163.35,0.00,0.00,0.00 ,,801.95,111.39,471.79,113.77,255.92,111.06,333.09,107.00,651.53,110.40,410.26,102.82,
0.000,0.006,0.000,0.000,0.000,0.006, ,159.15,162.18,163.48,0.00,0.00,0.00 ,,805.86,111.28,474.73,113.88,253.97,111.17,336.02,106.96,623.20,110.48,419.05,102.89,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.21,162.37,163.48,0.00,0.00,0.00 ,,791.21,111.14,466.91,113.85,256.90,111.17,334.07,106.96,595.85,110.44,456.17,102.89,
0.003,0.015,0.000,0.000,0.000,0.003, ,159.15,162.56,163.48,0.00,0.00,0.00 ,,760.93,111.32,457.14,113.81,250.06,111.14,334.07,106.92,575.34,110.48,499.15,102.82,
0.000,0.015,0.000,0.000,0.000,0.000, ,159.28,162.69,163.28,0.00,0.00,0.00 ,,733.58,111.25,442.49,113.88,250.06,111.14,339.93,107.00,563.61,110.48,514.77,102.97,
0.000,0.006,0.000,0.003,0.000,0.000, ,159.28,162.75,163.28,0.00,0.00,0.00 ,,715.02,111.43,429.79,113.92,246.15,111.17,337.97,107.00,556.78,110.51,503.05,102.82,
0.003,0.003,0.000,0.000,0.000,0.000, ,159.21,162.81,163.28,0.00,0.00,0.00 ,,712.09,111.39,420.02,113.85,239.32,111.21,333.09,106.96,552.87,110.55,488.40,102.86,
0.000,0.009,0.000,0.000,0.000,0.003, ,159.21,162.75,163.21,0.00,0.00,0.00 ,,716.97,111.36,408.30,113.88,237.36,111.14,321.37,107.03,542.12,110.55,475.70,102.93,
0.000,0.012,0.000,0.000,0.000,0.006, ,159.28,162.69,163.15,0.00,0.00,0.00 ,,710.13,111.36,393.65,113.92,231.50,111.17,314.53,107.03,532.36,110.55,485.47,102.89,
0.006,0.012,0.000,0.000,0.000,0.000, ,159.21,162.50,163.21,0.00,0.00,0.00 ,,693.53,111.39,377.05,113.88,223.69,111.25,302.81,107.03,535.29,110.55,483.52,102.82,
0.000,0.006,0.000,0.000,0.000,0.003, ,159.28,162.18,163.15,0.00,0.00,0.00 ,,677.90,111.32,370.21,113.92,216.85,111.32,294.02,107.00,543.10,110.51,486.45,102.75,
0.003,0.009,0.000,0.000,0.000,0.000, ,159.34,161.68,163.01,0.00,0.00,0.00 ,,651.53,111.28,368.25,113.92,214.90,111.14,283.27,107.00,560.68,110.51,489.38,102.75,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.28,161.42,163.01,0.00,0.00,0.00 ,,623.20,111.47,366.30,113.88,200.24,111.06,278.39,106.96,574.36,110.44,496.21,102.78,
0.003,0.012,0.000,0.000,0.000,0.003, ,159.34,161.36,162.95,0.00,0.00,0.00 ,,593.89,111.50,358.49,113.92,197.31,111.17,275.46,107.00,573.38,110.48,518.68,102.75,
