SAP ID,109004149981,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.53,161.36,163.01,0.00,0.00,0.00 ,,587.06,111.39,344.81,113.96,192.43,111.10,272.53,106.96,557.75,110.40,545.05,102.67,
0.000,0.003,0.000,0.000,0.000,0.000, ,159.59,161.61,163.15,0.00,0.00,0.00 ,,574.36,111.47,343.83,113.85,193.41,111.10,283.27,106.96,530.40,110.44,563.61,102.67,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.66,161.87,163.21,0.00,0.00,0.00 ,,568.50,111.39,351.65,113.85,208.06,111.17,295.97,106.89,494.26,110.48,582.17,102.64,
0.003,0.006,0.000,0.000,0.003,0.009, ,159.66,162.43,163.21,0.00,0.00,0.00 ,,573.38,111.47,347.74,113.85,220.76,111.03,296.95,106.96,464.96,110.55,606.59,102.67,
0.000,0.003,0.000,0.000,0.000,0.003, ,159.72,162.75,163.28,0.00,0.00,0.00 ,,577.29,111.47,352.63,113.85,232.48,110.99,293.04,106.92,442.49,110.55,629.06,102.67,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.72,162.94,163.28,0.00,0.00,0.00 ,,572.41,111.28,361.42,113.77,239.32,110.88,294.99,106.92,429.79,110.55,662.27,102.71,
0.003,0.009,0.000,0.000,0.000,0.000, ,159.78,162.88,163.35,0.00,0.00,0.00 ,,569.47,111.32,368.25,113.88,247.13,111.06,288.16,106.89,423.93,110.51,678.88,102.49,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.78,162.94,163.35,0.00,0.00,0.00 ,,568.50,111.43,364.35,113.81,253.97,110.84,289.13,106.89,429.79,110.55,694.51,102.60,
0.000,0.012,0.000,0.000,0.000,0.000, ,159.84,162.88,163.48,0.00,0.00,0.00 ,,558.73,111.39,356.53,113.88,255.92,111.03,299.88,106.92,446.40,110.51,701.34,102.53,
0.000,0.012,0.000,0.000,0.000,0.003, ,159.84,162.81,163.48,0.00,0.00,0.00 ,,546.03,111.28,364.35,113.88,252.99,111.03,305.74,106.96,463.98,110.59,708.18,102.56,
0.000,0.003,0.000,0.000,0.000,0.006, ,159.97,162.62,163.48,0.00,0.00,0.00 ,,547.99,111.47,375.09,113.77,249.08,111.06,309.65,106.89,467.89,110.59,705.25,102.56,
0.000,0.012,0.000,0.000,0.000,0.000, ,159.97,162.31,163.28,0.00,0.00,0.00 ,,540.17,111.47,377.05,113.85,243.22,111.03,312.58,106.96,478.63,110.55,693.53,102.42,
0.003,0.012,0.003,0.000,0.000,0.000, ,159.97,161.99,163.35,0.00,0.00,0.00 ,,531.38,111.36,375.09,113.81,231.50,110.99,302.81,106.89,514.77,110.48,667.16,102.49,
0.000,0.006,0.000,0.000,0.000,0.006, ,159.97,161.87,163.48,0.00,0.00,0.00 ,,521.61,111.47,366.30,113.74,228.57,111.03,296.95,106.92,547.99,110.44,636.87,102.64,
0.000,0.003,0.000,0.000,0.000,0.006, ,159.97,161.87,163.61,0.00,0.00,0.00 ,,512.82,111.39,360.44,113.77,228.57,111.03,295.97,106.89,562.64,110.37,621.25,102.60,
0.003,0.009,0.000,0.000,0.000,0.000, ,159.91,161.87,163.68,0.00,0.00,0.00 ,,505.01,111.50,355.56,113.85,225.64,111.03,292.06,106.89,558.73,110.40,615.38,102.64,
0.003,0.009,0.000,0.000,0.000,0.000, ,159.91,162.18,164.01,0.00,0.00,0.00 ,,505.01,111.50,346.76,113.77,221.73,111.03,289.13,106.85,547.01,110.37,626.13,102.53,
0.000,0.006,0.000,0.000,0.000,0.000, ,160.10,162.50,164.21,0.00,0.00,0.00 ,,514.77,111.32,338.95,113.77,210.99,110.99,282.30,106.85,536.26,110.37,646.64,102.45,
0.003,0.006,0.000,0.003,0.003,0.009, ,159.97,162.62,164.28,0.00,0.00,0.00 ,,542.12,111.36,337.00,113.77,211.97,111.10,281.32,106.85,528.45,110.40,650.55,102.49,
0.000,0.012,0.000,0.000,0.000,0.006, ,160.10,162.75,164.35,0.00,0.00,0.00 ,,568.50,111.32,339.93,113.77,216.85,110.95,286.20,106.85,518.68,110.37,651.53,102.60,
0.000,0.009,0.000,0.000,0.000,0.006, ,160.10,162.94,164.55,0.00,0.00,0.00 ,,574.36,111.32,339.93,113.77,219.78,111.14,288.16,106.78,515.75,110.44,672.04,102.53,
0.003,0.012,0.000,0.000,0.000,0.003, ,160.16,162.88,164.55,0.00,0.00,0.00 ,,572.41,111.32,336.02,113.70,222.71,111.03,291.09,106.85,517.70,110.37,695.48,102.56,
0.003,0.009,0.000,0.000,0.000,0.003, ,160.10,162.88,164.61,0.00,0.00,0.00 ,,563.61,111.36,337.97,113.70,225.64,111.03,291.09,106.81,528.45,110.33,706.23,102.45,
0.003,0.012,0.000,0.000,0.000,0.003, ,160.16,162.94,164.75,0.00,0.00,0.00 ,,561.66,111.32,347.74,113.77,232.48,111.06,295.97,106.85,535.29,110.37,703.30,102.45,
0.000,0.009,0.000,0.000,0.000,0.003, ,160.16,162.94,164.88,0.00,0.00,0.00 ,,560.68,111.36,360.44,113.77,247.13,111.06,294.99,106.89,542.12,110.33,686.69,102.42,
0.000,0.009,0.000,0.000,0.000,0.000, ,160.16,162.81,164.88,0.00,0.00,0.00 ,,553.85,111.32,385.84,113.66,247.13,110.92,297.92,106.81,546.03,110.33,680.83,102.38,
0.000,0.012,0.000,0.000,0.000,0.003, ,160.16,162.75,165.08,0.00,0.00,0.00 ,,545.05,111.32,407.33,113.77,250.06,110.92,298.90,106.81,544.08,110.37,684.74,102.49,
0.000,0.006,0.000,0.000,0.000,0.003, ,160.10,162.69,165.15,0.00,0.00,0.00 ,,544.08,111.32,426.86,113.70,250.06,110.95,291.09,106.85,539.19,110.37,709.16,102.42,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.97,162.81,165.15,0.00,0.00,0.00 ,,542.12,111.43,438.58,113.59,252.01,110.99,285.23,106.81,524.54,110.37,733.58,102.27,
0.000,0.003,0.000,0.000,0.000,0.006, ,159.97,162.88,165.28,0.00,0.00,0.00 ,,534.31,111.36,443.47,113.59,254.95,111.03,278.39,106.85,509.89,110.33,762.88,102.34,
0.006,0.006,0.000,0.000,0.000,0.003, ,159.97,162.88,165.48,0.00,0.00,0.00 ,,538.22,111.25,450.31,113.59,252.99,110.99,271.55,106.81,503.05,110.33,786.32,102.27,
0.000,0.015,0.000,0.000,0.000,0.000, ,159.84,162.88,165.48,0.00,0.00,0.00 ,,550.92,111.36,458.12,113.55,255.92,110.95,270.57,106.81,499.15,110.37,809.77,102.27,
0.003,0.012,0.000,0.000,0.000,0.000, ,159.78,162.75,165.61,0.00,0.00,0.00 ,,563.61,111.25,450.31,113.59,266.67,110.92,265.69,106.81,500.12,110.37,819.54,102.27,
0.000,0.006,0.000,0.000,0.000,0.006, ,159.84,162.62,165.68,0.00,0.00,0.00 ,,573.38,111.21,435.65,113.63,273.50,110.95,263.74,106.85,502.08,110.33,817.58,102.31,
0.003,0.006,0.000,0.000,0.000,0.000, ,159.72,162.62,165.74,0.00,0.00,0.00 ,,568.50,111.25,435.65,113.55,279.37,111.03,263.74,106.81,507.94,110.29,816.61,102.23,
0.000,0.009,0.000,0.000,0.000,0.003, ,159.72,162.56,165.88,0.00,0.00,0.00 ,,555.80,111.28,447.37,113.63,285.23,110.99,258.85,106.81,520.63,110.33,799.02,102.34,
0.003,0.015,0.000,0.000,0.000,0.000, ,159.66,162.62,165.81,0.00,0.00,0.00 ,,549.94,111.32,456.17,113.59,291.09,111.06,253.97,106.81,543.10,110.26,768.74,102.31,
0.000,0.009,0.000,0.000,0.000,0.003, ,159.47,162.75,165.68,0.00,0.00,0.00 ,,548.96,111.36,463.00,113.52,310.62,110.92,254.95,106.78,555.80,110.26,733.58,102.31,
0.003,0.018,0.000,0.003,0.000,0.000, ,159.34,163.00,165.68,0.00,0.00,0.00 ,,536.26,111.17,465.93,113.59,326.25,110.84,248.11,106.81,556.78,110.29,682.78,102.34,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.34,163.13,165.74,0.00,0.00,0.00 ,,522.59,111.36,478.63,113.48,339.93,110.73,243.22,106.78,556.78,110.26,653.48,102.42,
0.000,0.006,0.000,0.000,0.000,0.003, ,159.28,163.45,165.68,0.00,0.00,0.00 ,,504.03,111.36,494.26,113.52,343.83,110.81,238.34,106.78,547.99,110.26,638.83,102.34,
0.003,0.009,0.000,0.000,0.000,0.006, ,159.28,163.51,165.61,0.00,0.00,0.00 ,,491.33,111.28,505.01,113.48,351.65,110.81,236.39,106.78,534.31,110.29,635.90,102.31,
0.003,0.009,0.000,0.000,0.000,0.000, ,159.28,163.51,165.48,0.00,0.00,0.00 ,,472.77,111.28,514.77,113.48,366.30,110.77,237.36,106.74,520.63,110.33,639.80,102.34,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.34,163.64,165.41,0.00,0.00,0.00 ,,462.03,111.28,527.47,113.41,373.14,110.70,234.43,106.78,517.70,110.29,642.74,102.38,
0.000,0.006,0.000,0.000,0.000,0.012, ,159.28,163.57,165.21,0.00,0.00,0.00 ,,450.31,111.39,529.43,113.48,384.86,110.73,234.43,106.78,519.66,110.29,625.15,102.38,
0.000,0.012,0.003,0.000,0.000,0.003, ,159.28,163.45,164.88,0.00,0.00,0.00 ,,445.42,111.39,545.05,113.41,397.56,110.62,236.39,106.81,522.59,110.26,609.52,102.38,
0.000,0.012,0.000,0.000,0.000,0.000, ,159.34,163.32,164.81,0.00,0.00,0.00 ,,444.44,111.32,552.87,113.37,394.63,110.77,231.50,106.81,527.47,110.22,583.15,102.45,
0.003,0.009,0.000,0.003,0.000,0.006, ,159.21,163.07,164.75,0.00,0.00,0.00 ,,441.51,111.28,558.73,113.37,391.70,110.77,226.62,106.78,535.29,110.22,567.52,102.49,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.15,162.88,164.61,0.00,0.00,0.00 ,,438.58,111.28,561.66,113.41,377.05,110.77,224.66,106.78,548.96,110.22,557.75,102.42,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.28,162.81,164.55,0.00,0.00,0.00 ,,444.44,111.32,563.61,113.37,366.30,110.70,220.76,106.78,559.71,110.22,556.78,102.38,
0.000,0.009,0.000,0.000,0.000,0.006, ,159.28,162.69,164.28,0.00,0.00,0.00 ,,453.24,111.21,558.73,113.33,366.30,110.66,216.85,106.78,562.64,110.22,556.78,102.42,
0.000,0.006,0.000,0.000,0.000,0.000, ,159.15,162.69,164.21,0.00,0.00,0.00 ,,457.14,111.25,556.78,113.41,353.60,110.99,212.94,106.70,564.59,110.22,557.75,102.67,
0.006,0.009,0.000,0.000,0.000,0.003, ,159.15,162.69,164.28,0.00,0.00,0.00 ,,459.10,111.32,559.71,113.37,343.83,110.77,202.20,106.78,578.27,110.15,586.08,102.45,
0.003,0.012,0.000,0.003,0.000,0.006, ,159.15,162.88,164.28,0.00,0.00,0.00 ,,466.91,111.32,571.43,113.30,331.14,110.92,199.27,106.78,582.17,110.22,607.57,102.56,
0.000,0.006,0.000,0.000,0.000,0.006, ,159.09,163.00,164.28,0.00,0.00,0.00 ,,468.86,111.28,595.85,113.33,331.14,110.77,190.48,106.81,587.06,110.15,642.74,102.34,
0.003,0.012,0.000,0.000,0.000,0.000, ,159.02,163.38,164.21,0.00,0.00,0.00 ,,468.86,111.28,618.32,113.30,323.32,110.66,189.50,106.74,589.01,110.11,660.32,102.34,
0.000,0.009,0.000,0.000,0.000,0.000, ,159.02,163.38,164.15,0.00,0.00,0.00 ,,463.98,111.25,646.64,113.22,312.58,110.77,190.48,106.67,589.99,110.00,670.09,102.49,
0.000,0.009,0.000,0.000,0.000,0.000, ,158.96,163.45,163.95,0.00,0.00,0.00 ,,463.98,111.17,669.11,113.19,302.81,110.77,194.38,106.78,587.06,110.11,665.20,102.38,
0.000,0.015,0.000,0.000,0.000,0.000, ,158.83,163.45,163.95,0.00,0.00,0.00 ,,468.86,111.21,671.06,113.15,295.97,110.84,193.41,106.74,580.22,110.04,651.53,102.34,
0.000,0.009,0.000,0.000,0.000,0.003, ,158.46,163.38,163.95,0.00,0.00,0.00 ,,468.86,111.28,667.16,113.11,283.27,110.77,200.24,106.70,570.45,110.11,626.13,102.27,
0.000,0.003,0.000,0.000,0.000,0.006, ,158.39,163.32,164.01,0.00,0.00,0.00 ,,466.91,111.17,654.46,113.26,281.32,110.77,206.11,106.67,561.66,110.11,600.73,102.38,
0.003,0.009,0.000,0.003,0.000,0.000, ,158.20,163.07,163.81,0.00,0.00,0.00 ,,473.75,111.25,640.78,113.15,272.53,110.73,213.92,106.70,547.01,110.18,575.34,102.34,
0.000,0.015,0.000,0.000,0.000,0.000, ,158.14,162.81,163.81,0.00,0.00,0.00 ,,475.70,111.17,621.25,113.19,274.48,110.62,222.71,106.78,525.52,110.18,548.96,102.27,
0.003,0.009,0.000,0.000,0.000,0.000, ,158.20,162.56,163.88,0.00,0.00,0.00 ,,475.70,111.10,595.85,113.19,278.39,110.70,230.53,106.67,506.96,110.15,526.50,102.45,
0.000,0.009,0.000,0.000,0.000,0.003, ,158.27,162.31,163.68,0.00,0.00,0.00 ,,481.56,111.14,569.47,113.22,284.25,110.81,233.46,106.59,494.26,110.22,519.66,102.38,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.33,161.99,163.55,0.00,0.00,0.00 ,,486.45,111.21,555.80,113.26,281.32,110.84,233.46,106.70,488.40,110.18,511.84,102.42,
0.000,0.006,0.000,0.000,0.000,0.003, ,158.46,161.87,163.28,0.00,0.00,0.00 ,,479.61,111.14,555.80,113.26,287.18,110.66,232.48,106.63,486.45,110.22,505.98,102.45,
0.000,0.009,0.000,0.000,0.000,0.006, ,158.58,161.99,163.28,0.00,0.00,0.00 ,,473.75,111.14,561.66,113.26,294.99,110.73,229.55,106.70,493.28,110.22,517.70,102.42,
0.003,0.009,0.000,0.003,0.000,0.003, ,158.77,162.31,163.48,0.00,0.00,0.00 ,,465.93,111.21,565.57,113.26,303.79,110.62,226.62,106.74,506.96,110.11,545.05,102.38,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.77,162.56,163.61,0.00,0.00,0.00 ,,471.79,111.14,560.68,113.37,299.88,110.81,212.94,106.67,524.54,110.15,553.85,102.31,
0.000,0.006,0.000,0.003,0.000,0.003, ,158.71,162.75,163.55,0.00,0.00,0.00 ,,487.42,111.14,567.52,113.30,298.90,110.77,206.11,106.70,537.24,110.18,547.99,102.34,
0.000,0.012,0.000,0.000,0.000,0.000, ,158.52,162.88,163.55,0.00,0.00,0.00 ,,489.38,111.28,576.31,113.19,309.65,110.70,207.08,106.70,547.01,110.18,538.22,102.42,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.46,162.88,163.48,0.00,0.00,0.00 ,,477.66,111.14,584.13,113.19,324.30,110.62,206.11,106.70,549.94,110.11,520.63,102.34,
0.000,0.006,0.000,0.000,0.000,0.003, ,158.33,162.94,163.48,0.00,0.00,0.00 ,,461.05,111.28,586.08,113.19,328.21,110.62,203.17,106.67,550.92,110.11,504.03,102.38,
0.003,0.006,0.000,0.000,0.000,0.000, ,158.33,162.88,163.48,0.00,0.00,0.00 ,,446.40,111.17,591.94,113.19,321.37,110.62,202.20,106.63,556.78,110.07,486.45,102.38,
0.000,0.006,0.000,0.000,0.000,0.006, ,158.27,162.81,163.61,0.00,0.00,0.00 ,,437.61,111.10,595.85,113.15,325.27,110.51,205.13,106.63,561.66,110.11,464.96,102.38,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.39,162.75,163.61,0.00,0.00,0.00 ,,429.79,111.21,589.99,113.19,325.27,110.70,206.11,106.59,558.73,110.07,453.24,102.38,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.27,162.50,163.68,0.00,0.00,0.00 ,,418.07,111.21,583.15,113.15,323.32,110.66,207.08,106.59,549.94,110.04,449.33,102.38,
0.000,0.009,0.000,0.003,0.000,0.003, ,158.27,162.25,163.75,0.00,0.00,0.00 ,,410.26,111.10,572.41,113.15,321.37,110.48,210.01,106.59,543.10,110.07,451.28,102.34,
0.000,0.003,0.000,0.003,0.000,0.003, ,158.20,162.06,163.81,0.00,0.00,0.00 ,,415.14,111.14,558.73,113.11,315.51,110.48,209.04,106.59,533.33,110.07,445.42,102.38,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.08,161.93,163.81,0.00,0.00,0.00 ,,428.82,111.14,545.05,113.15,318.44,110.44,209.04,106.67,521.61,110.07,432.72,102.34,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.14,161.80,163.81,0.00,0.00,0.00 ,,437.61,111.14,534.31,113.22,316.48,110.51,206.11,106.67,512.82,110.07,420.02,102.27,
0.000,0.003,0.000,0.000,0.000,0.003, ,158.08,161.87,163.68,0.00,0.00,0.00 ,,449.33,111.10,529.43,113.26,324.30,110.59,205.13,106.59,503.05,110.11,417.09,102.20,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,162.06,163.61,0.00,0.00,0.00 ,,470.82,111.10,526.50,113.26,326.25,110.48,200.24,106.63,498.17,110.07,412.21,102.38,
0.000,0.003,0.000,0.000,0.000,0.003, ,158.14,162.25,163.68,0.00,0.00,0.00 ,,490.35,111.21,524.54,113.19,331.14,110.62,205.13,106.63,495.24,110.07,398.53,102.49,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,162.25,163.81,0.00,0.00,0.00 ,,505.01,111.03,517.70,113.22,341.88,110.59,202.20,106.67,513.80,110.07,397.56,102.34,
0.000,0.003,0.000,0.000,0.000,0.003, ,158.27,162.18,163.88,0.00,0.00,0.00 ,,514.77,111.06,516.73,113.22,340.90,110.55,195.36,106.59,538.22,110.04,396.58,102.38,
0.000,0.000,0.000,0.003,0.000,0.006, ,158.27,161.93,163.95,0.00,0.00,0.00 ,,532.36,111.10,529.43,113.19,341.88,110.62,193.41,106.59,553.85,110.04,385.84,102.42,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.33,161.99,164.01,0.00,0.00,0.00 ,,545.05,110.95,537.24,113.26,357.51,110.51,191.45,106.59,555.80,110.00,397.56,102.34,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.33,161.99,164.15,0.00,0.00,0.00 ,,545.05,111.03,538.22,113.15,357.51,110.51,193.41,106.59,546.03,109.96,405.37,102.27,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.27,161.93,164.15,0.00,0.00,0.00 ,,543.10,111.10,538.22,113.15,360.44,110.55,198.29,106.56,538.22,109.96,415.14,102.31,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.33,161.93,164.21,0.00,0.00,0.00 ,,533.33,111.03,538.22,113.15,355.56,110.59,201.22,106.56,527.47,110.00,430.77,102.27,
0.000,0.003,0.000,0.000,0.000,0.003, ,158.20,161.87,164.28,0.00,0.00,0.00 ,,519.66,111.14,545.05,113.15,338.95,110.51,210.99,106.48,514.77,109.93,457.14,102.34,
0.000,0.006,0.000,0.000,0.000,0.003, ,158.14,161.99,164.35,0.00,0.00,0.00 ,,514.77,111.03,547.99,113.08,325.27,110.51,221.73,106.45,504.03,109.96,464.96,102.38,
0.000,0.003,0.000,0.000,0.000,0.003, ,158.08,161.99,164.61,0.00,0.00,0.00 ,,516.73,110.95,553.85,113.04,316.48,110.55,231.50,106.52,496.21,110.04,476.68,102.27,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.08,162.18,164.75,0.00,0.00,0.00 ,,522.59,110.95,556.78,113.08,322.34,110.55,243.22,106.52,490.35,110.00,480.59,102.12,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,162.18,164.75,0.00,0.00,0.00 ,,533.33,110.99,564.59,113.08,325.27,110.51,255.92,106.52,476.68,110.00,477.66,102.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,162.31,164.95,0.00,0.00,0.00 ,,529.43,110.99,585.10,113.11,327.23,110.48,259.83,106.48,462.03,110.04,463.00,102.16,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,162.25,164.81,0.00,0.00,0.00 ,,525.52,110.99,618.32,113.00,325.27,110.48,261.78,106.45,451.28,110.04,462.03,102.45,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.01,162.25,164.75,0.00,0.00,0.00 ,,527.47,110.88,645.67,112.97,322.34,110.51,265.69,106.48,439.56,110.04,443.47,102.20,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,162.25,164.88,0.00,0.00,0.00 ,,529.43,110.99,657.39,113.00,319.41,110.66,261.78,106.52,428.82,110.07,432.72,102.27,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,162.12,164.68,0.00,0.00,0.00 ,,526.50,111.03,668.13,113.00,311.60,110.55,258.85,106.48,428.82,110.07,418.07,102.27,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.87,164.68,0.00,0.00,0.00 ,,524.54,110.99,667.16,112.93,304.76,110.44,247.13,106.56,429.79,110.04,415.14,102.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.61,164.75,0.00,0.00,0.00 ,,510.87,110.92,654.46,113.04,294.99,110.62,242.25,106.48,431.75,110.07,414.16,102.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.42,164.81,0.00,0.00,0.00 ,,507.94,110.99,640.78,112.93,293.04,110.66,238.34,106.52,428.82,110.07,408.30,102.27,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.30,164.75,0.00,0.00,0.00 ,,510.87,110.99,632.97,112.93,275.46,110.59,230.53,106.56,419.05,110.07,405.37,102.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.17,164.75,0.00,0.00,0.00 ,,516.73,110.95,622.22,112.97,264.71,110.55,222.71,106.41,410.26,110.04,398.53,102.23,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.08,161.17,164.68,0.00,0.00,0.00 ,,522.59,110.95,616.36,112.97,260.81,110.59,219.78,106.45,404.40,110.04,379.98,102.20,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.36,164.88,0.00,0.00,0.00 ,,528.45,110.88,601.71,112.93,255.92,110.48,219.78,106.56,393.65,110.07,380.95,102.23,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.08,161.30,165.01,0.00,0.00,0.00 ,,529.43,110.88,586.08,113.04,246.15,110.51,219.78,106.45,387.79,110.00,396.58,102.31,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.42,165.21,0.00,0.00,0.00 ,,521.61,110.88,565.57,112.93,246.15,110.55,210.99,106.41,385.84,110.04,420.02,102.20,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.49,165.21,0.00,0.00,0.00 ,,505.98,110.95,549.94,112.97,240.29,110.55,208.06,106.45,390.72,110.00,429.79,102.23,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.42,165.01,0.00,0.00,0.00 ,,491.33,110.88,541.15,112.97,241.27,110.48,208.06,106.48,387.79,110.04,433.70,102.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.42,164.95,0.00,0.00,0.00 ,,477.66,110.81,533.33,113.00,241.27,110.48,209.04,106.41,381.93,110.04,428.82,102.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.23,164.75,0.00,0.00,0.00 ,,468.86,110.95,526.50,113.04,234.43,110.51,206.11,106.45,377.05,110.00,422.95,102.09,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,160.98,164.88,0.00,0.00,0.00 ,,468.86,110.92,526.50,112.97,226.62,110.62,208.06,106.41,381.93,110.07,426.86,102.31,
0.000,0.006,0.000,0.000,0.000,0.000, ,158.01,160.85,164.88,0.00,0.00,0.00 ,,471.79,110.92,536.26,113.04,233.46,110.62,209.04,106.52,384.86,110.07,411.23,102.20,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,160.79,164.88,0.00,0.00,0.00 ,,471.79,110.92,551.89,113.00,234.43,110.59,210.01,106.52,388.77,110.04,413.19,102.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,160.66,164.81,0.00,0.00,0.00 ,,477.66,110.99,569.47,112.93,237.36,110.59,209.04,106.45,398.53,110.00,422.95,102.20,
0.000,0.003,0.000,0.000,0.000,0.000, ,157.89,160.60,164.81,0.00,0.00,0.00 ,,473.75,110.95,572.41,112.93,245.18,110.48,206.11,106.52,410.26,110.00,424.91,102.16,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,160.54,164.75,0.00,0.00,0.00 ,,467.89,110.88,565.57,113.00,242.25,110.48,198.29,106.48,415.14,110.00,414.16,102.20,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,160.60,164.68,0.00,0.00,0.00 ,,458.12,110.92,557.75,112.93,252.01,110.55,199.27,106.45,417.09,109.96,408.30,102.20,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,160.66,164.68,0.00,0.00,0.00 ,,449.33,110.95,553.85,113.00,254.95,110.44,197.31,106.45,420.02,109.93,404.40,102.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,160.66,164.81,0.00,0.00,0.00 ,,442.49,110.99,549.94,112.97,255.92,110.51,199.27,106.45,424.91,109.96,394.63,102.16,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,160.85,164.75,0.00,0.00,0.00 ,,435.65,110.92,547.01,112.86,259.83,110.40,198.29,106.45,434.68,109.93,385.84,102.16,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,160.85,164.68,0.00,0.00,0.00 ,,430.77,110.92,544.08,112.89,252.01,110.55,194.38,106.37,445.42,109.93,378.02,102.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,160.92,164.48,0.00,0.00,0.00 ,,435.65,110.92,533.33,112.93,257.88,110.40,195.36,106.48,453.24,109.93,398.53,102.16,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.04,164.35,0.00,0.00,0.00 ,,443.47,110.99,523.57,112.97,248.11,110.51,194.38,106.37,450.31,109.89,403.42,102.09,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,160.85,164.21,0.00,0.00,0.00 ,,447.37,110.92,510.87,112.93,241.27,110.48,197.31,106.45,441.51,109.93,404.40,102.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,160.85,164.21,0.00,0.00,0.00 ,,460.07,110.73,505.98,112.93,238.34,110.48,194.38,106.41,435.65,109.89,411.23,101.98,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,160.79,164.21,0.00,0.00,0.00 ,,469.84,110.92,509.89,112.89,244.20,110.37,194.38,106.37,426.86,109.85,408.30,102.16,
0.000,0.003,0.000,0.000,0.000,0.000, ,158.20,160.79,164.01,0.00,0.00,0.00 ,,486.45,110.84,506.96,113.00,259.83,110.48,197.31,106.41,409.28,109.93,414.16,102.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,160.73,163.95,0.00,0.00,0.00 ,,499.15,110.92,505.98,113.00,258.85,110.40,197.31,106.45,393.65,109.93,411.23,102.01,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,160.85,163.95,0.00,0.00,0.00 ,,492.31,110.81,509.89,112.89,256.90,110.44,200.24,106.34,386.81,109.89,430.77,102.12,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,160.98,164.01,0.00,0.00,0.00 ,,473.75,110.81,521.61,112.93,259.83,110.37,202.20,106.41,387.79,109.89,448.35,102.01,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,160.85,164.08,0.00,0.00,0.00 ,,465.93,110.92,551.89,112.93,271.55,110.44,202.20,106.37,386.81,109.96,470.82,102.01,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,160.92,164.01,0.00,0.00,0.00 ,,476.68,110.92,595.85,112.86,285.23,110.48,202.20,106.30,376.07,109.93,491.33,102.01,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,160.79,163.95,0.00,0.00,0.00 ,,475.70,110.81,621.25,112.78,289.13,110.37,204.15,106.41,366.30,109.93,509.89,101.94,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,160.79,163.88,0.00,0.00,0.00 ,,480.59,110.77,627.11,112.78,295.97,110.44,207.08,106.34,357.51,109.93,508.91,101.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,160.54,163.68,0.00,0.00,0.00 ,,514.77,110.81,629.06,112.75,293.04,110.33,208.06,106.34,365.32,109.93,509.89,102.01,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,160.54,163.68,0.00,0.00,0.00 ,,535.29,110.81,615.38,112.86,286.20,110.40,202.20,106.37,380.95,109.93,500.12,102.01,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,160.60,163.61,0.00,0.00,0.00 ,,537.24,110.77,607.57,112.86,280.34,110.37,201.22,106.34,401.47,109.89,498.17,101.98,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,160.79,163.48,0.00,0.00,0.00 ,,534.31,110.70,605.62,112.78,269.60,110.33,200.24,106.34,419.05,109.85,491.33,101.90,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.76,160.98,163.48,0.00,0.00,0.00 ,,511.84,110.77,606.59,112.78,266.67,110.40,197.31,106.41,430.77,109.85,489.38,102.01,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.23,163.48,0.00,0.00,0.00 ,,485.47,110.77,603.66,112.82,258.85,110.37,194.38,106.37,433.70,109.85,487.42,101.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.55,163.48,0.00,0.00,0.00 ,,456.17,110.81,588.03,112.82,248.11,110.44,190.48,106.34,444.44,109.82,484.49,101.87,
0.000,0.000,0.000,0.003,0.000,0.009, ,157.83,161.87,163.48,0.00,0.00,0.00 ,,439.56,110.73,565.57,112.89,236.39,110.37,188.52,106.34,461.05,109.85,493.28,101.98,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.93,163.48,0.00,0.00,0.00 ,,426.86,110.84,547.99,112.82,230.53,110.40,191.45,106.30,481.56,109.82,495.24,101.98,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.99,163.28,0.00,0.00,0.00 ,,411.23,110.84,532.36,112.82,228.57,110.44,194.38,106.34,492.31,109.82,500.12,102.01,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,162.18,163.35,0.00,0.00,0.00 ,,411.23,110.81,507.94,112.82,221.73,110.44,190.48,106.30,494.26,109.74,508.91,102.01,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.70,162.18,163.41,0.00,0.00,0.00 ,,429.79,110.77,477.66,112.89,213.92,110.37,187.55,106.37,494.26,109.74,513.80,101.79,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.64,161.93,163.41,0.00,0.00,0.00 ,,463.98,110.84,458.12,112.86,207.08,110.29,190.48,106.34,495.24,109.71,512.82,101.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.51,161.68,163.48,0.00,0.00,0.00 ,,510.87,110.77,451.28,112.93,206.11,110.40,198.29,106.26,487.42,109.74,504.03,101.94,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.45,161.42,163.48,0.00,0.00,0.00 ,,548.96,110.70,446.40,112.89,206.11,110.29,202.20,106.30,477.66,109.74,483.52,101.90,
0.000,0.000,0.000,0.000,0.000,0.009, ,157.32,161.23,163.28,0.00,0.00,0.00 ,,574.36,110.77,443.47,112.89,204.15,110.33,202.20,106.30,463.00,109.78,475.70,102.01,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.32,160.92,163.28,0.00,0.00,0.00 ,,583.15,110.62,440.54,112.86,193.41,110.40,203.17,106.26,443.47,109.74,469.84,101.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.38,160.85,163.28,0.00,0.00,0.00 ,,595.85,110.62,432.72,112.97,195.36,110.37,205.13,106.26,427.84,109.82,463.98,101.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.32,160.92,163.28,0.00,0.00,0.00 ,,621.25,110.59,432.72,112.86,196.34,110.37,204.15,106.26,411.23,109.78,453.24,102.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.38,161.23,163.21,0.00,0.00,0.00 ,,655.43,110.48,431.75,112.89,203.17,110.33,204.15,106.30,397.56,109.85,448.35,102.01,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.51,161.61,163.15,0.00,0.00,0.00 ,,677.90,110.59,437.61,112.89,200.24,110.37,204.15,106.30,394.63,109.82,433.70,102.01,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.51,162.06,163.15,0.00,0.00,0.00 ,,686.69,110.59,438.58,112.93,203.17,110.29,204.15,106.30,394.63,109.82,432.72,101.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.45,162.43,163.15,0.00,0.00,0.00 ,,689.62,110.55,446.40,112.89,210.99,110.26,198.29,106.34,396.58,109.82,434.68,101.90,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.45,162.62,163.21,0.00,0.00,0.00 ,,675.95,110.48,458.12,112.89,209.04,110.29,190.48,106.30,403.42,109.78,421.00,101.94,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.45,162.75,163.15,0.00,0.00,0.00 ,,661.29,110.51,457.14,112.78,206.11,110.40,181.68,106.30,403.42,109.82,415.14,101.98,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.32,162.62,163.35,0.00,0.00,0.00 ,,646.64,110.55,455.19,112.89,213.92,110.40,184.62,106.26,400.49,109.78,412.21,101.98,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.19,162.62,163.28,0.00,0.00,0.00 ,,631.01,110.55,456.17,112.82,220.76,110.40,184.62,106.30,396.58,109.74,409.28,102.01,
0.000,0.000,0.000,0.000,0.000,0.009, ,157.07,162.37,163.15,0.00,0.00,0.00 ,,618.32,110.62,460.07,112.78,221.73,110.29,184.62,106.23,390.72,109.74,402.44,101.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.94,161.93,163.28,0.00,0.00,0.00 ,,598.78,110.66,460.07,112.75,220.76,110.22,183.64,106.15,389.74,109.74,389.74,101.94,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.88,161.68,163.28,0.00,0.00,0.00 ,,597.80,110.51,458.12,112.86,228.57,110.29,186.57,106.23,384.86,109.78,390.72,101.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.82,161.49,163.15,0.00,0.00,0.00 ,,598.78,110.66,463.98,112.78,242.25,110.29,194.38,106.23,372.16,109.74,383.88,101.98,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.75,161.17,163.15,0.00,0.00,0.00 ,,589.99,110.51,460.07,112.82,258.85,110.26,205.13,106.23,364.35,109.74,378.02,101.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,156.63,160.98,163.21,0.00,0.00,0.00 ,,570.45,110.51,449.33,112.78,267.64,110.22,213.92,106.15,371.18,109.71,378.02,102.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.75,160.92,163.28,0.00,0.00,0.00 ,,547.99,110.66,441.51,112.82,258.85,110.22,221.73,106.19,386.81,109.74,370.21,102.05,
0.000,0.000,0.000,0.000,0.000,0.003, ,156.75,160.92,163.28,0.00,0.00,0.00 ,,538.22,110.59,434.68,112.82,261.78,110.26,226.62,106.19,401.47,109.74,382.91,101.83,
0.000,0.000,0.000,0.000,0.000,0.006, ,156.82,160.85,163.15,0.00,0.00,0.00 ,,530.40,110.59,433.70,112.89,267.64,110.22,226.62,106.19,418.07,109.74,393.65,101.90,
0.000,0.000,0.000,0.000,0.000,0.003, ,156.82,161.04,163.08,0.00,0.00,0.00 ,,528.45,110.62,435.65,112.78,267.64,110.07,230.53,106.15,434.68,109.67,404.40,101.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.88,161.04,163.15,0.00,0.00,0.00 ,,517.70,110.62,426.86,112.86,267.64,110.22,236.39,106.19,457.14,109.67,416.12,101.83,
0.000,0.000,0.000,0.000,0.000,0.006, ,156.94,161.11,163.08,0.00,0.00,0.00 ,,505.01,110.59,426.86,112.89,265.69,110.26,238.34,106.26,467.89,109.71,420.02,101.87,
0.000,0.000,0.000,0.000,0.000,0.003, ,156.94,161.17,163.08,0.00,0.00,0.00 ,,499.15,110.66,436.63,112.78,265.69,110.26,235.41,106.23,475.70,109.67,418.07,101.98,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.07,161.17,163.21,0.00,0.00,0.00 ,,488.40,110.81,447.37,112.75,260.81,110.26,234.43,106.15,488.40,109.60,418.07,101.87,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.07,160.98,163.15,0.00,0.00,0.00 ,,465.93,110.66,447.37,112.78,250.06,110.33,229.55,106.15,496.21,109.60,426.86,101.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.32,161.04,163.08,0.00,0.00,0.00 ,,454.21,110.73,444.44,112.75,247.13,110.26,228.57,106.23,485.47,109.56,414.16,101.90,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.38,160.85,163.15,0.00,0.00,0.00 ,,435.65,110.66,445.42,112.71,243.22,110.26,223.69,106.08,470.82,109.60,411.23,101.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.51,160.73,162.95,0.00,0.00,0.00 ,,421.98,110.70,444.44,112.78,238.34,110.26,224.66,106.08,451.28,109.63,410.26,101.83,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.51,160.60,163.01,0.00,0.00,0.00 ,,421.00,110.73,448.35,112.75,236.39,110.18,229.55,106.12,436.63,109.63,414.16,101.79,
0.000,0.000,0.000,0.000,0.000,0.009, ,157.45,160.54,162.95,0.00,0.00,0.00 ,,430.77,110.62,470.82,112.64,239.32,110.04,229.55,106.08,417.09,109.63,422.95,101.79,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.45,160.41,163.01,0.00,0.00,0.00 ,,438.58,110.59,495.24,112.64,246.15,110.18,239.32,106.12,393.65,109.67,439.56,101.90,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.38,160.35,162.95,0.00,0.00,0.00 ,,440.54,110.73,507.94,112.60,245.18,110.04,241.27,106.12,377.05,109.60,448.35,101.61,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.32,160.47,163.01,0.00,0.00,0.00 ,,440.54,110.70,524.54,112.60,246.15,110.22,247.13,106.08,367.28,109.67,459.10,101.83,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.26,160.28,163.01,0.00,0.00,0.00 ,,445.42,110.55,534.31,112.64,247.13,110.11,248.11,106.12,360.44,109.71,460.07,101.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.19,160.35,163.01,0.00,0.00,0.00 ,,468.86,110.66,547.99,112.60,242.25,110.26,247.13,106.12,353.60,109.67,464.96,101.72,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.19,160.28,162.88,0.00,0.00,0.00 ,,475.70,110.66,555.80,112.60,239.32,110.29,250.06,106.12,356.53,109.67,465.93,101.58,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.19,160.22,162.88,0.00,0.00,0.00 ,,459.10,110.66,551.89,112.60,252.99,110.22,241.27,106.15,363.37,109.71,449.33,101.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.26,160.16,162.95,0.00,0.00,0.00 ,,441.51,110.62,544.08,112.64,256.90,110.07,240.29,106.08,374.11,109.63,450.31,101.58,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.32,160.16,162.82,0.00,0.00,0.00 ,,428.82,110.66,544.08,112.56,260.81,110.15,230.53,106.12,378.02,109.67,451.28,101.72,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.51,160.28,162.88,0.00,0.00,0.00 ,,417.09,110.66,533.33,112.56,262.76,110.22,223.69,106.12,391.70,109.63,455.19,101.76,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.57,160.22,162.88,0.00,0.00,0.00 ,,420.02,110.66,522.59,112.67,264.71,110.15,210.99,106.19,402.44,109.63,447.37,101.76,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.70,160.41,163.01,0.00,0.00,0.00 ,,431.75,110.66,516.73,112.60,261.78,110.18,200.24,106.12,412.21,109.60,437.61,101.76,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,160.66,163.01,0.00,0.00,0.00 ,,446.40,110.59,505.98,112.60,269.60,110.15,187.55,106.12,419.05,109.56,421.98,101.76,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,160.79,162.95,0.00,0.00,0.00 ,,461.05,110.62,506.96,112.53,275.46,110.22,186.57,106.19,427.84,109.60,407.33,101.76,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,160.92,163.08,0.00,0.00,0.00 ,,461.05,110.62,504.03,112.60,281.32,110.00,180.71,106.12,434.68,109.60,403.42,101.65,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,160.98,163.15,0.00,0.00,0.00 ,,459.10,110.51,502.08,112.56,284.25,109.96,183.64,106.08,437.61,109.52,394.63,101.83,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,160.98,163.01,0.00,0.00,0.00 ,,459.10,110.44,513.80,112.56,291.09,110.07,193.41,106.01,434.68,109.52,379.98,101.72,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,161.04,163.08,0.00,0.00,0.00 ,,450.31,110.55,516.73,112.60,290.11,110.00,199.27,106.12,431.75,109.52,365.32,101.76,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,160.92,163.01,0.00,0.00,0.00 ,,441.51,110.51,522.59,112.53,286.20,110.07,199.27,106.08,434.68,109.56,362.39,101.83,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,160.73,163.08,0.00,0.00,0.00 ,,425.89,110.55,523.57,112.56,286.20,110.04,200.24,106.12,437.61,109.56,358.49,101.76,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,160.79,163.08,0.00,0.00,0.00 ,,416.12,110.51,526.50,112.53,278.39,109.96,199.27,106.08,440.54,109.49,357.51,101.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,160.66,163.08,0.00,0.00,0.00 ,,405.37,110.62,531.38,112.56,272.53,110.04,199.27,106.04,442.49,109.52,361.42,101.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,160.54,163.01,0.00,0.00,0.00 ,,393.65,110.59,531.38,112.67,273.50,110.18,201.22,106.08,455.19,109.52,361.42,101.76,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,160.47,163.01,0.00,0.00,0.00 ,,390.72,110.55,541.15,112.56,276.43,110.07,206.11,106.08,463.98,109.52,363.37,101.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,160.41,163.01,0.00,0.00,0.00 ,,393.65,110.66,543.10,112.49,270.57,110.04,204.15,106.08,465.93,109.52,363.37,101.65,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,160.47,162.88,0.00,0.00,0.00 ,,394.63,110.55,524.54,112.60,279.37,110.07,204.15,106.08,465.93,109.49,360.44,101.72,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.39,160.66,162.88,0.00,0.00,0.00 ,,397.56,110.62,509.89,112.60,272.53,110.07,199.27,106.08,469.84,109.49,364.35,101.65,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.71,160.85,162.82,0.00,0.00,0.00 ,,405.37,110.66,511.84,112.56,268.62,110.07,192.43,106.08,474.73,109.49,374.11,101.72,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.90,161.04,162.75,0.00,0.00,0.00 ,,409.28,110.62,519.66,112.60,274.48,110.07,189.50,106.01,483.52,109.45,379.00,101.72,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,161.23,162.82,0.00,0.00,0.00 ,,409.28,110.55,523.57,112.53,274.48,110.11,192.43,106.01,491.33,109.41,381.93,101.72,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,161.42,162.95,0.00,0.00,0.00 ,,405.37,110.55,520.63,112.49,271.55,110.00,189.50,106.04,505.01,109.38,402.44,101.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,161.61,162.95,0.00,0.00,0.00 ,,398.53,110.59,511.84,112.56,267.64,110.07,187.55,106.01,523.57,109.38,407.33,101.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,161.55,163.01,0.00,0.00,0.00 ,,389.74,110.59,506.96,112.49,266.67,110.07,189.50,106.08,541.15,109.41,408.30,101.94,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,161.74,163.08,0.00,0.00,0.00 ,,386.81,110.62,494.26,112.45,277.41,110.04,195.36,106.01,551.89,109.34,408.30,101.58,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,161.68,163.01,0.00,0.00,0.00 ,,384.86,110.44,483.52,112.45,286.20,109.93,197.31,105.97,557.75,109.34,402.44,101.65,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,161.68,163.08,0.00,0.00,0.00 ,,381.93,110.48,481.56,112.56,285.23,110.00,202.20,105.93,561.66,109.34,402.44,101.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,161.49,163.01,0.00,0.00,0.00 ,,373.14,110.62,473.75,112.60,294.99,110.11,200.24,106.01,565.57,109.34,403.42,101.72,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,161.23,163.08,0.00,0.00,0.00 ,,372.16,110.62,473.75,112.53,304.76,110.11,203.17,105.93,568.50,109.34,419.05,101.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,161.17,163.08,0.00,0.00,0.00 ,,367.28,110.55,468.86,112.53,310.62,110.07,200.24,105.97,562.64,109.38,418.07,101.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,161.11,163.08,0.00,0.00,0.00 ,,370.21,110.55,470.82,112.45,312.58,110.04,196.34,106.01,550.92,109.34,425.89,101.76,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,161.17,163.15,0.00,0.00,0.00 ,,374.11,110.55,472.77,112.53,311.60,109.96,197.31,106.01,540.17,109.34,427.84,101.65,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.34,161.17,163.08,0.00,0.00,0.00 ,,368.25,110.59,476.68,112.60,315.51,110.00,199.27,106.01,531.38,109.41,428.82,101.58,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.47,161.30,163.08,0.00,0.00,0.00 ,,363.37,110.55,487.42,112.49,314.53,109.89,196.34,106.01,526.50,109.38,435.65,101.47,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,161.36,163.15,0.00,0.00,0.00 ,,352.63,110.48,494.26,112.45,317.46,109.96,193.41,105.97,518.68,109.41,447.37,101.58,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,161.74,163.15,0.00,0.00,0.00 ,,340.90,110.51,492.31,112.53,311.60,110.00,189.50,105.97,518.68,109.30,452.26,101.50,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.47,162.06,163.08,0.00,0.00,0.00 ,,334.07,110.66,493.28,112.49,306.72,109.96,192.43,105.97,521.61,109.30,461.05,101.76,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.66,162.31,163.21,0.00,0.00,0.00 ,,332.11,110.70,502.08,112.42,295.97,109.93,195.36,105.97,515.75,109.30,452.26,101.50,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.59,162.56,163.21,0.00,0.00,0.00 ,,326.25,110.59,501.10,112.38,302.81,110.00,199.27,105.97,510.87,109.30,447.37,101.50,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.66,162.43,163.08,0.00,0.00,0.00 ,,320.39,110.55,487.42,112.45,299.88,109.96,202.20,106.01,506.96,109.30,439.56,101.65,
0.000,0.000,0.000,0.003,0.006,0.003, ,159.78,162.62,163.08,0.00,0.00,0.00 ,,316.48,110.59,472.77,112.42,294.02,110.00,200.24,105.97,503.05,109.30,438.58,101.61,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.91,162.56,162.95,0.00,0.00,0.00 ,,322.34,110.51,457.14,112.42,286.20,110.00,196.34,105.97,496.21,109.34,436.63,101.58,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.78,162.50,162.88,0.00,0.00,0.00 ,,333.09,110.51,451.28,112.45,282.30,109.93,196.34,105.93,488.40,109.30,436.63,101.58,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.78,162.50,162.82,0.00,0.00,0.00 ,,338.95,110.59,451.28,112.38,277.41,109.96,196.34,105.93,482.54,109.30,429.79,101.54,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.66,162.62,162.95,0.00,0.00,0.00 ,,337.97,110.55,452.26,112.42,269.60,109.93,188.52,105.93,474.73,109.30,418.07,101.54,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.72,162.62,163.08,0.00,0.00,0.00 ,,339.93,110.48,463.98,112.38,258.85,109.96,192.43,105.90,473.75,109.23,407.33,101.54,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,162.69,162.95,0.00,0.00,0.00 ,,352.63,110.48,480.59,112.27,259.83,109.96,188.52,105.93,474.73,109.30,395.60,101.58,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.53,162.81,163.15,0.00,0.00,0.00 ,,362.39,110.48,502.08,112.34,258.85,109.93,186.57,105.90,474.73,109.30,392.67,101.54,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,162.75,163.35,0.00,0.00,0.00 ,,377.05,110.40,521.61,112.34,260.81,110.00,182.66,105.93,463.98,109.30,385.84,101.65,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.53,162.94,163.48,0.00,0.00,0.00 ,,398.53,110.40,535.29,112.23,258.85,109.93,181.68,105.90,457.14,109.34,381.93,101.54,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,163.07,163.68,0.00,0.00,0.00 ,,416.12,110.55,543.10,112.31,258.85,109.96,180.71,105.93,449.33,109.34,369.23,101.58,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.66,163.26,163.75,0.00,0.00,0.00 ,,422.95,110.44,537.24,112.31,263.74,109.89,183.64,105.97,443.47,109.34,359.46,101.58,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.72,163.32,163.61,0.00,0.00,0.00 ,,421.98,110.48,533.33,112.31,256.90,110.04,187.55,106.01,443.47,109.38,357.51,101.65,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.78,163.38,163.48,0.00,0.00,0.00 ,,410.26,110.40,525.52,112.34,252.99,110.15,188.52,105.93,443.47,109.30,358.49,101.43,
0.000,0.000,0.000,0.003,0.000,0.006, ,159.84,163.32,163.28,0.00,0.00,0.00 ,,393.65,110.51,516.73,112.31,252.01,109.89,192.43,105.86,450.31,109.34,369.23,101.54,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.78,163.13,163.21,0.00,0.00,0.00 ,,375.09,110.51,509.89,112.27,246.15,109.93,196.34,105.90,463.98,109.34,378.02,101.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.78,163.07,163.35,0.00,0.00,0.00 ,,360.44,110.44,504.03,112.31,252.01,109.74,193.41,105.93,478.63,109.30,399.51,101.50,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.78,163.00,163.28,0.00,0.00,0.00 ,,363.37,110.40,489.38,112.27,241.27,109.96,189.50,105.86,499.15,109.23,418.07,101.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.78,163.13,163.48,0.00,0.00,0.00 ,,367.28,110.51,471.79,112.31,236.39,109.85,186.57,105.90,510.87,109.23,425.89,101.54,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.84,163.26,163.48,0.00,0.00,0.00 ,,364.35,110.55,459.10,112.38,241.27,109.93,186.57,105.86,521.61,109.23,422.95,101.54,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.72,163.45,163.48,0.00,0.00,0.00 ,,362.39,110.37,444.44,112.38,244.20,110.18,189.50,105.93,531.38,109.23,394.63,101.65,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.53,163.45,163.48,0.00,0.00,0.00 ,,359.46,110.40,432.72,112.38,252.99,109.89,192.43,105.93,533.33,109.27,405.37,101.54,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.53,163.45,163.48,0.00,0.00,0.00 ,,365.32,110.40,423.93,112.31,249.08,109.93,193.41,105.90,536.26,109.19,411.23,101.54,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.47,163.64,163.48,0.00,0.00,0.00 ,,367.28,110.40,423.93,112.34,254.95,109.85,193.41,105.86,532.36,109.19,421.98,101.36,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.59,163.57,163.48,0.00,0.00,0.00 ,,370.21,110.44,431.75,112.34,256.90,110.00,202.20,105.86,531.38,109.19,427.84,101.43,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.53,163.57,163.61,0.00,0.00,0.00 ,,378.02,110.33,446.40,112.31,269.60,109.93,208.06,105.82,527.47,109.19,417.09,101.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,163.51,163.81,0.00,0.00,0.00 ,,394.63,110.37,458.12,112.34,274.48,109.78,211.97,105.75,524.54,109.12,396.58,101.28,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,163.51,164.01,0.00,0.00,0.00 ,,407.33,110.44,476.68,112.42,277.41,109.85,218.80,105.82,512.82,109.19,384.86,101.39,
0.000,0.000,0.000,0.000,0.003,0.003, ,159.66,163.45,164.01,0.00,0.00,0.00 ,,408.30,110.44,508.91,112.23,283.27,109.82,222.71,105.86,512.82,109.19,365.32,101.43,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.59,163.38,163.95,0.00,0.00,0.00 ,,405.37,110.33,541.15,112.16,288.16,109.85,226.62,105.90,518.68,109.23,362.39,101.47,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.53,163.38,164.15,0.00,0.00,0.00 ,,409.28,110.37,574.36,112.20,291.09,109.89,225.64,105.82,527.47,109.19,365.32,101.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,163.32,164.01,0.00,0.00,0.00 ,,419.05,110.40,603.66,112.20,300.85,109.96,216.85,105.86,534.31,109.19,378.02,101.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.72,163.26,163.81,0.00,0.00,0.00 ,,434.68,110.29,619.29,112.20,312.58,109.85,212.94,105.86,534.31,109.16,382.91,101.47,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,163.13,163.75,0.00,0.00,0.00 ,,438.58,110.33,623.20,112.12,320.39,109.82,209.04,105.86,533.33,109.16,372.16,101.58,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.66,163.07,163.81,0.00,0.00,0.00 ,,441.51,110.26,619.29,112.12,311.60,109.71,199.27,105.82,539.19,109.16,365.32,101.47,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.72,163.00,164.01,0.00,0.00,0.00 ,,440.54,110.33,611.48,112.20,307.69,109.93,188.52,105.86,542.12,109.16,347.74,101.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.72,162.94,164.08,0.00,0.00,0.00 ,,432.72,110.37,608.55,112.12,314.53,109.82,186.57,105.79,541.15,109.12,329.18,101.47,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.66,162.88,164.15,0.00,0.00,0.00 ,,421.00,110.26,607.57,112.05,328.21,109.82,188.52,105.79,531.38,109.16,331.14,101.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.72,162.81,164.21,0.00,0.00,0.00 ,,417.09,110.26,607.57,112.09,345.79,109.71,188.52,105.82,516.73,109.12,335.04,101.54,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,162.88,164.21,0.00,0.00,0.00 ,,435.65,110.29,602.69,112.12,352.63,109.78,182.66,105.82,508.91,109.08,354.58,101.58,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.72,162.81,164.28,0.00,0.00,0.00 ,,475.70,110.22,594.87,112.09,362.39,109.67,184.62,105.79,505.01,109.12,380.95,101.43,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.66,162.75,164.15,0.00,0.00,0.00 ,,495.24,110.29,580.22,112.09,361.42,109.82,186.57,105.79,504.03,109.08,404.40,101.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,162.75,164.01,0.00,0.00,0.00 ,,497.19,110.22,559.71,112.09,364.35,109.67,191.45,105.79,503.05,109.12,416.12,101.43,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.72,162.81,164.08,0.00,0.00,0.00 ,,478.63,110.26,535.29,112.16,356.53,109.60,192.43,105.82,504.03,109.08,421.98,101.43,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.78,162.56,164.08,0.00,0.00,0.00 ,,460.07,110.26,514.77,112.20,359.46,109.63,199.27,105.79,494.26,109.16,431.75,101.54,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,162.43,164.15,0.00,0.00,0.00 ,,438.58,110.26,514.77,112.16,353.60,109.67,205.13,105.71,477.66,109.16,446.40,101.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,162.50,164.21,0.00,0.00,0.00 ,,423.93,110.26,528.45,112.09,359.46,109.78,211.97,105.75,470.82,109.16,446.40,101.43,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.66,162.18,164.15,0.00,0.00,0.00 ,,417.09,110.26,533.33,112.09,360.44,109.82,215.87,105.75,472.77,109.16,444.44,101.43,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,161.74,164.35,0.00,0.00,0.00 ,,420.02,110.33,536.26,112.09,356.53,109.78,212.94,105.75,472.77,109.08,434.68,101.36,
0.000,0.000,0.000,0.000,0.000,0.009, ,159.53,161.36,164.15,0.00,0.00,0.00 ,,427.84,110.29,533.33,112.12,349.69,109.74,212.94,105.79,472.77,109.19,432.72,101.32,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.53,161.42,164.21,0.00,0.00,0.00 ,,424.91,110.26,530.40,112.16,342.86,109.71,209.04,105.75,480.59,109.16,421.98,101.39,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.53,161.42,164.21,0.00,0.00,0.00 ,,418.07,110.33,521.61,112.12,324.30,109.78,202.20,105.79,503.05,109.12,413.19,101.39,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.66,161.49,164.21,0.00,0.00,0.00 ,,421.98,110.29,513.80,112.12,320.39,109.78,195.36,105.75,526.50,109.08,407.33,101.39,
0.000,0.000,0.000,0.003,0.000,0.006, ,159.66,161.68,164.21,0.00,0.00,0.00 ,,423.93,110.26,511.84,112.12,316.48,109.82,186.57,105.79,547.01,109.05,387.79,101.32,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.59,161.87,164.28,0.00,0.00,0.00 ,,417.09,110.26,506.96,112.09,317.46,109.71,186.57,105.75,566.54,109.05,361.42,101.47,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,162.06,164.28,0.00,0.00,0.00 ,,406.35,110.33,505.98,112.12,318.44,109.63,185.59,105.71,581.20,108.94,339.93,101.43,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.72,162.43,164.35,0.00,0.00,0.00 ,,404.40,110.26,503.05,112.12,308.67,109.71,185.59,105.75,587.06,109.01,326.25,101.47,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.72,162.50,164.21,0.00,0.00,0.00 ,,397.56,110.26,503.05,112.12,299.88,109.78,184.62,105.75,577.29,109.05,322.34,101.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,162.50,164.15,0.00,0.00,0.00 ,,383.88,110.29,503.05,112.05,291.09,109.71,184.62,105.68,559.71,108.97,323.32,101.43,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.53,162.43,164.08,0.00,0.00,0.00 ,,362.39,110.29,499.15,112.12,292.06,109.71,185.59,105.71,542.12,109.01,328.21,101.47,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.53,162.31,164.01,0.00,0.00,0.00 ,,350.67,110.33,498.17,112.05,306.72,109.71,188.52,105.75,522.59,109.05,323.32,101.39,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.53,162.18,163.88,0.00,0.00,0.00 ,,341.88,110.22,491.33,112.09,324.30,109.78,195.36,105.71,506.96,109.05,325.27,101.43,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.34,161.87,163.88,0.00,0.00,0.00 ,,335.04,110.22,480.59,112.12,330.16,109.63,195.36,105.71,494.26,109.08,332.11,101.43,
